within Mostar.Models.AVR_IGLim_Capacitive;
model Model_AVR_test
  Modelica.Blocks.Interfaces.RealOutput Pout
    annotation (Placement(transformation(extent={{42,66},{50,74}}),    iconTransformation(
          extent={{42,66},{50,74}})));
  Modelica.Blocks.Interfaces.RealOutput Qout
    annotation (Placement(transformation(extent={{44,6},{52,14}})));
  Data2Model.IG_Lim_Capacitive.avr_gen
                                    machineData
    annotation (Placement(transformation(extent={{-108,76},{-88,96}})));
  Modelica.Blocks.Discrete.Sampler Psampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{60,60},{80,80}})));
  Modelica.Blocks.Discrete.Sampler Qsampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{60,0},{80,20}})));
  Modelica.Blocks.Math.Feedback feedback
    annotation (Placement(transformation(extent={{90,60},{110,80}})));
  Modelica.Blocks.Math.Feedback feedback1
    annotation (Placement(transformation(extent={{92,0},{112,20}})));
  inner OpenIPSL.Electrical.SystemBase SysData(S_b=30000000,
                                                       fn=50) annotation (Placement(transformation(extent={{-64,80},
            {-4,100}})));
  Modelica.Blocks.Sources.CombiTimeTable Qout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,-0.081572356; 0.005,-0.081675482; 0.01,-0.081778607; 0.015,-0.081984858;
        0.02,-0.081984858; 0.025,-0.081984858; 0.03,-0.081881733; 0.035,-0.081778607;
        0.04,-0.081675482; 0.045,-0.081675482; 0.05,-0.081572356; 0.055,-0.081366105;
        0.06,-0.081056728; 0.065,-0.080850477; 0.07,-0.080953602; 0.075,-0.080850477;
        0.08,-0.080850477; 0.085,-0.080953602; 0.09,-0.080953602; 0.095,-0.080953602;
        0.1,-0.081056728; 0.105,-0.080953602; 0.11,-0.080850477; 0.115,-0.080953602;
        0.12,-0.080953602; 0.125,-0.080953602; 0.13,-0.080747351; 0.135,-0.080644226;
        0.14,-0.0805411; 0.145,-0.080644226; 0.15,-0.080747351; 0.155,-0.080850477;
        0.16,-0.080747351; 0.165,-0.080644226; 0.17,-0.080644226; 0.175,-0.080644226;
        0.18,-0.0805411; 0.185,-0.080644226; 0.19,-0.080747351; 0.195,-0.080747351;
        0.2,-0.080747351; 0.205,-0.080644226; 0.21,-0.080334849; 0.215,-0.080231723;
        0.22,-0.080334849; 0.225,-0.080437974; 0.23,-0.080644226; 0.235,-0.080747351;
        0.24,-0.080644226; 0.245,-0.080644226; 0.25,-0.080644226; 0.255,-0.080644226;
        0.26,-0.0805411; 0.265,-0.080644226; 0.27,-0.080850477; 0.275,-0.080644226;
        0.28,-0.0805411; 0.285,-0.080437974; 0.29,-0.080334849; 0.295,-0.080334849;
        0.3,-0.080644226; 0.305,-0.080644226; 0.31,-0.0805411; 0.315,-0.080437974;
        0.32,-0.080128598; 0.325,-0.079922346; 0.33,-0.080025472; 0.335,-0.080128598;
        0.34,-0.080128598; 0.345,-0.080128598; 0.35,-0.079922346; 0.355,-0.079819221;
        0.36,-0.079922346; 0.365,-0.080128598; 0.37,-0.080437974; 0.375,-0.0805411;
        0.38,-0.080644226; 0.385,-0.0805411; 0.39,-0.080437974; 0.395,-0.080334849;
        0.4,-0.080334849; 0.405,-0.080334849; 0.41,-0.080334849; 0.415,-0.080334849;
        0.42,-0.080231723; 0.425,-0.080231723; 0.43,-0.080334849; 0.435,-0.080437974;
        0.44,-0.080953602; 0.445,-0.08219111; 0.45,-0.084047371; 0.455,-0.086625511;
        0.46,-0.089616153; 0.465,-0.092503671; 0.47,-0.095081811; 0.475,-0.097350574;
        0.48,-0.099619337; 0.485,-0.101578724; 0.49,-0.103744362; 0.495,-0.106116251;
        0.5,-0.108694391; 0.505,-0.111375657; 0.51,-0.114056923; 0.515,-0.116325686;
        0.52,-0.118285073; 0.525,-0.120347585; 0.53,-0.122410097; 0.535,-0.12467886;
        0.54,-0.127153875; 0.545,-0.129628889; 0.55,-0.132103904; 0.555,-0.134475793;
        0.56,-0.136641431; 0.565,-0.138807069; 0.57,-0.140972706; 0.575,-0.14324147;
        0.58,-0.145613359; 0.585,-0.147675871; 0.59,-0.149635257; 0.595,-0.15169777;
        0.6,-0.153863407; 0.605,-0.156029045; 0.61,-0.158091557; 0.615,-0.160050944;
        0.62,-0.16201033; 0.625,-0.163969717; 0.63,-0.165722852; 0.635,-0.167682239;
        0.64,-0.1695385; 0.645,-0.171291635; 0.65,-0.173147896; 0.655,-0.175004157;
        0.66,-0.176757292; 0.665,-0.178510428; 0.67,-0.180366689; 0.675,-0.18222295;
        0.68,-0.183872959; 0.685,-0.185626095; 0.69,-0.187172979; 0.695,-0.188719863;
        0.7,-0.190369873; 0.705,-0.191813631; 0.71,-0.19325739; 0.715,-0.194701148;
        0.72,-0.196041781; 0.725,-0.197588665; 0.73,-0.199341801; 0.735,-0.201094936;
        0.74,-0.202744946; 0.745,-0.204394955; 0.75,-0.205838714; 0.755,-0.207282472;
        0.76,-0.20851998; 0.765,-0.209757487; 0.77,-0.210891869; 0.775,-0.212129376;
        0.78,-0.213366883; 0.785,-0.214707516; 0.79,-0.216048149; 0.795,-0.217182531;
        0.8,-0.218316912; 0.805,-0.219348169; 0.81,-0.220379425; 0.815,-0.221410681;
        0.82,-0.222545062; 0.825,-0.223576318; 0.83,-0.224607575; 0.835,-0.225535705;
        0.84,-0.226463835; 0.845,-0.227391966; 0.85,-0.228423222; 0.855,-0.229454478;
        0.86,-0.23058886; 0.865,-0.231620116; 0.87,-0.232445121; 0.875,-0.233167;
        0.88,-0.23409513; 0.885,-0.235023261; 0.89,-0.236054517; 0.895,-0.237085773;
        0.9,-0.237910778; 0.905,-0.238735783; 0.91,-0.239767039; 0.915,-0.240695169;
        0.92,-0.2416233; 0.925,-0.242654556; 0.93,-0.243479561; 0.935,-0.243892063;
        0.94,-0.244407691; 0.945,-0.244923319; 0.95,-0.245748324; 0.955,-0.246985831;
        0.96,-0.248120213; 0.965,-0.249254595; 0.97,-0.250285851; 0.975,-0.251110856;
        0.98,-0.251729609; 0.985,-0.252451489; 0.99,-0.253173368; 0.995,-0.253895247;
        1,-0.254617127; 1.005,-0.255029629; 1.01,-0.255751508; 1.015,-0.256576513;
        1.02,-0.257504644; 1.025,-0.258329648; 1.03,-0.259257779; 1.035,-0.260082784;
        1.04,-0.260701537; 1.045,-0.261320291; 1.05,-0.261835919; 1.055,-0.262454673;
        1.06,-0.263176552; 1.065,-0.264001557; 1.07,-0.264826562; 1.075,-0.265548441;
        1.08,-0.265960943; 1.085,-0.266476571; 1.09,-0.267095325; 1.095,-0.267714079;
        1.1,-0.268539084; 1.105,-0.269364088; 1.11,-0.270085968; 1.115,-0.270601596;
        1.12,-0.271014098; 1.125,-0.271529726; 1.13,-0.272251605; 1.135,-0.272767234;
        1.14,-0.273385987; 1.145,-0.27379849; 1.15,-0.274210992; 1.155,-0.27472662;
        1.16,-0.275242248; 1.165,-0.275964127; 1.17,-0.276686007; 1.175,-0.277201635;
        1.18,-0.277717263; 1.185,-0.277923514; 1.19,-0.278129765; 1.195,-0.278645393;
        1.2,-0.279161021; 1.205,-0.279676649; 1.21,-0.280295403; 1.215,-0.280811031;
        1.22,-0.281223533; 1.225,-0.282048538; 1.23,-0.282667292; 1.235,-0.28318292;
        1.24,-0.283801674; 1.245,-0.28411105; 1.25,-0.284420427; 1.255,-0.284626678;
        1.26,-0.284936055; 1.265,-0.285245432; 1.27,-0.285657935; 1.275,-0.286173563;
        1.28,-0.286586065; 1.285,-0.286998567; 1.29,-0.287514195; 1.295,-0.287926698;
        1.3,-0.288442326; 1.305,-0.288854828; 1.31,-0.289267331; 1.315,-0.289576708;
        1.32,-0.289886084; 1.325,-0.290195461; 1.33,-0.290607964; 1.335,-0.290814215;
        1.34,-0.290814215; 1.345,-0.291020466; 1.35,-0.291123592; 1.355,-0.291432969;
        1.36,-0.291948597; 1.365,-0.292361099; 1.37,-0.292773602; 1.375,-0.293186104;
        1.38,-0.293701732; 1.385,-0.294114234; 1.39,-0.294526737; 1.395,-0.294836114;
        1.4,-0.295248616; 1.405,-0.295557993; 1.41,-0.295764244; 1.415,-0.296073621;
        1.42,-0.296176747; 1.425,-0.296279872; 1.43,-0.296589249; 1.435,-0.297001751;
        1.44,-0.297414254; 1.445,-0.297826756; 1.45,-0.298239259; 1.455,-0.298342384;
        1.46,-0.29844551; 1.465,-0.298651761; 1.47,-0.298754887; 1.475,-0.299064264;
        1.48,-0.29937364; 1.485,-0.299476766; 1.49,-0.299889268; 1.495,-0.300198645;
        1.5,-0.300611148; 1.505,-0.300920525; 1.51,-0.30102365; 1.515,-0.301229901;
        1.52,-0.301333027; 1.525,-0.301333027; 1.53,-0.30102365; 1.535,-0.30102365;
        1.54,-0.301436153; 1.545,-0.301951781; 1.55,-0.30267366; 1.555,-0.303292414;
        1.56,-0.30360179; 1.565,-0.303911167; 1.57,-0.304220544; 1.575,-0.304426795;
        1.58,-0.304633046; 1.585,-0.304633046; 1.59,-0.30432367; 1.595,-0.304220544;
        1.6,-0.30432367; 1.605,-0.304529921; 1.61,-0.305045549; 1.615,-0.305458051;
        1.62,-0.305767428; 1.625,-0.305870554; 1.63,-0.305870554; 1.635,-0.305870554;
        1.64,-0.305767428; 1.645,-0.305870554; 1.65,-0.305973679; 1.655,-0.306076805;
        1.66,-0.306179931; 1.665,-0.306489307; 1.67,-0.306695559; 1.675,-0.30690181;
        1.68,-0.307108061; 1.685,-0.307314312; 1.69,-0.307520563; 1.695,-0.307726815;
        1.7,-0.308036192; 1.705,-0.308036192; 1.71,-0.308036192; 1.715,-0.308139317;
        1.72,-0.308139317; 1.725,-0.308139317; 1.73,-0.308242443; 1.735,-0.308448694;
        1.74,-0.308448694; 1.745,-0.308242443; 1.75,-0.308036192; 1.755,-0.308036192;
        1.76,-0.308345568; 1.765,-0.308861196; 1.77,-0.309273699; 1.775,-0.309583076;
        1.78,-0.309789327; 1.785,-0.310098704; 1.79,-0.310304955; 1.795,-0.310614332;
        1.8,-0.310614332; 1.805,-0.310717457; 1.81,-0.310717457; 1.815,-0.310614332;
        1.82,-0.310614332; 1.825,-0.310614332; 1.83,-0.310717457; 1.835,-0.310923709;
        1.84,-0.311233085; 1.845,-0.311439337; 1.85,-0.311439337; 1.855,-0.311542462;
        1.86,-0.311645588; 1.865,-0.311851839; 1.87,-0.311954965; 1.875,-0.31205809;
        1.88,-0.311954965; 1.885,-0.311954965; 1.89,-0.311954965; 1.895,-0.311954965;
        1.9,-0.31205809; 1.905,-0.312161216; 1.91,-0.312161216; 1.915,-0.312161216;
        1.92,-0.31205809; 1.925,-0.31205809; 1.93,-0.312161216; 1.935,-0.312367467;
        1.94,-0.312367467; 1.945,-0.311954965; 1.95,-0.311645588; 1.955,-0.311748713;
        1.96,-0.311748713; 1.965,-0.31205809; 1.97,-0.312367467; 1.975,-0.312573718;
        1.98,-0.312573718; 1.985,-0.312676844; 1.99,-0.312676844; 1.995,-0.312883095;
        2,-0.313089346; 2.005,-0.313398723; 2.01,-0.313501849; 2.015,-0.313501849;
        2.02,-0.313295598; 2.025,-0.313192472; 2.03,-0.313192472; 2.035,-0.313192472;
        2.04,-0.313192472; 2.045,-0.313192472; 2.05,-0.313192472; 2.055,-0.313192472;
        2.06,-0.313192472; 2.065,-0.313295598; 2.07,-0.313192472; 2.075,-0.313089346;
        2.08,-0.312986221; 2.085,-0.312883095; 2.09,-0.312779969; 2.095,-0.312986221;
        2.1,-0.313398723; 2.105,-0.3137081; 2.11,-0.313914351; 2.115,-0.313914351;
        2.12,-0.313914351; 2.125,-0.3137081; 2.13,-0.3137081; 2.135,-0.3137081;
        2.14,-0.313914351; 2.145,-0.313914351; 2.15,-0.313914351; 2.155,-0.313914351;
        2.16,-0.313811226; 2.165,-0.313811226; 2.17,-0.313914351; 2.175,-0.314017477;
        2.18,-0.314120602; 2.185,-0.314120602; 2.19,-0.314120602; 2.195,-0.314120602;
        2.2,-0.314120602; 2.205,-0.314326854; 2.21,-0.31463623; 2.215,-0.314739356;
        2.22,-0.314842482; 2.225,-0.314842482; 2.23,-0.314842482; 2.235,-0.314842482;
        2.24,-0.314945607; 2.245,-0.315151858; 2.25,-0.31535811; 2.255,-0.315564361;
        2.26,-0.315667487; 2.265,-0.315667487; 2.27,-0.315564361; 2.275,-0.315461235;
        2.28,-0.315461235; 2.285,-0.315667487; 2.29,-0.315770612; 2.295,-0.316079989;
        2.3,-0.31628624; 2.305,-0.316389366; 2.31,-0.31628624; 2.315,-0.316079989;
        2.32,-0.315873738; 2.325,-0.315873738; 2.33,-0.31628624; 2.335,-0.316595617;
        2.34,-0.316904994; 2.345,-0.317111245; 2.35,-0.317214371; 2.355,-0.317214371;
        2.36,-0.317111245; 2.365,-0.317111245; 2.37,-0.317214371; 2.375,-0.317317496;
        2.38,-0.317008119; 2.385,-0.316595617; 2.39,-0.316389366; 2.395,-0.316389366;
        2.4,-0.316595617; 2.405,-0.317111245; 2.41,-0.317729999; 2.415,-0.318039376;
        2.42,-0.318348752; 2.425,-0.318555004; 2.43,-0.318348752; 2.435,-0.318245627;
        2.44,-0.318245627; 2.445,-0.318348752; 2.45,-0.318348752; 2.455,-0.318451878;
        2.46,-0.318451878; 2.465,-0.318555004; 2.47,-0.318555004; 2.475,-0.318761255;
        2.48,-0.31886438; 2.485,-0.31886438; 2.49,-0.318967506; 2.495,-0.319070632;
        2.5,-0.318967506; 2.505,-0.31886438; 2.51,-0.318761255; 2.515,-0.318761255;
        2.52,-0.318761255; 2.525,-0.318967506; 2.53,-0.318967506; 2.535,-0.319070632;
        2.54,-0.31886438; 2.545,-0.318761255; 2.55,-0.318658129; 2.555,-0.318658129;
        2.56,-0.318761255; 2.565,-0.318967506; 2.57,-0.319276883; 2.575,-0.319483134;
        2.58,-0.319689385; 2.585,-0.319895636; 2.59,-0.319998762; 2.595,-0.320205013;
        2.6,-0.320205013; 2.605,-0.320205013; 2.61,-0.320101888; 2.615,-0.319998762;
        2.62,-0.319998762; 2.625,-0.319998762; 2.63,-0.319792511; 2.635,-0.31958626;
        2.64,-0.319483134; 2.645,-0.319380008; 2.65,-0.319380008; 2.655,-0.31958626;
        2.66,-0.319792511; 2.665,-0.319792511; 2.67,-0.319998762; 2.675,-0.320101888;
        2.68,-0.319998762; 2.685,-0.319998762; 2.69,-0.320101888; 2.695,-0.320205013;
        2.7,-0.320101888; 2.705,-0.319998762; 2.71,-0.319998762; 2.715,-0.319895636;
        2.72,-0.319998762; 2.725,-0.320205013; 2.73,-0.320308139; 2.735,-0.320205013;
        2.74,-0.320101888; 2.745,-0.320101888; 2.75,-0.320205013; 2.755,-0.320411264;
        2.76,-0.320617516; 2.765,-0.320617516; 2.77,-0.320411264; 2.775,-0.320308139;
        2.78,-0.320205013; 2.785,-0.320205013; 2.79,-0.320308139; 2.795,-0.32051439;
        2.8,-0.32051439; 2.805,-0.320411264; 2.81,-0.320205013; 2.815,-0.320205013;
        2.82,-0.320205013; 2.825,-0.320411264; 2.83,-0.32051439; 2.835,-0.320617516;
        2.84,-0.320617516; 2.845,-0.32051439; 2.85,-0.32051439; 2.855,-0.32051439;
        2.86,-0.32051439; 2.865,-0.32051439; 2.87,-0.32051439; 2.875,-0.320617516;
        2.88,-0.320617516; 2.885,-0.320617516; 2.89,-0.320720641; 2.895,-0.320720641;
        2.9,-0.320720641; 2.905,-0.320617516; 2.91,-0.32051439; 2.915,-0.320617516;
        2.92,-0.320720641; 2.925,-0.321030018; 2.93,-0.321236269; 2.935,-0.321133144;
        2.94,-0.321030018; 2.945,-0.320926893; 2.95,-0.320720641; 2.955,-0.320720641;
        2.96,-0.320823767; 2.965,-0.320926893; 2.97,-0.321030018; 2.975,-0.321030018;
        2.98,-0.320926893; 2.985,-0.321030018; 2.99,-0.321133144; 2.995,-0.321236269;
        3,-0.321442521; 3.005,-0.321339395; 3.01,-0.321236269; 3.015,-0.321236269;
        3.02,-0.321339395; 3.025,-0.321339395; 3.03,-0.321442521; 3.035,-0.321545646;
        3.04,-0.321442521; 3.045,-0.321339395; 3.05,-0.321339395; 3.055,-0.321236269;
        3.06,-0.321236269; 3.065,-0.321442521; 3.07,-0.321648772; 3.075,-0.321855023;
        3.08,-0.321855023; 3.085,-0.321958149; 3.09,-0.321958149; 3.095,-0.321855023;
        3.1,-0.321855023; 3.105,-0.321855023; 3.11,-0.321855023; 3.115,-0.322061274;
        3.12,-0.322267525; 3.125,-0.322370651; 3.13,-0.322267525; 3.135,-0.322267525;
        3.14,-0.322061274; 3.145,-0.321958149; 3.15,-0.321958149; 3.155,-0.3221644;
        3.16,-0.322576902; 3.165,-0.322680028; 3.17,-0.322783153; 3.175,-0.322680028;
        3.18,-0.322680028; 3.185,-0.322783153; 3.19,-0.322680028; 3.195,-0.322370651;
        3.2,-0.322267525; 3.205,-0.322370651; 3.21,-0.322473777; 3.215,-0.322783153;
        3.22,-0.32309253; 3.225,-0.323195656; 3.23,-0.32309253; 3.235,-0.322989405;
        3.24,-0.322989405; 3.245,-0.322989405; 3.25,-0.322989405; 3.255,-0.323195656;
        3.26,-0.323195656; 3.265,-0.32309253; 3.27,-0.322989405; 3.275,-0.322886279;
        3.28,-0.322886279; 3.285,-0.322886279; 3.29,-0.322886279; 3.295,-0.322886279;
        3.3,-0.322783153; 3.305,-0.322680028; 3.31,-0.322783153; 3.315,-0.322886279;
        3.32,-0.322989405; 3.325,-0.322989405; 3.33,-0.322886279; 3.335,-0.322783153;
        3.34,-0.322783153; 3.345,-0.322989405; 3.35,-0.323195656; 3.355,-0.323401907;
        3.36,-0.323298782; 3.365,-0.323195656; 3.37,-0.322989405; 3.375,-0.322886279;
        3.38,-0.32309253; 3.385,-0.323298782; 3.39,-0.323298782; 3.395,-0.323298782;
        3.4,-0.323195656; 3.405,-0.32309253; 3.41,-0.32309253; 3.415,-0.323298782;
        3.42,-0.323401907; 3.425,-0.323401907; 3.43,-0.323505033; 3.435,-0.323505033;
        3.44,-0.323505033; 3.445,-0.323505033; 3.45,-0.323505033; 3.455,-0.323401907;
        3.46,-0.323401907; 3.465,-0.323401907; 3.47,-0.323401907; 3.475,-0.323298782;
        3.48,-0.323401907; 3.485,-0.323505033; 3.49,-0.323608158; 3.495,-0.323608158;
        3.5,-0.323711284; 3.505,-0.323505033; 3.51,-0.323298782; 3.515,-0.323298782;
        3.52,-0.323401907; 3.525,-0.323608158; 3.53,-0.32381441; 3.535,-0.32381441;
        3.54,-0.323711284; 3.545,-0.323711284; 3.55,-0.323917535; 3.555,-0.324020661;
        3.56,-0.324123786; 3.565,-0.324123786; 3.57,-0.324123786; 3.575,-0.324020661;
        3.58,-0.323917535; 3.585,-0.323917535; 3.59,-0.324020661; 3.595,-0.324123786;
        3.6,-0.324226912; 3.605,-0.324330038; 3.61,-0.324226912; 3.615,-0.324123786;
        3.62,-0.324226912; 3.625,-0.324330038; 3.63,-0.324330038; 3.635,-0.324226912;
        3.64,-0.324020661; 3.645,-0.32381441; 3.65,-0.32381441; 3.655,-0.324020661;
        3.66,-0.324123786; 3.665,-0.324123786; 3.67,-0.324123786; 3.675,-0.324020661;
        3.68,-0.323917535; 3.685,-0.324020661; 3.69,-0.324123786; 3.695,-0.324123786;
        3.7,-0.324123786; 3.705,-0.324123786; 3.71,-0.323917535; 3.715,-0.32381441;
        3.72,-0.32381441; 3.725,-0.323917535; 3.73,-0.324123786; 3.735,-0.324330038;
        3.74,-0.324433163; 3.745,-0.324433163; 3.75,-0.324330038; 3.755,-0.324123786;
        3.76,-0.324123786; 3.765,-0.324226912; 3.77,-0.324226912; 3.775,-0.324330038;
        3.78,-0.324330038; 3.785,-0.324226912; 3.79,-0.324123786; 3.795,-0.324226912;
        3.8,-0.324433163; 3.805,-0.324536289; 3.81,-0.324639414; 3.815,-0.324536289;
        3.82,-0.324226912; 3.825,-0.324020661; 3.83,-0.324330038; 3.835,-0.324536289;
        3.84,-0.324845666; 3.845,-0.325155042; 3.85,-0.325258168; 3.855,-0.325155042;
        3.86,-0.324948791; 3.865,-0.324948791; 3.87,-0.32474254; 3.875,-0.32474254;
        3.88,-0.324845666; 3.885,-0.324845666; 3.89,-0.32474254; 3.895,-0.32474254;
        3.9,-0.324948791; 3.905,-0.325051917; 3.91,-0.324948791; 3.915,-0.324845666;
        3.92,-0.32474254; 3.925,-0.32474254; 3.93,-0.324845666; 3.935,-0.325051917;
        3.94,-0.325051917; 3.945,-0.324948791; 3.95,-0.324948791; 3.955,-0.324845666;
        3.96,-0.32474254; 3.965,-0.32474254; 3.97,-0.324948791; 3.975,-0.325051917;
        3.98,-0.325155042; 3.985,-0.325258168; 3.99,-0.325258168; 3.995,-0.325361294;
        4,-0.325464419; 4.005,-0.325670671; 4.01,-0.325773796; 4.015,-0.325670671;
        4.02,-0.325567545; 4.025,-0.325464419; 4.03,-0.325361294; 4.035,-0.325464419;
        4.04,-0.325567545; 4.045,-0.325567545; 4.05,-0.325464419; 4.055,-0.325464419;
        4.06,-0.325567545; 4.065,-0.325670671; 4.07,-0.325876922; 4.075,-0.326083173;
        4.08,-0.326083173; 4.085,-0.326083173; 4.09,-0.326083173; 4.095,-0.325980047;
        4.1,-0.325773796; 4.105,-0.325670671; 4.11,-0.325773796; 4.115,-0.325773796;
        4.12,-0.325980047; 4.125,-0.326083173; 4.13,-0.326186299; 4.135,-0.325980047;
        4.14,-0.325980047; 4.145,-0.325980047; 4.15,-0.325876922; 4.155,-0.326083173;
        4.16,-0.326186299; 4.165,-0.326083173; 4.17,-0.325980047; 4.175,-0.325980047;
        4.18,-0.325980047; 4.185,-0.325980047; 4.19,-0.325980047; 4.195,-0.325980047;
        4.2,-0.325876922; 4.205,-0.325567545; 4.21,-0.325464419; 4.215,-0.325670671;
        4.22,-0.325773796; 4.225,-0.325980047; 4.23,-0.326083173; 4.235,-0.326186299;
        4.24,-0.325980047; 4.245,-0.325876922; 4.25,-0.325773796; 4.255,-0.325670671;
        4.26,-0.325670671; 4.265,-0.325876922; 4.27,-0.325980047; 4.275,-0.325876922;
        4.28,-0.325876922; 4.285,-0.325670671; 4.29,-0.325464419; 4.295,-0.325258168;
        4.3,-0.325361294; 4.305,-0.325464419; 4.31,-0.325670671; 4.315,-0.325980047;
        4.32,-0.326186299; 4.325,-0.326083173; 4.33,-0.325773796; 4.335,-0.325567545;
        4.34,-0.325567545; 4.345,-0.325567545; 4.35,-0.325670671; 4.355,-0.325876922;
        4.36,-0.325876922; 4.365,-0.325773796; 4.37,-0.325670671; 4.375,-0.325567545;
        4.38,-0.325464419; 4.385,-0.325567545; 4.39,-0.325670671; 4.395,-0.325773796;
        4.4,-0.325876922; 4.405,-0.325876922; 4.41,-0.325773796; 4.415,-0.325567545;
        4.42,-0.325464419; 4.425,-0.325464419; 4.43,-0.325464419; 4.435,-0.325361294;
        4.44,-0.325361294; 4.445,-0.325258168; 4.45,-0.325155042; 4.455,-0.325258168;
        4.46,-0.325464419; 4.465,-0.325567545; 4.47,-0.325773796; 4.475,-0.325773796;
        4.48,-0.325670671; 4.485,-0.325464419; 4.49,-0.325361294; 4.495,-0.325258168;
        4.5,-0.325258168])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={70,-20})));
  Modelica.Blocks.Sources.CombiTimeTable Pout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.17634479; 0.005,0.176757292; 0.01,0.176860418; 0.015,0.176860418;
        0.02,0.176757292; 0.025,0.176757292; 0.03,0.176757292; 0.035,
        0.176963544; 0.04,0.176963544; 0.045,0.176860418; 0.05,0.176860418;
        0.055,0.176757292; 0.06,0.176654167; 0.065,0.17634479; 0.07,0.176138539;
        0.075,0.176138539; 0.08,0.176138539; 0.085,0.176138539; 0.09,
        0.175932287; 0.095,0.175726036; 0.1,0.175519785; 0.105,0.175726036;
        0.11,0.175726036; 0.115,0.175519785; 0.12,0.175416659; 0.125,
        0.175107283; 0.13,0.174797906; 0.135,0.17469478; 0.14,0.174488529;
        0.145,0.174385403; 0.15,0.174179152; 0.155,0.173972901; 0.16,
        0.173560399; 0.165,0.173147896; 0.17,0.172941645; 0.175,0.172838519;
        0.18,0.172529142; 0.185,0.172322891; 0.19,0.172013514; 0.195,
        0.171704138; 0.2,0.171394761; 0.205,0.17118851; 0.21,0.170982258; 0.215,
        0.170569756; 0.22,0.170363505; 0.225,0.170157253; 0.23,0.169951002;
        0.235,0.169641625; 0.24,0.169332249; 0.245,0.168713495; 0.25,
        0.168404118; 0.255,0.168094741; 0.26,0.167682239; 0.265,0.167372862;
        0.27,0.167269736; 0.275,0.167372862; 0.28,0.167166611; 0.285,0.16696036;
        0.29,0.166754108; 0.295,0.166650983; 0.3,0.166754108; 0.305,0.16696036;
        0.31,0.16696036; 0.315,0.166650983; 0.32,0.166341606; 0.325,0.166135355;
        0.33,0.16623848; 0.335,0.166341606; 0.34,0.166444732; 0.345,0.16623848;
        0.35,0.165929104; 0.355,0.165722852; 0.36,0.165722852; 0.365,
        0.166341606; 0.37,0.166754108; 0.375,0.167063485; 0.38,0.167269736;
        0.385,0.167166611; 0.39,0.16696036; 0.395,0.166857234; 0.4,0.166857234;
        0.405,0.166754108; 0.41,0.166754108; 0.415,0.166754108; 0.42,
        0.166857234; 0.425,0.167063485; 0.43,0.167269736; 0.435,0.167579113;
        0.44,0.167579113; 0.445,0.167475988; 0.45,0.167166611; 0.455,
        0.166650983; 0.46,0.16623848; 0.465,0.165929104; 0.47,0.165722852;
        0.475,0.165516601; 0.48,0.16531035; 0.485,0.164897847; 0.49,0.164382219;
        0.495,0.163969717; 0.5,0.163763466; 0.505,0.163763466; 0.51,0.163763466;
        0.515,0.163557215; 0.52,0.162629084; 0.525,0.161804079; 0.53,
        0.161185326; 0.535,0.160875949; 0.54,0.160772823; 0.545,0.160875949;
        0.55,0.160772823; 0.555,0.160566572; 0.56,0.160566572; 0.565,
        0.160360321; 0.57,0.160257195; 0.575,0.160050944; 0.58,0.160050944;
        0.585,0.160050944; 0.59,0.159947818; 0.595,0.159844693; 0.6,0.159741567;
        0.605,0.159844693; 0.61,0.159947818; 0.615,0.159947818; 0.62,
        0.160050944; 0.625,0.160257195; 0.63,0.160463446; 0.635,0.160566572;
        0.64,0.160772823; 0.645,0.160772823; 0.65,0.160979074; 0.655,
        0.161288451; 0.66,0.161597828; 0.665,0.161804079; 0.67,0.16201033;
        0.675,0.162216582; 0.68,0.162525958; 0.685,0.162835335; 0.69,
        0.163247838; 0.695,0.163557215; 0.7,0.163866591; 0.705,0.164175968;
        0.71,0.164382219; 0.715,0.164691596; 0.72,0.165207224; 0.725,
        0.165619727; 0.73,0.166444732; 0.735,0.167269736; 0.74,0.167991616;
        0.745,0.168610369; 0.75,0.169022872; 0.755,0.169435374; 0.76,
        0.169847877; 0.765,0.170260379; 0.77,0.170569756; 0.775,0.170776007;
        0.78,0.170982258; 0.785,0.17118851; 0.79,0.171601012; 0.795,0.17211664;
        0.8,0.172426017; 0.805,0.172529142; 0.81,0.172632268; 0.815,0.172735394;
        0.82,0.172941645; 0.825,0.17304477; 0.83,0.173251022; 0.835,0.173251022;
        0.84,0.173147896; 0.845,0.17304477; 0.85,0.172735394; 0.855,0.172426017;
        0.86,0.17211664; 0.865,0.172013514; 0.87,0.171807263; 0.875,0.171394761;
        0.88,0.170982258; 0.885,0.170776007; 0.89,0.170569756; 0.895,
        0.170672881; 0.9,0.170776007; 0.905,0.17046663; 0.91,0.170260379; 0.915,
        0.170157253; 0.92,0.170157253; 0.925,0.170157253; 0.93,0.170054128;
        0.935,0.169744751; 0.94,0.169332249; 0.945,0.169022872; 0.95,
        0.168713495; 0.955,0.168713495; 0.96,0.168919746; 0.965,0.168816621;
        0.97,0.168713495; 0.975,0.168507244; 0.98,0.16788849; 0.985,0.167269736;
        0.99,0.166857234; 0.995,0.166650983; 1,0.166650983; 1.005,0.166444732;
        1.01,0.166135355; 1.015,0.165825978; 1.02,0.165825978; 1.025,
        0.165929104; 1.03,0.166032229; 1.035,0.166032229; 1.04,0.165722852;
        1.045,0.165413475; 1.05,0.165104099; 1.055,0.164897847; 1.06,
        0.164691596; 1.065,0.164588471; 1.07,0.164588471; 1.075,0.164382219;
        1.08,0.164279094; 1.085,0.163969717; 1.09,0.16366034; 1.095,0.163557215;
        1.1,0.163454089; 1.105,0.163350963; 1.11,0.163350963; 1.115,0.163454089;
        1.12,0.163350963; 1.125,0.163247838; 1.13,0.163350963; 1.135,
        0.163350963; 1.14,0.163350963; 1.145,0.163041586; 1.15,0.162835335;
        1.155,0.162629084; 1.16,0.162422833; 1.165,0.162422833; 1.17,
        0.162629084; 1.175,0.162629084; 1.18,0.162422833; 1.185,0.162319707;
        1.19,0.16201033; 1.195,0.161907205; 1.2,0.162113456; 1.205,0.162319707;
        1.21,0.162319707; 1.215,0.162319707; 1.22,0.162422833; 1.225,
        0.162525958; 1.23,0.162835335; 1.235,0.162835335; 1.24,0.162525958;
        1.245,0.162113456; 1.25,0.161700954; 1.255,0.161494702; 1.26,
        0.161391577; 1.265,0.161288451; 1.27,0.160979074; 1.275,0.160979074;
        1.28,0.1610822; 1.285,0.161288451; 1.29,0.161804079; 1.295,0.162113456;
        1.3,0.162216582; 1.305,0.162216582; 1.31,0.162525958; 1.315,0.16273221;
        1.32,0.163041586; 1.325,0.163144712; 1.33,0.163144712; 1.335,
        0.163041586; 1.34,0.16273221; 1.345,0.16273221; 1.35,0.16273221; 1.355,
        0.16273221; 1.36,0.162835335; 1.365,0.163144712; 1.37,0.163247838;
        1.375,0.163350963; 1.38,0.163454089; 1.385,0.16366034; 1.39,0.16366034;
        1.395,0.163557215; 1.4,0.163557215; 1.405,0.163454089; 1.41,0.163350963;
        1.415,0.163247838; 1.42,0.163144712; 1.425,0.163041586; 1.43,
        0.163144712; 1.435,0.163350963; 1.44,0.163557215; 1.445,0.16366034;
        1.45,0.163763466; 1.455,0.164072843; 1.46,0.164175968; 1.465,
        0.164382219; 1.47,0.164382219; 1.475,0.164279094; 1.48,0.164175968;
        1.485,0.164382219; 1.49,0.164691596; 1.495,0.165207224; 1.5,0.165619727;
        1.505,0.165722852; 1.51,0.165722852; 1.515,0.165413475; 1.52,0.16531035;
        1.525,0.165619727; 1.53,0.165619727; 1.535,0.165516601; 1.54,
        0.165619727; 1.545,0.166135355; 1.55,0.166650983; 1.555,0.167269736;
        1.56,0.167475988; 1.565,0.167372862; 1.57,0.167372862; 1.575,
        0.167475988; 1.58,0.167682239; 1.585,0.167785364; 1.59,0.167579113;
        1.595,0.167063485; 1.6,0.166754108; 1.605,0.166650983; 1.61,0.166650983;
        1.615,0.166650983; 1.62,0.166444732; 1.625,0.166032229; 1.63,
        0.165516601; 1.635,0.16531035; 1.64,0.165000973; 1.645,0.164485345;
        1.65,0.164175968; 1.655,0.164072843; 1.66,0.164072843; 1.665,
        0.164382219; 1.67,0.164794722; 1.675,0.164897847; 1.68,0.165000973;
        1.685,0.165207224; 1.69,0.165413475; 1.695,0.165722852; 1.7,0.165929104;
        1.705,0.165929104; 1.71,0.165516601; 1.715,0.165207224; 1.72,
        0.165000973; 1.725,0.164897847; 1.73,0.164691596; 1.735,0.164485345;
        1.74,0.164485345; 1.745,0.164382219; 1.75,0.164382219; 1.755,
        0.164588471; 1.76,0.165104099; 1.765,0.165722852; 1.77,0.166444732;
        1.775,0.167269736; 1.78,0.167579113; 1.785,0.16788849; 1.79,0.168300992;
        1.795,0.168713495; 1.8,0.168919746; 1.805,0.168919746; 1.81,0.169022872;
        1.815,0.169125997; 1.82,0.169332249; 1.825,0.169744751; 1.83,
        0.170260379; 1.835,0.170879133; 1.84,0.171601012; 1.845,0.172219766;
        1.85,0.172529142; 1.855,0.172529142; 1.86,0.172529142; 1.865,
        0.172838519; 1.87,0.17304477; 1.875,0.173251022; 1.88,0.173354147;
        1.885,0.173147896; 1.89,0.173147896; 1.895,0.173251022; 1.9,0.173560399;
        1.905,0.173869775; 1.91,0.174179152; 1.915,0.174282278; 1.92,
        0.174385403; 1.925,0.174385403; 1.93,0.174385403; 1.935,0.174488529;
        1.94,0.174591655; 1.945,0.174282278; 1.95,0.17376665; 1.955,0.173663524;
        1.96,0.17376665; 1.965,0.173972901; 1.97,0.174179152; 1.975,0.174076027;
        1.98,0.173869775; 1.985,0.173663524; 1.99,0.173663524; 1.995,
        0.173663524; 2,0.173869775; 2.005,0.173869775; 2.01,0.17376665; 2.015,
        0.173560399; 2.02,0.173251022; 2.025,0.172941645; 2.03,0.172735394;
        2.035,0.172632268; 2.04,0.172322891; 2.045,0.172219766; 2.05,0.17211664;
        2.055,0.172013514; 2.06,0.171807263; 2.065,0.171601012; 2.07,
        0.171291635; 2.075,0.170982258; 2.08,0.170982258; 2.085,0.170982258;
        2.09,0.170982258; 2.095,0.170879133; 2.1,0.170982258; 2.105,0.171085384;
        2.11,0.17118851; 2.115,0.17118851; 2.12,0.170879133; 2.125,0.170569756;
        2.13,0.170157253; 2.135,0.170054128; 2.14,0.170054128; 2.145,
        0.169951002; 2.15,0.169641625; 2.155,0.169229123; 2.16,0.168816621;
        2.165,0.168404118; 2.17,0.168197867; 2.175,0.168094741; 2.18,0.16788849;
        2.185,0.167475988; 2.19,0.167063485; 2.195,0.166857234; 2.2,0.166754108;
        2.205,0.166650983; 2.21,0.166650983; 2.215,0.166754108; 2.22,
        0.166650983; 2.225,0.166444732; 2.23,0.166135355; 2.235,0.165825978;
        2.24,0.165619727; 2.245,0.165516601; 2.25,0.165413475; 2.255,
        0.165207224; 2.26,0.165104099; 2.265,0.164897847; 2.27,0.164588471;
        2.275,0.164382219; 2.28,0.164279094; 2.285,0.164175968; 2.29,
        0.164279094; 2.295,0.164175968; 2.3,0.163969717; 2.305,0.16366034; 2.31,
        0.163247838; 2.315,0.162938461; 2.32,0.16273221; 2.325,0.162629084;
        2.33,0.162835335; 2.335,0.162938461; 2.34,0.163041586; 2.345,
        0.162938461; 2.35,0.162835335; 2.355,0.162835335; 2.36,0.162835335;
        2.365,0.162938461; 2.37,0.162835335; 2.375,0.162835335; 2.38,
        0.162629084; 2.385,0.162319707; 2.39,0.162113456; 2.395,0.162422833;
        2.4,0.16273221; 2.405,0.163144712; 2.41,0.163557215; 2.415,0.163557215;
        2.42,0.163763466; 2.425,0.163969717; 2.43,0.164175968; 2.435,
        0.164175968; 2.44,0.164072843; 2.445,0.164175968; 2.45,0.164279094;
        2.455,0.164485345; 2.46,0.164485345; 2.465,0.164485345; 2.47,
        0.164485345; 2.475,0.164485345; 2.48,0.164485345; 2.485,0.164588471;
        2.49,0.164691596; 2.495,0.164794722; 2.5,0.165000973; 2.505,0.165000973;
        2.51,0.165207224; 2.515,0.165207224; 2.52,0.165207224; 2.525,
        0.165516601; 2.53,0.165619727; 2.535,0.165722852; 2.54,0.165619727;
        2.545,0.165516601; 2.55,0.165413475; 2.555,0.165516601; 2.56,
        0.165825978; 2.565,0.16623848; 2.57,0.166754108; 2.575,0.167166611;
        2.58,0.167372862; 2.585,0.167475988; 2.59,0.167682239; 2.595,
        0.167785364; 2.6,0.167991616; 2.605,0.167991616; 2.61,0.167785364;
        2.615,0.167475988; 2.62,0.167372862; 2.625,0.167269736; 2.63,
        0.167166611; 2.635,0.167063485; 2.64,0.166857234; 2.645,0.166857234;
        2.65,0.166857234; 2.655,0.167063485; 2.66,0.167475988; 2.665,
        0.167682239; 2.67,0.167991616; 2.675,0.168197867; 2.68,0.168404118;
        2.685,0.168404118; 2.69,0.168507244; 2.695,0.168507244; 2.7,0.168610369;
        2.705,0.168610369; 2.71,0.168713495; 2.715,0.168713495; 2.72,
        0.168816621; 2.725,0.168919746; 2.73,0.169022872; 2.735,0.169022872;
        2.74,0.169022872; 2.745,0.168919746; 2.75,0.169022872; 2.755,
        0.169022872; 2.76,0.168919746; 2.765,0.168610369; 2.77,0.168197867;
        2.775,0.16788849; 2.78,0.167579113; 2.785,0.167372862; 2.79,0.167166611;
        2.795,0.16696036; 2.8,0.166650983; 2.805,0.166341606; 2.81,0.166135355;
        2.815,0.166032229; 2.82,0.165929104; 2.825,0.165825978; 2.83,
        0.165722852; 2.835,0.165619727; 2.84,0.165516601; 2.845,0.16531035;
        2.85,0.165104099; 2.855,0.164897847; 2.86,0.164588471; 2.865,
        0.164485345; 2.87,0.164175968; 2.875,0.164175968; 2.88,0.164175968;
        2.885,0.164175968; 2.89,0.164072843; 2.895,0.163969717; 2.9,0.164072843;
        2.905,0.164072843; 2.91,0.164175968; 2.915,0.164382219; 2.92,
        0.164382219; 2.925,0.164279094; 2.93,0.164175968; 2.935,0.163866591;
        2.94,0.163350963; 2.945,0.163144712; 2.95,0.162938461; 2.955,0.16273221;
        2.96,0.162525958; 2.965,0.162422833; 2.97,0.162422833; 2.975,
        0.162525958; 2.98,0.16273221; 2.985,0.162938461; 2.99,0.163247838;
        2.995,0.163454089; 3,0.163454089; 3.005,0.163350963; 3.01,0.163350963;
        3.015,0.163144712; 3.02,0.163144712; 3.025,0.163041586; 3.03,0.16273221;
        3.035,0.162525958; 3.04,0.162319707; 3.045,0.162319707; 3.05,
        0.162422833; 3.055,0.162525958; 3.06,0.162629084; 3.065,0.162629084;
        3.07,0.162835335; 3.075,0.163144712; 3.08,0.163454089; 3.085,
        0.163557215; 3.09,0.163763466; 3.095,0.163866591; 3.1,0.163763466;
        3.105,0.16366034; 3.11,0.163763466; 3.115,0.163969717; 3.12,0.164175968;
        3.125,0.164382219; 3.13,0.164382219; 3.135,0.164382219; 3.14,
        0.164382219; 3.145,0.164382219; 3.15,0.164382219; 3.155,0.164485345;
        3.16,0.164485345; 3.165,0.164382219; 3.17,0.164279094; 3.175,
        0.163969717; 3.18,0.163763466; 3.185,0.163866591; 3.19,0.164279094;
        3.195,0.164382219; 3.2,0.164382219; 3.205,0.164485345; 3.21,0.164794722;
        3.215,0.165104099; 3.22,0.165516601; 3.225,0.165722852; 3.23,
        0.165722852; 3.235,0.165619727; 3.24,0.165619727; 3.245,0.165722852;
        3.25,0.165722852; 3.255,0.165722852; 3.26,0.165722852; 3.265,
        0.165619727; 3.27,0.165516601; 3.275,0.16531035; 3.28,0.165207224;
        3.285,0.165104099; 3.29,0.164794722; 3.295,0.164691596; 3.3,0.164279094;
        3.305,0.164072843; 3.31,0.163866591; 3.315,0.163866591; 3.32,
        0.163763466; 3.325,0.163763466; 3.33,0.163866591; 3.335,0.163969717;
        3.34,0.163969717; 3.345,0.163969717; 3.35,0.164072843; 3.355,
        0.164072843; 3.36,0.163969717; 3.365,0.163763466; 3.37,0.163350963;
        3.375,0.162938461; 3.38,0.162629084; 3.385,0.162525958; 3.39,
        0.162319707; 3.395,0.162216582; 3.4,0.162113456; 3.405,0.162216582;
        3.41,0.162319707; 3.415,0.162525958; 3.42,0.163041586; 3.425,
        0.163350963; 3.43,0.16366034; 3.435,0.163969717; 3.44,0.164175968;
        3.445,0.164072843; 3.45,0.163866591; 3.455,0.16366034; 3.46,0.163247838;
        3.465,0.163041586; 3.47,0.162835335; 3.475,0.16273221; 3.48,0.162319707;
        3.485,0.162216582; 3.49,0.162113456; 3.495,0.162113456; 3.5,0.162319707;
        3.505,0.162422833; 3.51,0.162422833; 3.515,0.162319707; 3.52,
        0.162525958; 3.525,0.162835335; 3.53,0.163041586; 3.535,0.163144712;
        3.54,0.163041586; 3.545,0.163041586; 3.55,0.163247838; 3.555,
        0.163557215; 3.56,0.163866591; 3.565,0.163969717; 3.57,0.163969717;
        3.575,0.163969717; 3.58,0.164072843; 3.585,0.164072843; 3.59,
        0.164072843; 3.595,0.163969717; 3.6,0.163866591; 3.605,0.163763466;
        3.61,0.163763466; 3.615,0.16366034; 3.62,0.163454089; 3.625,0.163350963;
        3.63,0.163144712; 3.635,0.163247838; 3.64,0.163144712; 3.645,
        0.163041586; 3.65,0.162938461; 3.655,0.162835335; 3.66,0.162835335;
        3.665,0.162422833; 3.67,0.16201033; 3.675,0.161597828; 3.68,0.161288451;
        3.685,0.161185326; 3.69,0.161185326; 3.695,0.160875949; 3.7,0.160566572;
        3.705,0.160257195; 3.71,0.160154069; 3.715,0.160050944; 3.72,
        0.159947818; 3.725,0.159947818; 3.73,0.159844693; 3.735,0.159741567;
        3.74,0.159741567; 3.745,0.159638441; 3.75,0.159535316; 3.755,
        0.159329065; 3.76,0.159225939; 3.765,0.159225939; 3.77,0.159329065;
        3.775,0.159535316; 3.78,0.159638441; 3.785,0.159947818; 3.79,
        0.160257195; 3.795,0.160772823; 3.8,0.161494702; 3.805,0.16201033; 3.81,
        0.162216582; 3.815,0.162525958; 3.82,0.162629084; 3.825,0.16273221;
        3.83,0.163247838; 3.835,0.163866591; 3.84,0.163969717; 3.845,
        0.163866591; 3.85,0.16366034; 3.855,0.163144712; 3.86,0.162938461;
        3.865,0.162835335; 3.87,0.16273221; 3.875,0.16273221; 3.88,0.16273221;
        3.885,0.162938461; 3.89,0.163247838; 3.895,0.163557215; 3.9,0.163763466;
        3.905,0.164072843; 3.91,0.164175968; 3.915,0.164072843; 3.92,
        0.163969717; 3.925,0.163866591; 3.93,0.16366034; 3.935,0.163350963;
        3.94,0.163041586; 3.945,0.162629084; 3.95,0.162216582; 3.955,0.16201033;
        3.96,0.161907205; 3.965,0.161804079; 3.97,0.161597828; 3.975,
        0.161597828; 3.98,0.161494702; 3.985,0.161700954; 3.99,0.161804079;
        3.995,0.161804079; 4,0.161700954; 4.005,0.161494702; 4.01,0.161494702;
        4.015,0.161391577; 4.02,0.161288451; 4.025,0.161185326; 4.03,
        0.161185326; 4.035,0.161185326; 4.04,0.161185326; 4.045,0.161494702;
        4.05,0.161494702; 4.055,0.161700954; 4.06,0.161907205; 4.065,
        0.162216582; 4.07,0.162216582; 4.075,0.162319707; 4.08,0.162319707;
        4.085,0.162319707; 4.09,0.162422833; 4.095,0.162629084; 4.1,0.16273221;
        4.105,0.162629084; 4.11,0.162629084; 4.115,0.162835335; 4.12,
        0.163144712; 4.125,0.163454089; 4.13,0.163763466; 4.135,0.163866591;
        4.14,0.163763466; 4.145,0.163866591; 4.15,0.164072843; 4.155,
        0.164382219; 4.16,0.164588471; 4.165,0.164691596; 4.17,0.164588471;
        4.175,0.164382219; 4.18,0.164279094; 4.185,0.164382219; 4.19,
        0.164382219; 4.195,0.164485345; 4.2,0.164485345; 4.205,0.164485345;
        4.21,0.164485345; 4.215,0.164794722; 4.22,0.16531035; 4.225,0.165825978;
        4.23,0.16623848; 4.235,0.166444732; 4.24,0.166547857; 4.245,0.166547857;
        4.25,0.166547857; 4.255,0.166444732; 4.26,0.166341606; 4.265,0.16623848;
        4.27,0.16623848; 4.275,0.166032229; 4.28,0.165722852; 4.285,0.165516601;
        4.29,0.165413475; 4.295,0.165516601; 4.3,0.165722852; 4.305,0.166135355;
        4.31,0.166341606; 4.315,0.166547857; 4.32,0.166650983; 4.325,
        0.166754108; 4.33,0.166754108; 4.335,0.166650983; 4.34,0.166754108;
        4.345,0.166754108; 4.35,0.166650983; 4.355,0.166650983; 4.36,
        0.166650983; 4.365,0.166650983; 4.37,0.166754108; 4.375,0.167063485;
        4.38,0.167269736; 4.385,0.167682239; 4.39,0.168094741; 4.395,
        0.168507244; 4.4,0.168816621; 4.405,0.168919746; 4.41,0.168919746;
        4.415,0.168816621; 4.42,0.168610369; 4.425,0.168300992; 4.43,
        0.168094741; 4.435,0.167682239; 4.44,0.167372862; 4.445,0.167063485;
        4.45,0.166857234; 4.455,0.166754108; 4.46,0.166857234; 4.465,0.16696036;
        4.47,0.167063485; 4.475,0.167166611; 4.48,0.167166611; 4.485,
        0.167063485; 4.49,0.16696036; 4.495,0.166754108; 4.5,0.166650983])
                                                   annotation (
      Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={70,40})));
  Modelica.Blocks.Discrete.Sampler Efdsampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{142,60},{162,80}})));
  Modelica.Blocks.Math.Feedback Efd_error
    annotation (Placement(transformation(extent={{168,60},{188,80}})));
  Modelica.Blocks.Sources.CombiTimeTable Efd_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.336801864; 0.005,0.336801864; 0.01,0.346016699; 0.015,
        0.335248486; 0.02,0.336111013; 0.025,0.336111013; 0.03,0.337484569;
        0.035,0.329319643; 0.04,0.337132221; 0.045,0.337132221; 0.05,
        0.341751513; 0.055,0.338457161; 0.06,0.338457161; 0.065,0.334028979;
        0.07,0.358940589; 0.075,0.34471636; 0.08,0.34471636; 0.085,0.333368266;
        0.09,0.343028742; 0.095,0.343028742; 0.1,0.330820305; 0.105,0.336714004;
        0.11,0.34569023; 0.115,0.34569023; 0.12,0.336805379; 0.125,0.34134123;
        0.13,0.34134123; 0.135,0.340576362; 0.14,0.340130029; 0.145,0.330908166;
        0.15,0.330908166; 0.155,0.342725489; 0.16,0.332805958; 0.165,
        0.337395803; 0.17,0.337395803; 0.175,0.343563894; 0.18,0.343008347;
        0.185,0.343008347; 0.19,0.338715418; 0.195,0.337269284; 0.2,0.332405313;
        0.205,0.332405313; 0.21,0.340046162; 0.215,0.33272864; 0.22,0.33272864;
        0.225,0.337546924; 0.23,0.339599351; 0.235,0.34215466; 0.24,0.34215466;
        0.245,0.336144666; 0.25,0.338622659; 0.255,0.338622659; 0.26,
        0.339761014; 0.265,0.334383937; 0.27,0.341673024; 0.275,0.341673024;
        0.28,0.328462123; 0.285,0.330212309; 0.29,0.350506596; 0.295,
        0.350506596; 0.3,0.333666993; 0.305,0.339673154; 0.31,0.339673154;
        0.315,0.33954312; 0.32,0.339054614; 0.325,0.337054903; 0.33,0.337054903;
        0.335,0.347249306; 0.34,0.348176902; 0.345,0.348176902; 0.35,
        0.330440746; 0.355,0.339114359; 0.36,0.348972494; 0.365,0.348972494;
        0.37,0.345159178; 0.375,0.329259898; 0.38,0.329259898; 0.385,
        0.337388774; 0.39,0.330676213; 0.395,0.337755713; 0.4,0.337755713;
        0.405,0.344052666; 0.41,0.333118742; 0.415,0.335490982; 0.42,
        0.335490982; 0.425,0.34439873; 0.43,0.338411473; 0.435,0.338411473;
        0.44,-0.360115941; 0.445,-0.360115941; 0.45,-0.230010549; 0.455,-0.110799428;
        0.46,-0.110799428; 0.465,-0.088867309; 0.47,-0.093135904; 0.475,-0.097606259;
        0.48,-0.097606259; 0.485,-0.080008763; 0.49,-0.087112171; 0.495,-0.087112171;
        0.5,-0.077778964; 0.505,-0.086465516; 0.51,-0.078877862; 0.515,-0.078877862;
        0.52,-0.065431228; 0.525,-0.078361241; 0.53,-0.078361241; 0.535,-0.074959273;
        0.54,-0.066184008; 0.545,-0.059223467; 0.55,-0.059223467; 0.555,-0.062296782;
        0.56,-0.061284627; 0.565,-0.046608155; 0.57,-0.046608155; 0.575,-0.053914867;
        0.58,-0.053633713; 0.585,-0.053633713; 0.59,-0.037328623; 0.595,-0.040693583;
        0.6,-0.032451606; 0.605,-0.032451606; 0.61,-0.038324857; 0.615,-0.017931153;
        0.62,-0.017931153; 0.625,-0.03161581; 0.63,-0.02773588; 0.635,-0.008444696;
        0.64,-0.008444696; 0.645,-0.020721078; 0.65,-0.005776072; 0.655,-0.008392458;
        0.66,-0.008392458; 0.665,0.001708918; 0.67,-0.004480898; 0.675,-0.004480898;
        0.68,0.002909948; 0.685,0.015597891; 0.69,0.00656144; 0.695,0.00656144;
        0.7,0.025284139; 0.705,0.012451625; 0.71,0.012451625; 0.715,0.028327369;
        0.72,0.025831059; 0.725,0.02286488; 0.73,0.02286488; 0.735,0.041417182;
        0.74,0.039966096; 0.745,0.039966096; 0.75,0.052462716; 0.755,
        0.043779252; 0.76,0.049040353; 0.765,0.049040353; 0.77,0.060193875;
        0.775,0.051380964; 0.78,0.070886209; 0.785,0.070886209; 0.79,
        0.055229264; 0.795,0.071239409; 0.8,0.071239409; 0.805,0.068886338;
        0.81,0.065892044; 0.815,0.079462908; 0.82,0.079462908; 0.825,
        0.072963077; 0.83,0.071824402; 0.835,0.071824402; 0.84,0.086723134;
        0.845,0.08067725; 0.85,0.086876545; 0.855,0.086876545; 0.86,0.076684858;
        0.865,0.0832955; 0.87,0.092980843; 0.875,0.092980843; 0.88,0.082086537;
        0.885,0.084968369; 0.89,0.084968369; 0.895,0.095756497; 0.9,0.086651781;
        0.905,0.106152713; 0.91,0.106152713; 0.915,0.088032952; 0.92,
        0.090482509; 0.925,0.090482509; 0.93,0.110309059; 0.935,0.096158313;
        0.94,0.096119655; 0.945,0.096119655; 0.95,0.110369709; 0.955,
        0.095357023; 0.96,0.095357023; 0.965,0.113213149; 0.97,0.109376084;
        0.975,0.104526171; 0.98,0.104526171; 0.985,0.117790481; 0.99,
        0.108645082; 0.995,0.105738649; 1,0.105738649; 1.005,0.119581456; 1.01,
        0.112820225; 1.015,0.112820225; 1.02,0.119813355; 1.025,0.111604232;
        1.03,0.119712022; 1.035,0.119712022; 1.04,0.127929824; 1.045,0.11747333;
        1.05,0.11747333; 1.055,0.121272429; 1.06,0.129760043; 1.065,0.119806912;
        1.07,0.119806912; 1.075,0.136956051; 1.08,0.123103447; 1.085,
        0.123103447; 1.09,0.122534109; 1.095,0.139068117; 1.1,0.123089389;
        1.105,0.123089389; 1.11,0.138008516; 1.115,0.133309351; 1.12,
        0.129306415; 1.125,0.129306415; 1.13,0.141608304; 1.135,0.135797567;
        1.14,0.135797567; 1.145,0.132536176; 1.15,0.144904839; 1.155,
        0.138500164; 1.16,0.138500164; 1.165,0.132659181; 1.17,0.147084691;
        1.175,0.147084691; 1.18,0.143065408; 1.185,0.150566745; 1.19,
        0.139347141; 1.195,0.139347141; 1.2,0.141090298; 1.205,0.153388779;
        1.21,0.141807242; 1.215,0.141807242; 1.22,0.149640906; 1.225,
        0.156175136; 1.23,0.156175136; 1.235,0.146625525; 1.24,0.165165687;
        1.245,0.148948563; 1.25,0.148948563; 1.255,0.149106713; 1.26,
        0.164441448; 1.265,0.164441448; 1.27,0.147897749; 1.275,0.148790414;
        1.28,0.16712791; 1.285,0.16712791; 1.29,0.15096936; 1.295,0.165208499;
        1.3,0.165208499; 1.305,0.160619985; 1.31,0.156926319; 1.315,0.170577855;
        1.32,0.170577855; 1.325,0.162788388; 1.33,0.158620274; 1.335,
        0.171098736; 1.34,0.171098736; 1.345,0.16332961; 1.35,0.156718968;
        1.355,0.156718968; 1.36,0.17001773; 1.365,0.16545584; 1.37,0.163642394;
        1.375,0.163642394; 1.38,0.175148052; 1.385,0.169388487; 1.39,
        0.169388487; 1.395,0.1789619; 1.4,0.166446909; 1.405,0.171599063; 1.41,
        0.171599063; 1.415,0.178077116; 1.42,0.166952987; 1.425,0.166952987;
        1.43,0.172003223; 1.435,0.178969036; 1.44,0.170868062; 1.445,
        0.170868062; 1.45,0.187556438; 1.455,0.172308978; 1.46,0.172786941;
        1.465,0.172786941; 1.47,0.188619607; 1.475,0.172323036; 1.48,
        0.172323036; 1.485,0.172909946; 1.49,0.191937548; 1.495,0.175218926;
        1.5,0.175218926; 1.505,0.191024222; 1.51,0.18409989; 1.515,0.18409989;
        1.52,0.179383525; 1.525,0.188922859; 1.53,0.18298933; 1.535,0.18298933;
        1.54,0.175598484; 1.545,0.189104811; 1.55,0.189104811; 1.555,
        0.187832214; 1.56,0.195640798; 1.565,0.18715393; 1.57,0.18715393; 1.575,
        0.189737035; 1.58,0.196596936; 1.585,0.18527371; 1.59,0.18527371; 1.595,
        0.18905875; 1.6,0.192522647; 1.605,0.192522647; 1.61,0.181808482; 1.615,
        0.188218802; 1.62,0.197478153; 1.625,0.197478153; 1.63,0.185723557;
        1.635,0.188197715; 1.64,0.188197715; 1.645,0.19473104; 1.65,0.180771725;
        1.655,0.185909821; 1.66,0.185909821; 1.665,0.19363933; 1.67,0.182975273;
        1.675,0.182975273; 1.68,0.190671874; 1.685,0.19697511; 1.69,0.187856816;
        1.695,0.187856816; 1.7,0.204235336; 1.705,0.189571857; 1.71,0.189020092;
        1.715,0.189020092; 1.72,0.202326628; 1.725,0.184827377; 1.73,
        0.184827377; 1.735,0.185168277; 1.74,0.203200709; 1.745,0.185217479;
        1.75,0.185217479; 1.755,0.185196392; 1.76,0.202893889; 1.765,
        0.202893889; 1.77,0.189360991; 1.775,0.205555377; 1.78,0.198874553;
        1.785,0.198874553; 1.79,0.193346355; 1.795,0.206775524; 1.8,0.200550936;
        1.805,0.200550936; 1.81,0.194066813; 1.815,0.207028829; 1.82,
        0.207028829; 1.825,0.198561769; 1.83,0.19507194; 1.835,0.209247925;
        1.84,0.209247925; 1.845,0.20302158; 1.85,0.213561248; 1.855,0.213561248;
        1.86,0.199886709; 1.865,0.204722564; 1.87,0.211673946; 1.875,
        0.211673946; 1.88,0.202329237; 1.885,0.206051019; 1.89,0.206051019;
        1.895,0.212016444; 1.9,0.200473618; 1.905,0.205956129; 1.91,0.205956129;
        1.915,0.214478142; 1.92,0.202687709; 1.925,0.218973417; 1.93,
        0.218973417; 1.935,0.2007126; 1.94,0.203351936; 1.945,0.203351936; 1.95,
        0.219751171; 1.955,0.198175181; 1.96,0.198400105; 1.965,0.198400105;
        1.97,0.217660511; 1.975,0.202564704; 1.98,0.202564704; 1.985,
        0.203095383; 1.99,0.218869954; 1.995,0.200814518; 2,0.200814518; 2.005,
        0.215255896; 2.01,0.208665754; 2.015,0.208665754; 2.02,0.203664721;
        2.025,0.213322214; 2.03,0.204328948; 2.035,0.204328948; 2.04,
        0.199893738; 2.045,0.212184124; 2.05,0.20465579; 2.055,0.20465579; 2.06,
        0.198248984; 2.065,0.211128092; 2.07,0.211128092; 2.075,0.204458982;
        2.08,0.196741294; 2.085,0.209065973; 2.09,0.209065973; 2.095,
        0.201865333; 2.1,0.1972298; 2.105,0.1972298; 2.11,0.21229829; 2.115,
        0.206760933; 2.12,0.19926114; 2.125,0.19926114; 2.13,0.210557263; 2.135,
        0.201949679; 2.14,0.201949679; 2.145,0.197356319; 2.15,0.210082762;
        2.155,0.202487387; 2.16,0.202487387; 2.165,0.196540972; 2.17,
        0.206515083; 2.175,0.200526335; 2.18,0.200526335; 2.185,0.207207213;
        2.19,0.195662364; 2.195,0.195662364; 2.2,0.199770732; 2.205,0.206575734;
        2.21,0.195047339; 2.215,0.195047339; 2.22,0.200955095; 2.225,
        0.208834074; 2.23,0.208834074; 2.235,0.195265234; 2.24,0.199626641;
        2.245,0.204745514; 2.25,0.204745514; 2.255,0.196860785; 2.26,
        0.200087031; 2.265,0.200087031; 2.27,0.207278566; 2.275,0.193233893;
        2.28,0.197405521; 2.285,0.197405521; 2.29,0.20490606; 2.295,0.194664266;
        2.3,0.199658271; 2.305,0.199658271; 2.31,0.206386647; 2.315,0.193750514;
        2.32,0.193750514; 2.325,0.19710328; 2.33,0.203657372; 2.335,0.194091414;
        2.34,0.194091414; 2.345,0.212647923; 2.35,0.196572601; 2.355,
        0.196572601; 2.36,0.195226575; 2.365,0.212176989; 2.37,0.193655625;
        2.375,0.193655625; 2.38,0.194783757; 2.385,0.21263722; 2.39,0.21263722;
        2.395,0.190345032; 2.4,0.192826219; 2.405,0.210849813; 2.41,0.210849813;
        2.415,0.198284129; 2.42,0.212740682; 2.425,0.205091579; 2.43,
        0.205091579; 2.435,0.199025673; 2.44,0.210082762; 2.445,0.210082762;
        2.45,0.202192175; 2.455,0.199053789; 2.46,0.211359991; 2.465,
        0.211359991; 2.47,0.203594432; 2.475,0.198772634; 2.48,0.198772634;
        2.485,0.210974681; 2.49,0.205298931; 2.495,0.21025401; 2.5,0.21025401;
        2.505,0.200818033; 2.51,0.204279746; 2.515,0.204279746; 2.52,
        0.211063873; 2.525,0.199510665; 2.53,0.20437815; 2.535,0.20437815; 2.54,
        0.212069959; 2.545,0.200269782; 2.55,0.203815841; 2.555,0.203815841;
        2.56,0.209090947; 2.565,0.201468202; 2.57,0.201468202; 2.575,
        0.207730916; 2.58,0.217107521; 2.585,0.205302445; 2.59,0.205302445;
        2.595,0.220061559; 2.6,0.204328948; 2.605,0.204328948; 2.61,0.205748778;
        2.615,0.221399439; 2.62,0.200607167; 2.625,0.200607167; 2.63,
        0.202979407; 2.635,0.21932305; 2.64,0.200364671; 2.645,0.200364671;
        2.65,0.201039442; 2.655,0.217375097; 2.66,0.217375097; 2.665,
        0.203573346; 2.67,0.216847081; 2.675,0.20921752; 2.68,0.20921752; 2.685,
        0.203661206; 2.69,0.216486745; 2.695,0.216486745; 2.7,0.209509217;
        2.705,0.204926401; 2.71,0.216682967; 2.715,0.216682967; 2.72,
        0.209098029; 2.725,0.203432768; 2.73,0.203432768; 2.735,0.217596293;
        2.74,0.209674396; 2.745,0.203091869; 2.75,0.203091869; 2.755,
        0.215609096; 2.76,0.209818487; 2.765,0.20567146; 2.77,0.20567146; 2.775,
        0.216850648; 2.78,0.205815552; 2.785,0.205815552; 2.79,0.201348711;
        2.795,0.213457786; 2.8,0.206897996; 2.805,0.206897996; 2.81,0.200589595;
        2.815,0.211766706; 2.82,0.211766706; 2.825,0.204761223; 2.83,
        0.212505216; 2.835,0.202550646; 2.84,0.202550646; 2.845,0.205235671;
        2.85,0.212155583; 2.855,0.212155583; 2.86,0.19938766; 2.865,0.2049018;
        2.87,0.209326414; 2.875,0.209326414; 2.88,0.19938766; 2.885,0.204269203;
        2.89,0.212020011; 2.895,0.212020011; 2.9,0.200055401; 2.905,0.203636605;
        2.91,0.203636605; 2.915,0.210189792; 2.92,0.198958899; 2.925,
        0.204708506; 2.93,0.204708506; 2.935,0.2126836; 2.94,0.201752871; 2.945,
        0.201752871; 2.95,0.201837217; 2.955,0.20994719; 2.96,0.19636525; 2.965,
        0.19636525; 2.97,0.212316129; 2.975,0.197588272; 2.98,0.197588272;
        2.985,0.197640988; 2.99,0.215594825; 2.995,0.198371989; 3,0.198371989;
        3.005,0.199363059; 3.01,0.217357259; 3.015,0.198059205; 3.02,
        0.198059205; 3.025,0.19858637; 3.03,0.214759989; 3.035,0.214759989;
        3.04,0.197096251; 3.045,0.209886539; 3.05,0.203046181; 3.055,
        0.203046181; 3.06,0.195785369; 3.065,0.209583287; 3.07,0.209583287;
        3.075,0.203633091; 3.08,0.200364671; 3.085,0.21325086; 3.09,0.21325086;
        3.095,0.204708506; 3.1,0.201007812; 3.105,0.201007812; 3.11,0.211723894;
        3.115,0.204993175; 3.12,0.200041344; 3.125,0.200041344; 3.13,
        0.214424627; 3.135,0.207003429; 3.14,0.212405321; 3.145,0.212405321;
        3.15,0.201053499; 3.155,0.205369219; 3.16,0.205369219; 3.165,0.21403575;
        3.17,0.204026707; 3.175,0.207801205; 3.18,0.207801205; 3.185,
        0.211335017; 3.19,0.200160834; 3.195,0.200160834; 3.2,0.206968285;
        3.205,0.211281502; 3.21,0.202023482; 3.215,0.202023482; 3.22,0.20693314;
        3.225,0.217867437; 3.23,0.217867437; 3.235,0.204845569; 3.24,
        0.208795788; 3.245,0.213247293; 3.25,0.213247293; 3.255,0.202944263;
        3.26,0.220015179; 3.265,0.204234058; 3.27,0.204234058; 3.275,
        0.203074296; 3.28,0.217949493; 3.285,0.217949493; 3.29,0.202160545;
        3.295,0.201461173; 3.3,0.21863092; 3.305,0.21863092; 3.31,0.198438764;
        3.315,0.199275198; 3.32,0.199275198; 3.325,0.217824625; 3.33,
        0.201225706; 3.335,0.213796715; 3.34,0.213796715; 3.345,0.204666333;
        3.35,0.201095673; 3.355,0.201095673; 3.36,0.214949076; 3.365,0.20736893;
        3.37,0.200009714; 3.375,0.200009714; 3.38,0.210703538; 3.385,
        0.203453855; 3.39,0.199763704; 3.395,0.199763704; 3.4,0.212419591;
        3.405,0.202765027; 3.41,0.202765027; 3.415,0.198811293; 3.42,
        0.211955793; 3.425,0.20779769; 3.43,0.20779769; 3.435,0.213054638; 3.44,
        0.202761512; 3.445,0.202761512; 3.45,0.206785534; 3.455,0.212929769;
        3.46,0.201411971; 3.465,0.201411971; 3.47,0.202206232; 3.475,
        0.211320746; 3.48,0.201577416; 3.485,0.198568798; 3.49,0.203042667;
        3.495,0.210250443; 3.5,0.210250443; 3.505,0.198972957; 3.51,0.205320017;
        3.515,0.210689267; 3.52,0.210689267; 3.525,0.199739103; 3.53,0.20570309;
        3.535,0.20570309; 3.54,0.214738582; 3.545,0.201436572; 3.55,0.217071844;
        3.555,0.217071844; 3.56,0.201331139; 3.565,0.203619033; 3.57,
        0.203619033; 3.575,0.219355159; 3.58,0.201984823; 3.585,0.202511988;
        3.59,0.202511988; 3.595,0.218481077; 3.6,0.202726368; 3.605,0.214367544;
        3.61,0.214367544; 3.615,0.207576281; 3.62,0.200037829; 3.625,
        0.200037829; 3.63,0.212879822; 3.635,0.206757419; 3.64,0.201795044;
        3.645,0.201795044; 3.65,0.212287587; 3.655,0.203250018; 3.66,
        0.203250018; 3.665,0.200213551; 3.67,0.212433862; 3.675,0.203850985;
        3.68,0.203850985; 3.685,0.196980275; 3.69,0.208819803; 3.695,
        0.208819803; 3.7,0.203847471; 3.705,0.196741294; 3.71,0.209369226;
        3.715,0.209369226; 3.72,0.200607167; 3.725,0.19667452; 3.73,0.20944058;
        3.735,0.20944058; 3.74,0.202452242; 3.745,0.196744808; 3.75,0.196744808;
        3.755,0.20945485; 3.76,0.200709085; 3.765,0.207003855; 3.77,0.207003855;
        3.775,0.19750744; 3.78,0.202631478; 3.785,0.202631478; 3.79,0.20979378;
        3.795,0.198248984; 3.8,0.203812327; 3.805,0.203812327; 3.81,0.212615814;
        3.815,0.200979696; 3.82,0.200979696; 3.825,0.207425161; 3.83,
        0.210910463; 3.835,0.202747455; 3.84,0.202747455; 3.845,0.221909617;
        3.85,0.205305959; 3.855,0.204307861; 3.86,0.204307861; 3.865,0.21707898;
        3.87,0.198913212; 3.875,0.198913212; 3.88,0.199703958; 3.885,
        0.217913817; 3.89,0.202329237; 3.895,0.202329237; 3.9,0.203032123;
        3.905,0.219904581; 3.91,0.219904581; 3.915,0.20413214; 3.92,0.213818121;
        3.925,0.206757419; 3.93,0.206757419; 3.935,0.20040333; 3.94,0.213357891;
        3.945,0.213357891; 3.95,0.206613327; 3.955,0.197630445; 3.96,
        0.210939005; 3.965,0.210939005; 3.97,0.203119984; 3.975,0.199468492;
        3.98,0.212119906; 3.985,0.212119906; 3.99,0.205355161; 3.995,
        0.200273296; 4,0.200273296; 4.005,0.213272267; 4.01,0.205755806; 4.015,
        0.2003717; 4.02,0.2003717; 4.025,0.212712141; 4.03,0.204244602; 4.035,
        0.204244602; 4.04,0.200058916; 4.045,0.212412456; 4.05,0.206609813;
        4.055,0.206609813; 4.06,0.211456318; 4.065,0.200884807; 4.07,
        0.200884807; 4.075,0.206810135; 4.08,0.214203431; 4.085,0.204156741;
        4.09,0.204156741; 4.095,0.206950713; 4.1,0.214124942; 4.105,0.202371411;
        4.11,0.202371411; 4.115,0.205615229; 4.12,0.213860933; 4.125,
        0.213860933; 4.13,0.203004008; 4.135,0.210549489; 4.14,0.214424627;
        4.145,0.214424627; 4.15,0.203959933; 4.155,0.220807204; 4.16,
        0.220807204; 4.165,0.204761223; 4.17,0.2059491; 4.175,0.219915284; 4.18,
        0.219915284; 4.185,0.201960222; 4.19,0.202828286; 4.195,0.202828286;
        4.2,0.22052179; 4.205,0.202599848; 4.21,0.20336248; 4.215,0.20336248;
        4.22,0.219273102; 4.225,0.206191596; 4.23,0.218167122; 4.235,
        0.218167122; 4.24,0.2118674; 4.245,0.205541426; 4.25,0.205541426; 4.255,
        0.216087165; 4.26,0.210602205; 4.265,0.202750969; 4.27,0.202750969;
        4.275,0.217956629; 4.28,0.209723598; 4.285,0.209723598; 4.29,
        0.202965349; 4.295,0.213950125; 4.3,0.207421646; 4.305,0.207421646;
        4.31,0.203977505; 4.315,0.218506051; 4.32,0.211944717; 4.325,
        0.211944717; 4.33,0.21833837; 4.335,0.205875297; 4.34,0.205875297;
        4.345,0.209221034; 4.35,0.21589451; 4.355,0.205643345; 4.36,0.205643345;
        4.365,0.210475686; 4.37,0.216501016; 4.375,0.216501016; 4.38,0.20437815;
        4.385,0.209807944; 4.39,0.216722212; 4.395,0.216722212; 4.4,0.209119116;
        4.405,0.213965514; 4.41,0.213965514; 4.415,0.220286323; 4.42,0.20671876;
        4.425,0.210191017; 4.43,0.210191017; 4.435,0.217239525; 4.44,
        0.204708506; 4.445,0.20853572; 4.45,0.20853572; 4.455,0.213571952; 4.46,
        0.203970476; 4.465,0.203970476; 4.47,0.222498284; 4.475,0.205569542;
        4.48,0.205527368; 4.485,0.205527368; 4.49,0.221313814; 4.495,
        0.203039152; 4.5,0.203039152])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={152,42})));
  Modelica.Blocks.Discrete.Sampler Ifdsampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{142,2},{162,22}})));
  Modelica.Blocks.Math.Feedback Ifd_error
    annotation (Placement(transformation(extent={{168,2},{188,22}})));
  Modelica.Blocks.Sources.CombiTimeTable Ifd_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.447148883; 0.005,0.447148883; 0.01,0.44724818; 0.015,0.447270026;
        0.02,0.447165706; 0.025,0.447165706; 0.03,0.446993758; 0.035,
        0.447122157; 0.04,0.447363296; 0.045,0.447363296; 0.05,0.447442357;
        0.055,0.44754234; 0.06,0.44754234; 0.065,0.447504452; 0.07,0.44768608;
        0.075,0.447787115; 0.08,0.447787115; 0.085,0.447917619; 0.09,
        0.447946466; 0.095,0.447946466; 0.1,0.447764392; 0.105,0.447732818;
        0.11,0.447495634; 0.115,0.447495634; 0.12,0.447537732; 0.125,
        0.447606285; 0.13,0.447606285; 0.135,0.447831127; 0.14,0.447912166;
        0.145,0.447793095; 0.15,0.447793095; 0.155,0.447652656; 0.16,
        0.447466372; 0.165,0.447334816; 0.17,0.447334816; 0.175,0.447213018;
        0.18,0.447211966; 0.185,0.447211966; 0.19,0.447305539; 0.195,
        0.447404644; 0.2,0.447510942; 0.205,0.447510942; 0.21,0.447394487;
        0.215,0.44738291; 0.22,0.44738291; 0.225,0.447297661; 0.23,0.447248977;
        0.235,0.447144354; 0.24,0.447144354; 0.245,0.447048581; 0.25,
        0.447025682; 0.255,0.447025682; 0.26,0.44698191; 0.265,0.446898766;
        0.27,0.44684962; 0.275,0.44684962; 0.28,0.446874878; 0.285,0.446913819;
        0.29,0.447001428; 0.295,0.447001428; 0.3,0.44711404; 0.305,0.447086676;
        0.31,0.447086676; 0.315,0.447038598; 0.32,0.446992291; 0.325,
        0.447010182; 0.33,0.447010182; 0.335,0.447088175; 0.34,0.447150429;
        0.345,0.447150429; 0.35,0.447293563; 0.355,0.44744805; 0.36,0.447302748;
        0.365,0.447302748; 0.37,0.447314325; 0.375,0.447148038; 0.38,
        0.447148038; 0.385,0.447302652; 0.39,0.447132155; 0.395,0.447137545;
        0.4,0.447137545; 0.405,0.447123959; 0.41,0.447163952; 0.415,0.447189083;
        0.42,0.447189083; 0.425,0.44699784; 0.43,0.447074669; 0.435,0.447074669;
        0.44,0.445351259; 0.445,0.445351259; 0.45,0.439353581; 0.455,
        0.431529653; 0.46,0.431529653; 0.465,0.425676492; 0.47,0.422104877;
        0.475,0.418777023; 0.48,0.418777023; 0.485,0.415594265; 0.49,
        0.412127488; 0.495,0.412127488; 0.5,0.409068871; 0.505,0.406411541;
        0.51,0.403654116; 0.515,0.403654116; 0.52,0.401353855; 0.525,
        0.398916376; 0.53,0.398916376; 0.535,0.396464163; 0.54,0.393991889;
        0.545,0.391409187; 0.55,0.391409187; 0.555,0.389245346; 0.56,
        0.387063469; 0.565,0.3848615; 0.57,0.3848615; 0.575,0.382749229; 0.58,
        0.380589598; 0.585,0.380589598; 0.59,0.378667549; 0.595,0.376419511;
        0.6,0.374391229; 0.605,0.374391229; 0.61,0.372347861; 0.615,0.370491097;
        0.62,0.370491097; 0.625,0.368729499; 0.63,0.366654064; 0.635,
        0.365219205; 0.64,0.365219205; 0.645,0.363654209; 0.65,0.362141484;
        0.655,0.360693916; 0.66,0.360693916; 0.665,0.359034295; 0.67,0.35790326;
        0.675,0.35790326; 0.68,0.356136193; 0.685,0.354731249; 0.69,0.353085214;
        0.695,0.353085214; 0.7,0.351955742; 0.705,0.350795764; 0.71,0.350795764;
        0.715,0.349864424; 0.72,0.348560627; 0.725,0.347271373; 0.73,
        0.347271373; 0.735,0.34568587; 0.74,0.344763922; 0.745,0.344763922;
        0.75,0.343794279; 0.755,0.343217966; 0.76,0.341813994; 0.765,
        0.341813994; 0.77,0.340797948; 0.775,0.339218217; 0.78,0.338692932;
        0.785,0.338692932; 0.79,0.337817005; 0.795,0.3372903; 0.8,0.3372903;
        0.805,0.336052728; 0.81,0.335042374; 0.815,0.333936582; 0.82,
        0.333936582; 0.825,0.333284062; 0.83,0.33239474; 0.835,0.33239474; 0.84,
        0.331652203; 0.845,0.330750252; 0.85,0.330045013; 0.855,0.330045013;
        0.86,0.32943845; 0.865,0.32832706; 0.87,0.327504394; 0.875,0.327504394;
        0.88,0.326342487; 0.885,0.325864673; 0.89,0.325864673; 0.895,
        0.325107179; 0.9,0.324484127; 0.905,0.323777661; 0.91,0.323777661;
        0.915,0.322990953; 0.92,0.322376321; 0.925,0.322376321; 0.93,
        0.321459635; 0.935,0.320787118; 0.94,0.319739929; 0.945,0.319739929;
        0.95,0.319217482; 0.955,0.318449192; 0.96,0.318449192; 0.965,
        0.317879576; 0.97,0.317128827; 0.975,0.31652051; 0.98,0.31652051; 0.985,
        0.316118792; 0.99,0.315143169; 0.995,0.314495911; 1,0.314495911; 1.005,
        0.313396529; 1.01,0.312897667; 1.015,0.312897667; 1.02,0.312128532;
        1.025,0.311558645; 1.03,0.311120825; 1.035,0.311120825; 1.04,0.31065714;
        1.045,0.310381397; 1.05,0.310381397; 1.055,0.309579429; 1.06,
        0.308987536; 1.065,0.308265554; 1.07,0.308265554; 1.075,0.307742246;
        1.08,0.307162106; 1.085,0.307162106; 1.09,0.306353823; 1.095,
        0.306001251; 1.1,0.305427665; 1.105,0.305427665; 1.11,0.304887901;
        1.115,0.304640813; 1.12,0.304127217; 1.125,0.304127217; 1.13,0.30392529;
        1.135,0.303355913; 1.14,0.303355913; 1.145,0.302894939; 1.15,
        0.302740021; 1.155,0.302003305; 1.16,0.302003305; 1.165,0.301449715;
        1.17,0.300924063; 1.175,0.300924063; 1.18,0.300368368; 1.185,
        0.300021346; 1.19,0.29941448; 1.195,0.29941448; 1.2,0.299116636; 1.205,
        0.298726671; 1.21,0.298693263; 1.215,0.298321477; 1.22,0.298077308;
        1.225,0.297766404; 1.23,0.297766404; 1.235,0.297435934; 1.24,
        0.297201078; 1.245,0.29686289; 1.25,0.29686289; 1.255,0.296666081; 1.26,
        0.296205602; 1.265,0.296205602; 1.27,0.295943541; 1.275,0.295778306;
        1.28,0.295337057; 1.285,0.295337057; 1.29,0.295027637; 1.295,
        0.294772768; 1.3,0.294772768; 1.305,0.294484332; 1.31,0.29415702; 1.315,
        0.293862142; 1.32,0.293862142; 1.325,0.293637969; 1.33,0.293374856;
        1.335,0.293071431; 1.34,0.293071431; 1.345,0.292844102; 1.35,
        0.292546258; 1.355,0.292546258; 1.36,0.292016332; 1.365,0.291785845;
        1.37,0.29156483; 1.375,0.29156483; 1.38,0.291240037; 1.385,0.291097956;
        1.39,0.291097956; 1.395,0.290946993; 1.4,0.290823617; 1.405,0.29064891;
        1.41,0.29064891; 1.415,0.290401041; 1.42,0.290324212; 1.425,0.290324212;
        1.43,0.290092673; 1.435,0.289897156; 1.44,0.289724554; 1.445,
        0.289724554; 1.45,0.289599041; 1.455,0.28952403; 1.46,0.289389316;
        1.465,0.289389316; 1.47,0.289222646; 1.475,0.289076355; 1.48,
        0.289076355; 1.485,0.288977425; 1.49,0.288681478; 1.495,0.288547817;
        1.5,0.288547817; 1.505,0.28847263; 1.51,0.288408239; 1.515,0.288408239;
        1.52,0.288154598; 1.525,0.28812041; 1.53,0.287984643; 1.535,0.287984643;
        1.54,0.287874136; 1.545,0.287799348; 1.55,0.287799348; 1.555,
        0.287457301; 1.56,0.287280027; 1.565,0.287090569; 1.57,0.287090569;
        1.575,0.286979009; 1.58,0.28696512; 1.585,0.287039844; 1.59,0.287039844;
        1.595,0.286980907; 1.6,0.28685911; 1.605,0.28685911; 1.61,0.286466545;
        1.615,0.28635709; 1.62,0.286259866; 1.625,0.286259866; 1.63,0.286071477;
        1.635,0.285971494; 1.64,0.285971494; 1.645,0.285804824; 1.65,
        0.285526976; 1.655,0.285436465; 1.66,0.285436465; 1.665,0.285269795;
        1.67,0.285119295; 1.675,0.285119295; 1.68,0.285169812; 1.685,
        0.285100367; 1.69,0.284898296; 1.695,0.284898296; 1.7,0.284867886;
        1.705,0.284907305; 1.71,0.284768382; 1.715,0.284768382; 1.72,
        0.284779066; 1.725,0.284669611; 1.73,0.284669611; 1.735,0.284517005;
        1.74,0.284435807; 1.745,0.284382132; 1.75,0.284382132; 1.755,
        0.284353716; 1.76,0.284309911; 1.765,0.284309911; 1.77,0.28412047;
        1.775,0.284142555; 1.78,0.284085213; 1.785,0.284085213; 1.79,0.28403259;
        1.795,0.284051821; 1.8,0.284273618; 1.805,0.283962363; 1.81,0.283953943;
        1.815,0.283931507; 1.82,0.283931507; 1.825,0.283936769; 1.83,
        0.283949399; 1.835,0.284010297; 1.84,0.284010297; 1.845,0.28400293;
        1.85,0.284110216; 1.855,0.284110216; 1.86,0.284099899; 1.865,
        0.284109371; 1.87,0.284097619; 1.875,0.284097619; 1.88,0.284102881;
        1.885,0.28412393; 1.89,0.28412393; 1.895,0.284185897; 1.9,0.284198527;
        1.905,0.284310087; 1.91,0.284310087; 1.915,0.284338933; 1.92,
        0.284330514; 1.925,0.284397169; 1.93,0.284397169; 1.935,0.284431836;
        1.94,0.284511823; 1.945,0.284511823; 1.95,0.284549217; 1.955,
        0.284531325; 1.96,0.284472388; 1.965,0.284472388; 1.97,0.284425378;
        1.975,0.284407486; 1.98,0.284407486; 1.985,0.284445375; 1.99,
        0.284435759; 1.995,0.284421025; 2,0.284421025; 2.005,0.284265708; 2.01,
        0.284296166; 2.015,0.284296166; 2.02,0.284293008; 2.025,0.284327197;
        2.03,0.284313515; 2.035,0.284313515; 2.04,0.284279837; 2.045,
        0.284280905; 2.05,0.284228282; 2.055,0.284228282; 2.06,0.284083044;
        2.065,0.284074497; 2.07,0.284074497; 2.075,0.284039766; 2.08,
        0.284047133; 2.085,0.28402897; 2.09,0.28402897; 2.095,0.283946879; 2.1,
        0.283827952; 2.105,0.283827952; 2.11,0.283821542; 2.115,0.283693142;
        2.12,0.283671041; 2.125,0.283671041; 2.13,0.28363151; 2.135,0.28357152;
        2.14,0.28357152; 2.145,0.283504163; 2.15,0.283453949; 2.155,0.283384487;
        2.16,0.283384487; 2.165,0.283323445; 2.17,0.283237973; 2.175,
        0.283069581; 2.18,0.283069581; 2.185,0.282961178; 2.19,0.282951738;
        2.195,0.282951738; 2.2,0.282787555; 2.205,0.282674305; 2.21,0.282651151;
        2.215,0.282651151; 2.22,0.282431189; 2.225,0.282402342; 2.23,
        0.282402342; 2.235,0.282372873; 2.24,0.2822129; 2.245,0.282070804; 2.25,
        0.282070804; 2.255,0.281902411; 2.26,0.281670872; 2.265,0.281670872;
        2.27,0.28161852; 2.275,0.281580632; 2.28,0.281391191; 2.285,0.281391191;
        2.29,0.28119781; 2.295,0.280930488; 2.3,0.28088418; 2.305,0.28088418;
        2.31,0.280827555; 2.315,0.28070547; 2.32,0.28070547; 2.325,0.280619169;
        2.33,0.280367027; 2.335,0.280098652; 2.34,0.280098652; 2.345,
        0.280033783; 2.35,0.280018937; 2.355,0.280018937; 2.36,0.279996835;
        2.365,0.279939142; 2.37,0.279839159; 2.375,0.279839159; 2.38,
        0.279855998; 2.385,0.279880571; 2.39,0.279880571; 2.395,0.279863732;
        2.4,0.279720598; 2.405,0.279584912; 2.41,0.279584912; 2.415,0.279423887;
        2.42,0.279363769; 2.425,0.27932486; 2.43,0.27932486; 2.435,0.279300654;
        2.44,0.279229071; 2.445,0.279229071; 2.45,0.279236438; 2.455,
        0.279178554; 2.46,0.279149707; 2.465,0.279149707; 2.47,0.279041304;
        2.475,0.279006573; 2.48,0.279006573; 2.485,0.278983069; 2.49,
        0.278916764; 2.495,0.278956614; 2.5,0.278956614; 2.505,0.27898806; 2.51,
        0.27898806; 2.515,0.27898806; 2.52,0.278981649; 2.525,0.278967968; 2.53,
        0.278967968; 2.535,0.278967968; 2.54,0.279056645; 2.545,0.279075589;
        2.55,0.279109267; 2.555,0.279109267; 2.56,0.279015248; 2.565,
        0.278919475; 2.57,0.278919475; 2.575,0.278943681; 2.58,0.27887103;
        2.585,0.27888787; 2.59,0.27888787; 2.595,0.278969993; 2.6,0.279095585;
        2.605,0.279095585; 2.61,0.279120844; 2.615,0.279131528; 2.62,
        0.279122056; 2.625,0.279122056; 2.63,0.279123109; 2.635,0.279091057;
        2.64,0.279195536; 2.645,0.279154204; 2.65,0.279116315; 2.655,
        0.279089605; 2.66,0.279089605; 2.665,0.279053822; 2.67,0.278985827;
        2.675,0.279077024; 2.68,0.279077024; 2.685,0.279063342; 2.69,
        0.279157361; 2.695,0.279157361; 2.7,0.279138417; 2.705,0.279133155;
        2.71,0.279198327; 2.715,0.279198327; 2.72,0.279176225; 2.725,
        0.279170963; 2.73,0.279170963; 2.735,0.279252161; 2.74,0.279212168;
        2.745,0.279211116; 2.75,0.279211116; 2.755,0.279097866; 2.76,
        0.279058925; 2.765,0.279102075; 2.77,0.279102075; 2.775,0.279115965;
        2.78,0.279143328; 2.785,0.279143328; 2.79,0.279017034; 2.795,
        0.278928357; 2.8,0.278843108; 2.805,0.278843108; 2.81,0.278810482;
        2.815,0.278764541; 2.82,0.278764541; 2.825,0.278699289; 2.83,
        0.278667987; 2.835,0.27864327; 2.84,0.27864327; 2.845,0.278610644; 2.85,
        0.278604234; 2.855,0.278604234; 2.86,0.278536877; 2.865,0.278495831;
        2.87,0.278468053; 2.875,0.278468053; 2.88,0.278360703; 2.885,0.2783165;
        2.89,0.278215002; 2.895,0.278215002; 2.9,0.278193953; 2.905,0.278203425;
        2.91,0.278203425; 2.915,0.278136116; 2.92,0.277994035; 2.925,
        0.278046657; 2.93,0.278046657; 2.935,0.278072299; 2.94,0.277980736;
        2.945,0.277980736; 2.95,0.277927061; 2.955,0.277841589; 2.96,
        0.277758445; 2.965,0.277758445; 2.97,0.277750583; 2.975,0.277792123;
        2.98,0.277792123; 2.985,0.277711085; 2.99,0.277702537; 2.995,
        0.277613079; 3,0.277613079; 3.005,0.27760045; 3.01,0.277615407; 3.015,
        0.277535421; 3.02,0.277535421; 3.025,0.277491218; 3.03,0.277400404;
        3.035,0.277400404; 3.04,0.277380407; 3.045,0.27738779; 3.05,0.277406384;
        3.055,0.277406384; 3.06,0.277296929; 3.065,0.277291587; 3.07,
        0.277291587; 3.075,0.27722844; 3.08,0.277195814; 3.085,0.277230002;
        3.09,0.277230002; 3.095,0.277197376; 3.1,0.277206848; 3.105,0.277206848;
        3.11,0.277176933; 3.115,0.277068531; 3.12,0.277040115; 3.125,
        0.277040115; 3.13,0.277017678; 3.135,0.277030308; 3.14,0.277112734;
        3.145,0.277112734; 3.15,0.277098334; 3.155,0.277013086; 3.16,
        0.277013086; 3.165,0.27692334; 3.17,0.276968596; 3.175,0.277002274;
        3.18,0.277002274; 3.185,0.277043942; 3.19,0.277097617; 3.195,
        0.277097617; 3.2,0.277087092; 3.205,0.277082819; 3.21,0.27700178; 3.215,
        0.27700178; 3.22,0.277042825; 3.225,0.277054578; 3.23,0.277054578;
        3.235,0.27705563; 3.24,0.277195606; 3.245,0.277243684; 3.25,0.277243684;
        3.255,0.277188957; 3.26,0.277194905; 3.265,0.277236556; 3.27,
        0.277236556; 3.275,0.277239714; 3.28,0.277226893; 3.285,0.277226893;
        3.29,0.27717427; 3.295,0.27717006; 3.3,0.277126256; 3.305,0.277126256;
        3.31,0.277062057; 3.315,0.27703364; 3.32,0.27703364; 3.325,0.277052872;
        3.33,0.277041295; 3.335,0.277064321; 3.34,0.277064321; 3.345,
        0.276978945; 3.35,0.276914745; 3.355,0.276914745; 3.36,0.276973507;
        3.365,0.276955615; 3.37,0.276964035; 3.375,0.276964035; 3.38,
        0.276895658; 3.385,0.276871451; 3.39,0.276760944; 3.395,0.276760944;
        3.4,0.276762012; 3.405,0.276698865; 3.41,0.276698865; 3.415,0.276637823;
        3.42,0.276606839; 3.425,0.276472125; 3.43,0.276472125; 3.435,
        0.276483846; 3.44,0.276516137; 3.445,0.276516137; 3.45,0.276491931;
        3.455,0.276525051; 3.46,0.276536628; 3.465,0.276536628; 3.47,
        0.276435592; 3.475,0.276392857; 3.48,0.276392857; 3.485,0.276356021;
        3.49,0.276353916; 3.495,0.276324001; 3.5,0.276324001; 3.505,0.276302952;
        3.51,0.27629348; 3.515,0.276222965; 3.52,0.276222965; 3.525,0.276179815;
        3.53,0.276187182; 3.535,0.276187182; 3.54,0.276178635; 3.545,0.2761639;
        3.55,0.276242611; 3.555,0.276242611; 3.56,0.276277916; 3.565,
        0.276240028; 3.57,0.276240028; 3.575,0.276281695; 3.58,0.276384836;
        3.585,0.276363787; 3.59,0.276363787; 3.595,0.276343487; 3.6,0.276307704;
        3.605,0.27631354; 3.61,0.27631354; 3.615,0.276337651; 3.62,0.276274503;
        3.625,0.276274503; 3.63,0.276271298; 3.635,0.276316554; 3.64,
        0.276300767; 3.645,0.276300767; 3.65,0.276329614; 3.655,0.276264362;
        3.66,0.276264362; 3.665,0.276236998; 3.67,0.276288281; 3.675,
        0.276223029; 3.68,0.276223029; 3.685,0.276151462; 3.69,0.276087358;
        3.695,0.276087358; 3.7,0.275892655; 3.705,0.275800039; 3.71,0.275776534;
        3.715,0.275776534; 3.72,0.275711282; 3.725,0.275603932; 3.73,
        0.275546239; 3.735,0.275546239; 3.74,0.275375741; 3.745,0.275367322;
        3.75,0.275367322; 3.755,0.275370527; 3.76,0.275217921; 3.765,
        0.275146801; 3.77,0.275146801; 3.775,0.275170354; 3.78,0.275124046;
        3.785,0.275124046; 3.79,0.27527469; 3.795,0.275296791; 3.8,0.27533889;
        3.805,0.27533889; 3.81,0.275303632; 3.815,0.275282583; 3.82,0.275282583;
        3.825,0.275494126; 3.83,0.275469553; 3.835,0.275422193; 3.84,
        0.275422193; 3.845,0.275387892; 3.85,0.275438713; 3.855,0.275448185;
        3.86,0.275448185; 3.865,0.275454595; 3.87,0.275483012; 3.875,
        0.275483012; 3.88,0.27546512; 3.885,0.275466188; 3.89,0.275490395;
        3.895,0.275490395; 3.9,0.275451454; 3.905,0.275617056; 3.91,0.275617056;
        3.915,0.275648629; 3.92,0.275652504; 3.925,0.275584238; 3.93,
        0.275584238; 3.935,0.275470574; 3.94,0.275511173; 3.945,0.275511173;
        3.95,0.275444868; 3.955,0.275425924; 3.96,0.275378915; 3.965,
        0.275378915; 3.97,0.275309453; 3.975,0.275232624; 3.98,0.275264676;
        3.985,0.275264676; 3.99,0.275087864; 3.995,0.27500472; 4,0.27500472;
        4.005,0.274963053; 4.01,0.274924112; 4.015,0.274952528; 4.02,
        0.274952528; 4.025,0.274936502; 4.03,0.274912296; 4.035,0.274912296;
        4.04,0.274864935; 4.045,0.274971775; 4.05,0.274943359; 4.055,
        0.274943359; 4.06,0.274940377; 4.065,0.274871186; 4.07,0.274871186;
        4.075,0.274776466; 4.08,0.274863006; 4.085,0.274891422; 4.09,
        0.274891422; 4.095,0.274927205; 4.1,0.274947505; 4.105,0.274891725;
        4.11,0.274891725; 4.115,0.274951715; 4.12,0.274972014; 4.125,
        0.274972014; 4.13,0.274963595; 4.135,0.275224603; 4.14,0.275201098;
        4.145,0.275201098; 4.15,0.275204255; 4.155,0.275212675; 4.16,
        0.275212675; 4.165,0.275347772; 4.17,0.275351981; 4.175,0.275350913;
        4.18,0.275350913; 4.185,0.275373015; 4.19,0.275363542; 4.195,
        0.275363542; 4.2,0.275471451; 4.205,0.275516706; 4.21,0.275541965;
        4.215,0.275541965; 4.22,0.275632779; 4.225,0.275600153; 4.23,
        0.275706546; 4.235,0.275706546; 4.24,0.275807789; 4.245,0.275840415;
        4.25,0.275840415; 4.255,0.275907724; 4.26,0.275787744; 4.265,
        0.275715125; 4.27,0.275715125; 4.275,0.275708715; 4.28,0.275619256;
        4.285,0.275619256; 4.29,0.275721344; 4.295,0.275703181; 4.3,0.275687395;
        4.305,0.275687395; 4.31,0.275606356; 4.315,0.275612766; 4.32,
        0.275359349; 4.325,0.275693805; 4.33,0.275832458; 4.335,0.275854782;
        4.34,0.275854782; 4.345,0.275871622; 4.35,0.27586628; 4.355,0.275886276;
        4.36,0.275886276; 4.365,0.275948371; 4.37,0.276011406; 4.375,
        0.276011406; 4.38,0.276048242; 4.385,0.27609034; 4.39,0.276142692;
        4.395,0.276142692; 4.4,0.276084807; 4.405,0.276308979; 4.41,0.276308979;
        4.415,0.276330347; 4.42,0.276346134; 4.425,0.276441907; 4.43,
        0.276441907; 4.435,0.276471822; 4.44,0.276481294; 4.445,0.276483399;
        4.45,0.276483399; 4.455,0.276459895; 4.46,0.276432531; 4.465,
        0.276432531; 4.47,0.276384963; 4.475,0.276414751; 4.48,0.276433695;
        4.485,0.276433695; 4.49,0.276400574; 4.495,0.276428991; 4.5,0.276428991])
                                               annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={152,-16})));
  Modelica.Blocks.Interfaces.RealOutput Efd annotation (Placement(
        transformation(extent={{126,66},{134,74}}),iconTransformation(extent={{42,
            66},{50,74}})));
  Modelica.Blocks.Interfaces.RealOutput Ifd annotation (Placement(
        transformation(extent={{126,8},{134,16}}),  iconTransformation(extent={{
            42,66},{50,74}})));
  OpenIPSL.Electrical.Buses.Bus bus(v_0=machineData.data.V_0,
    angle_0=machineData.data.A_0)   annotation (Placement(transformation(extent={{-106,38},
            {-86,58}})));
  Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-158,
            -26},{-148,-16}})));
  Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-158,-8},
            {-148,2}})));
  OpenIPSL.Electrical.Machines.PSSE.GENSAL Gen1(
    v_0=machineData.data.V_0,
    M_b=30000000,
    Tpd0=machineData.data.Tpd0,
    Tppd0=machineData.data.Tppd0,
    Tppq0=machineData.data.Tppq0,
    D=machineData.data.D,
    Xd=machineData.data.Xd,
    Xq=machineData.data.Xq,
    Xpd=machineData.data.Xpd,
    Xppd=machineData.data.Xppd,
    Xppq=machineData.data.Xppq,
    Xl=machineData.data.Xl,
    S10=machineData.data.S10,
    S12=machineData.data.S12,
    R_a=machineData.data.R_a,
    H=machineData.data.H,
    angle_0=machineData.data.A_0,
    Q_0=machineData.data.Q_0,
    P_0=machineData.data.P_0)
    annotation (Placement(transformation(extent={{-150,36},{-126,60}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(
    T_R=machineData.data.T_R,
    T_C1=machineData.data.T_C1,
    T_B1=machineData.data.T_B1,
    T_C2=machineData.data.T_C2,
    T_B2=machineData.data.T_B2,
    K_R=machineData.data.K_R,
    V_RMAX=machineData.data.V_RMAX,
    V_RMIN=machineData.data.V_RMIN,
    T_1=machineData.data.T_1_AVR,
    K_C=machineData.data.K_C,
    T_UC1=machineData.data.T_UC1,
    T_UB1=machineData.data.T_UB1,
    T_UC2=machineData.data.T_UC2,
    T_UB2=machineData.data.T_UB2,
    T_OC1=machineData.data.T_OC1,
    T_OB1=machineData.data.T_OB1,
    T_OC2=machineData.data.T_OC2,
    T_OB2=machineData.data.T_OB2)
                     annotation (Placement(transformation(extent={{-128,10},{
            -148,28}})));
  OpenIPSL.Electrical.Buses.Bus bus1
                                    annotation (Placement(transformation(extent={{-62,38},
            {-42,58}})));
  Modelica.Blocks.Sources.Constant const4(k=0)    annotation (Placement(transformation(extent={{-84,0},
            {-94,10}})));
  OpenIPSL.Electrical.Branches.PwLine pwLine(
    R=0,
    X=0.1169,
    G=0,
    B=0) annotation (Placement(transformation(extent={{-78,38},{-58,58}})));
  Modelica.Blocks.Math.Add  add3_1 annotation (Placement(transformation(extent={{-90,-20},
            {-98,-12}})));
  Modelica.Blocks.Sources.Step step1(
    offset=0,
    startTime=0.42,
    height=0.035)                                                  annotation (Placement(transformation(extent={{-66,-26},
            {-74,-18}})));
  OpenIPSL.Electrical.Loads.PSSE.Load constantLoad(
    Q_0=machineData.data.Q_0,
    v_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=machineData.data.P_0,
    PQBRAK=0.7)  annotation (Placement(transformation(extent={{-90,22},{-78,34}})));
  Modelica.Blocks.Sources.Constant const3(k=0.332057384)
                                                  annotation (Placement(transformation(extent={{-92,14},
            {-102,24}})));
  Modelica.Blocks.Sources.CombiTimeTable Efd_ident(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.334285807422874; 0.005,0.334016473849084; 0.01,0.333748331902103;
        0.015,0.33348223551335; 0.02,0.333217722610574; 0.025,0.332954573044814;
        0.03,0.332693307897565; 0.035,0.332435953977651; 0.04,0.332186629310147;
        0.045,0.331950932751687; 0.05,0.331736375026289; 0.055,
        0.331551215719672; 0.06,0.3314044921011; 0.065,0.331304672500603; 0.07,
        0.331259516143586; 0.075,0.331275196970627; 0.08,0.331355767005337;
        0.085,0.33150283309806; 0.09,0.331714953686336; 0.095,0.33198900705085;
        0.1,0.332320433318808; 0.105,0.332704748683576; 0.11,0.3331372698757;
        0.115,0.333613014280584; 0.12,0.334126689724359; 0.125,
        0.334672517713396; 0.13,0.335244705800389; 0.135,0.335837363597743;
        0.14,0.336444971771111; 0.145,0.337061220605291; 0.15,0.337679419164178;
        0.155,0.33829249557198; 0.16,0.338893717480275; 0.165,0.339477484852703;
        0.17,0.340039564425723; 0.175,0.340577745134526; 0.18,0.341091091616379;
        0.185,0.341580637278765; 0.19,0.342048655286229; 0.195,
        0.342498844067917; 0.2,0.342936116277732; 0.205,0.343366417103639; 0.21,
        0.343796776704435; 0.215,0.344233721537408; 0.22,0.344682985360741;
        0.225,0.34514771928694; 0.23,0.34562839623215; 0.235,0.346122004138432;
        0.24,0.346622710705312; 0.245,0.347122560615559; 0.25,0.347611809021319;
        0.255,0.348079863688461; 0.26,0.348514889222389; 0.265,
        0.348904746181078; 0.27,0.349236331814524; 0.275,0.349496463869121;
        0.28,0.349671685922591; 0.285,0.349748697003623; 0.29,0.349714739143815;
        0.295,0.349556801160957; 0.3,0.349261662384207; 0.305,0.348815012929036;
        0.31,0.348202271265215; 0.315,0.347408209651256; 0.32,0.346417793316983;
        0.325,0.345216107719066; 0.33,0.343787967771874; 0.335,
        0.342116914767059; 0.34,0.34018351811156; 0.345,0.337965682030241; 0.35,
        0.335438386528934; 0.355,0.332575057276577; 0.36,0.329347270108038;
        0.365,0.325725353964365; 0.37,0.321677978543172; 0.375,
        0.317172052586193; 0.38,0.312174376917476; 0.385,0.306652614606096;
        0.39,0.300577748644354; 0.395,0.293924633955071; 0.4,0.286673903548696;
        0.405,0.278811763052848; 0.41,0.270330506261273; 0.415,
        0.261229528662922; 0.42,0.251516071486065; 0.425,0.241206483137; 0.43,
        0.23032597363311; 0.435,0.218910338439794; 0.44,0.207006127702099;
        0.445,0.194672214620626; 0.45,0.181980783797378; 0.455,
        0.169017035922214; 0.46,0.155877284674792; 0.465,0.142664513911992;
        0.47,0.129483850649373; 0.475,0.116436996232848; 0.48,0.103619866207762;
        0.485,0.0911200616339601; 0.49,0.0790162336797338; 0.495,
        0.067376871711748; 0.5,0.056258899963684; 0.505,0.0457077207523384;
        0.51,0.0357566867332226; 0.515,0.0264288684078275; 0.52,
        0.0177381795196087; 0.525,0.00969228546830361; 0.53,0.0022935751704799;
        0.535,-0.00446015011472842; 0.54,-0.0105758816177663; 0.545,-0.0160658974995185;
        0.55,-0.0209473050666589; 0.555,-0.0252420732259778; 0.56,-0.0289745169121149;
        0.565,-0.0321704447723367; 0.57,-0.0348559641047033; 0.575,-0.0370571587006354;
        0.58,-0.0387993028209876; 0.585,-0.040106650844837; 0.59,-0.0410031549843335;
        0.595,-0.0415117310842283; 0.6,-0.041655471647692; 0.605,-0.0414572455674171;
        0.61,-0.0409403173956277; 0.615,-0.0401276812902533; 0.62,-0.0390421927019019;
        0.625,-0.0377063841018739; 0.63,-0.0361419669081479; 0.635,-0.0343704904921886;
        0.64,-0.0324129918907365; 0.645,-0.0302906569149969; 0.65,-0.0280233747994027;
        0.655,-0.0256301078649918; 0.66,-0.0231287056954206; 0.665,-0.0205360133867043;
        0.67,-0.0178680438511814; 0.675,-0.0151391710963071; 0.68,-0.0123621897789987;
        0.685,-0.00954718093747506; 0.69,-0.00670230046515892; 0.695,-0.00383351098788191;
        0.7,-0.000945295889570444; 0.705,0.00195931278787987; 0.71,
        0.00487839382741123; 0.715,0.00781002627435502; 0.72,0.0107527253009606;
        0.725,0.0137038852564459; 0.73,0.0166595233778696; 0.735,
        0.0196130042425741; 0.74,0.022554793556395; 0.745,0.0254727039909523;
        0.75,0.02835304416772; 0.755,0.031182272496066; 0.76,0.0339477844561265;
        0.765,0.0366393037349572; 0.77,0.0392483525325806; 0.775,
        0.0417690699983086; 0.78,0.0441975297376846; 0.785,0.0465317020014766;
        0.79,0.0487714022957674; 0.795,0.0509180102626828; 0.8,
        0.0529749037512986; 0.805,0.0549467407384893; 0.81,0.0568404882648828;
        0.815,0.0586647193796657; 0.82,0.0604301683517602; 0.825,
        0.0621487723965618; 0.83,0.0638332806981702; 0.835,0.065496438832442;
        0.84,0.0671498187192743; 0.845,0.0688036975550351; 0.85,
        0.0704656924137817; 0.855,0.0721412606636928; 0.86,0.0738331916971;
        0.865,0.0755423806601851; 0.87,0.0772677963238187; 0.875,
        0.0790067568960888; 0.88,0.0807557195097761; 0.885,0.0825106073895699;
        0.89,0.0842676817506759; 0.895,0.0860225206155323; 0.9,
        0.0877707205393969; 0.905,0.0895071938124056; 0.91,0.091226780451644;
        0.915,0.0929250128582639; 0.92,0.0945986578593923; 0.925,
        0.0962460804106875; 0.93,0.0978667486572814; 0.935,0.0994621998020221;
        0.94,0.101035348579601; 0.945,0.10259098891266; 0.95,0.104134038253279;
        0.955,0.105668372617523; 0.96,0.107195837749562; 0.965,
        0.108715319884956; 0.97,0.110223354964165; 0.975,0.111714590403053;
        0.98,0.113183655305472; 0.985,0.114625878880912; 0.99,0.116039110140573;
        0.995,0.117422906450192; 1,0.118777734954388; 1.005,0.120104242182327;
        1.01,0.12140220125913; 1.015,0.12267051844776; 1.02,0.123906303047527;
        1.025,0.125105610642916; 1.03,0.12626306867305; 1.035,0.127373035197058;
        1.04,0.128429944496289; 1.045,0.129429445346662; 1.05,0.130369499144222;
        1.055,0.131250317070984; 1.06,0.132075167341958; 1.065,
        0.132849055708447; 1.07,0.133578439271789; 1.075,0.134270127994252;
        1.08,0.134931325665571; 1.085,0.13556949558042; 1.09,0.13619183736609;
        1.095,0.136805438131707; 1.1,0.137416085695576; 1.105,0.138028280875923;
        1.11,0.138644386004674; 1.115,0.13926578792427; 1.12,0.139892868510686;
        1.125,0.140525723509148; 1.13,0.141164655360491; 1.135,
        0.141809678153192; 1.14,0.142460915304893; 1.145,0.143117741938551;
        1.15,0.143779648872978; 1.155,0.144445594514217; 1.16,0.145114419354525;
        1.165,0.145784703019677; 1.17,0.146454765580021; 1.175,
        0.147122936195689; 1.18,0.14778719888364; 1.185,0.148446512580671; 1.19,
        0.149100861606613; 1.195,0.149752318647986; 1.2,0.150403820903353;
        1.205,0.151058892352294; 1.21,0.151720510074731; 1.215,
        0.152390269371153; 1.22,0.153068895917117; 1.225,0.153755713061647;
        1.23,0.154449285621833; 1.235,0.155146614809501; 1.24,0.155843852481394;
        1.245,0.156536652138338; 1.25,0.157221431482052; 1.255,
        0.157896026629013; 1.26,0.1585592605805; 1.265,0.159210735478074; 1.27,
        0.159849308000445; 1.275,0.160473526925525; 1.28,0.16108112913203;
        1.285,0.161669864441165; 1.29,0.16223754743777; 1.295,0.162782337662922;
        1.3,0.163303098616035; 1.305,0.163799241629394; 1.31,0.164271972393979;
        1.315,0.164723939912406; 1.32,0.165159676510562; 1.325,
        0.165584630166669; 1.33,0.166005241940376; 1.335,0.166428698649757;
        1.34,0.166862750958527; 1.345,0.167315883347813; 1.35,0.167796091952886;
        1.355,0.168310429068392; 1.36,0.168863107750626; 1.365,
        0.169455748337461; 1.37,0.170086684786466; 1.375,0.170751205243016;
        1.38,0.171441907678866; 1.385,0.172148965727615; 1.39,0.172861446838772;
        1.395,0.173567365460323; 1.4,0.174255572805795; 1.405,0.174915580809888;
        1.41,0.175538650030714; 1.415,0.176118254720546; 1.42,0.176650709161403;
        1.425,0.177135398186499; 1.43,0.177574070135095; 1.435,
        0.177970970159959; 1.44,0.178331312653104; 1.445,0.17866134713519; 1.45,
        0.178967547880324; 1.455,0.179257916669758; 1.46,0.179542236495732;
        1.465,0.179831066924226; 1.47,0.180135245518251; 1.475,
        0.180464754476964; 1.48,0.180828922134035; 1.485,0.181235606376586;
        1.49,0.181691699904646; 1.495,0.182201553094587; 1.5,0.182766578892984;
        1.505,0.183384743947306; 1.51,0.184051276793494; 1.515,0.18476009841304;
        1.52,0.185504123723182; 1.525,0.186277132791185; 1.53,0.187072932291722;
        1.535,0.187885322010942; 1.54,0.188707010000453; 1.545,
        0.189528931890991; 1.55,0.190339720935351; 1.555,0.191125396596454;
        1.56,0.191870928754267; 1.565,0.192561533420714; 1.57,0.193185353048147;
        1.575,0.193734086771266; 1.58,0.19420409991186; 1.585,0.194595913392779;
        1.59,0.194913567783011; 1.595,0.195164192286763; 1.6,0.195356481698609;
        1.605,0.195500224602908; 1.61,0.195604333807997; 1.615,
        0.195676388733558; 1.62,0.195721724888494; 1.625,0.195744135276476;
        1.63,0.195746468219201; 1.635,0.19573121988458; 1.64,0.195701067493033;
        1.645,0.195658192300035; 1.65,0.19560492657189; 1.655,0.195542929408991;
        1.66,0.195473470557434; 1.665,0.195396994393981; 1.67,0.195313196461972;
        1.675,0.195220931669369; 1.68,0.195118357541569; 1.685,
        0.195004411974671; 1.69,0.194878951992996; 1.695,0.194744077002637; 1.7,
        0.194603541388695; 1.705,0.194462936719033; 1.71,0.194328999890542;
        1.715,0.194209589272181; 1.72,0.194113886461294; 1.725,
        0.194051249918208; 1.73,0.194030752520876; 1.735,0.194059758987397;
        1.74,0.194144325834408; 1.745,0.194288804354862; 1.75,0.194496424391328;
        1.755,0.194768446251029; 1.76,0.195103306118397; 1.765,
        0.195496039038564; 1.77,0.195937063347595; 1.775,0.196413639764377;
        1.78,0.196910125429535; 1.785,0.1974098703856; 1.79,0.197896392966254;
        1.795,0.19835501192159; 1.8,0.198773514865778; 1.805,0.199142599085714;
        1.81,0.199456774629205; 1.815,0.199713762115703; 1.82,0.19991516641769;
        1.825,0.200065448224334; 1.83,0.200171911200871; 1.835,
        0.200243028449285; 1.84,0.200287454905962; 1.845,0.200313160230069;
        1.85,0.200326702798296; 1.855,0.200334079820364; 1.86,0.200340209175562;
        1.865,0.200349950506213; 1.87,0.200367415304585; 1.875,
        0.200395945859142; 1.88,0.200437701781852; 1.885,0.200493606795672;
        1.89,0.20056378285407; 1.895,0.200647664942861; 1.9,0.200745077799532;
        1.905,0.200855211085521; 1.91,0.200977028946643; 1.915,0.20110910504817;
        1.92,0.201250527089513; 1.925,0.201401104470393; 1.93,0.20156090616177;
        1.935,0.201730747201328; 1.94,0.201911548035751; 1.945,
        0.202104949988974; 1.95,0.202312838211154; 1.955,0.202538018973807;
        1.96,0.202783234713384; 1.965,0.203049870190683; 1.97,0.203336833235247;
        1.975,0.203639828742483; 1.98,0.2039525335554; 1.985,0.204267143691873;
        1.99,0.204576101112969; 1.995,0.204871761897343; 2,0.205146836512409;
        2.005,0.205394135096851; 2.01,0.205606510352133; 2.015,
        0.205777517855705; 2.02,0.205901643665685; 2.025,0.205975738268441;
        2.03,0.205998437057256; 2.035,0.205970505470444; 2.04,0.20589396014098;
        2.045,0.205772323424602; 2.05,0.205610381424171; 2.055,
        0.205413417345139; 2.06,0.205187600696479; 2.065,0.20493967273966; 2.07,
        0.204677760104649; 2.075,0.204410916819263; 2.08,0.204149633728824;
        2.085,0.203904512509581; 2.09,0.20368540548977; 2.095,0.203500248705957;
        2.1,0.203354061830167; 2.105,0.203249356945637; 2.11,0.203185549745403;
        2.115,0.203160507489216; 2.12,0.203170523312587; 2.125,
        0.203211476002931; 2.13,0.203279222430325; 2.135,0.203370090377402;
        2.14,0.203480857865608; 2.145,0.203607557382104; 2.15,0.203745771540933;
        2.155,0.203889879019046; 2.16,0.204034324758599; 2.165,
        0.204173288431479; 2.17,0.204301554436667; 2.175,0.204414445361999;
        2.18,0.20450740714016; 2.185,0.204576388398492; 2.19,0.204617851662523;
        2.195,0.204629734738343; 2.2,0.204610729487399; 2.205,0.204561070647111;
        2.21,0.204481932193429; 2.215,0.204375436907679; 2.22,0.204244349315416;
        2.225,0.204091748050802; 2.23,0.203921543379612; 2.235,
        0.203737509740544; 2.24,0.20354384605457; 2.245,0.203343860387805; 2.25,
        0.203139819144684; 2.255,0.202932352262451; 2.26,0.202720932866016;
        2.265,0.202504322676666; 2.27,0.202280548623614; 2.275,
        0.202048093376532; 2.28,0.201805613918464; 2.285,0.201552204342153;
        2.29,0.201286257106355; 2.295,0.201005909588346; 2.3,0.200708785016664;
        2.305,0.200392855268457; 2.31,0.200058079940048; 2.315,
        0.199706729888424; 2.32,0.199344480886884; 2.325,0.198978802495234;
        2.33,0.19861844570394; 2.335,0.198271360304285; 2.34,0.197944102349639;
        2.345,0.197642026370506; 2.35,0.197369945823756; 2.355,
        0.197133473573273; 2.36,0.1969388198769; 2.365,0.196793398939003; 2.37,
        0.196704408047238; 2.375,0.196678607282046; 2.38,0.196721675930937;
        2.385,0.196838551044543; 2.39,0.197033181153476; 2.395,
        0.197306985740918; 2.4,0.197657852105075; 2.405,0.198078147199783; 2.41,
        0.198555000019605; 2.415,0.199070526224948; 2.42,0.199604873049196;
        2.425,0.200138493340261; 2.43,0.200654232842735; 2.435,
        0.201138918242943; 2.44,0.201583211950535; 2.445,0.201982072420082;
        2.45,0.202333512405113; 2.455,0.202638905500542; 2.46,0.202901962877364;
        2.465,0.203128288932128; 2.47,0.203324439059249; 2.475,0.20349744031433;
        2.48,0.203654993735943; 2.485,0.203804652888496; 2.49,0.203954532599291;
        2.495,0.20411212584961; 2.5,0.204284466788485; 2.505,0.204477288169434;
        2.51,0.204695204453959; 2.515,0.204941860651936; 2.52,0.2052192245429;
        2.525,0.205527860476578; 2.53,0.205865904519367; 2.535,
        0.206229657271358; 2.54,0.206613671287466; 2.545,0.207012120481386;
        2.55,0.207419118518321; 2.555,0.207828901298046; 2.56,0.208236333106956;
        2.565,0.208635977497304; 2.57,0.209021992078522; 2.575,
        0.209386993372416; 2.58,0.209723299254714; 2.585,0.210023360563426;
        2.59,0.210281193228111; 2.595,0.210492928060649; 2.6,0.210656980661388;
        2.605,0.210774328846584; 2.61,0.210847584027878; 2.615,
        0.210881927763302; 2.62,0.210884301199486; 2.625,0.210863465396929;
        2.63,0.210828426755398; 2.635,0.210787757477933; 2.64,0.210748595649007;
        2.645,0.210715892506316; 2.65,0.210692570800233; 2.655,
        0.210678775669275; 2.66,0.210672500268519; 2.665,0.210669074312973;
        2.67,0.210662817784146; 2.675,0.210647537392965; 2.68,0.210617439070168;
        2.685,0.210567951617679; 2.69,0.21049571046585; 2.695,0.210399470978666;
        2.7,0.210279643216985; 2.705,0.210139050760599; 2.71,0.20998185314271;
        2.715,0.209813424664675; 2.72,0.209639685758769; 2.725,0.20946664397645;
        2.73,0.209300288008932; 2.735,0.209145843038154; 2.74,0.209008225008522;
        2.745,0.208890673203885; 2.75,0.208794988167377; 2.755,
        0.208721090862632; 2.76,0.208667114249164; 2.765,0.208629642269419;
        2.77,0.208603894422085; 2.775,0.208584790456865; 2.78,0.208567006613174;
        2.785,0.208545767778978; 2.79,0.208515662561722; 2.795,
        0.208471279293302; 2.8,0.208407026065928; 2.805,0.208317804182207; 2.81,
        0.208200138017013; 2.815,0.208052188817939; 2.82,0.207873842052513;
        2.825,0.207665694809448; 2.83,0.207429661506629; 2.835,
        0.207168053512056; 2.84,0.206884163369502; 2.845,0.206582502847957;
        2.85,0.206268852819454; 2.855,0.205950219937258; 2.86,0.205633624697396;
        2.865,0.205326287466519; 2.87,0.205034528356986; 2.875,
        0.204763996121468; 2.88,0.204518572196756; 2.885,0.204300583519026;
        2.89,0.20411050334871; 2.895,0.203946841988711; 2.9,0.203807476345131;
        2.905,0.203689499174435; 2.91,0.203589696569617; 2.915,
        0.203503950392571; 2.92,0.203427817487983; 2.925,0.203355572378902;
        2.93,0.203280749884358; 2.935,0.203197265148129; 2.94,0.203100401054718;
        2.945,0.202988049301033; 2.95,0.202860314584774; 2.955,
        0.202720107272812; 2.96,0.202571286490953; 2.965,0.202418459171648;
        2.97,0.202266579821957; 2.975,0.202121109044374; 2.98,0.201988224923077;
        2.985,0.201873704782587; 2.99,0.201782806662317; 2.995,
        0.201719005112305; 3,0.201684343047931; 3.005,0.201678995496823; 3.01,
        0.201702338673536; 3.015,0.201753108211622; 3.02,0.201829199050212;
        3.025,0.201927924313349; 3.03,0.20204503267952; 3.035,0.202175883620734;
        3.04,0.202315197519812; 3.045,0.202458290733463; 3.05,0.202601065946439;
        3.055,0.202740114440734; 3.06,0.202872656609792; 3.065,
        0.202995997244522; 3.07,0.203108028385952; 3.075,0.2032070641026; 3.08,
        0.203293111692149; 3.085,0.20336756410843; 3.09,0.203433487579138;
        3.095,0.203494938924095; 3.1,0.20355710766968; 3.105,0.203626229924287;
        3.11,0.203708576318744; 3.115,0.203810316784211; 3.12,0.203935871648973;
        3.125,0.204088248369071; 3.13,0.204268256545077; 3.135,
        0.204475405525061; 3.14,0.204708506195681; 3.145,0.204965965082526;
        3.15,0.205245588749966; 3.155,0.205543342442509; 3.16,0.205853563079672;
        3.165,0.206167905052805; 3.17,0.206477053271765; 3.175,
        0.206771564275294; 3.18,0.207043638272159; 3.185,0.207288044509644;
        3.19,0.207501825457807; 3.195,0.207684563767279; 3.2,0.207837459646974;
        3.205,0.207963765902566; 3.21,0.208067274816551; 3.215,0.2081521571686;
        3.22,0.208221831763151; 3.225,0.208279010985884; 3.23,0.208326212466837;
        3.235,0.208365832407748; 3.24,0.208401436617653; 3.245,0.20843674770471;
        3.25,0.208475762960578; 3.255,0.208521870599825; 3.26,0.208578102404762;
        3.265,0.208646785173118; 3.27,0.208729341992263; 3.275,
        0.208826389627537; 3.28,0.208937147333601; 3.285,0.209060105870681;
        3.29,0.209192293099784; 3.295,0.209330184078502; 3.3,0.20946937232562;
        3.305,0.209605208162262; 3.31,0.209733024574514; 3.315,0.20984834499875;
        3.32,0.209947472993794; 3.325,0.210027184143101; 3.33,0.210085859337835;
        3.335,0.210123158300848; 3.34,0.210140554489907; 3.345,
        0.210140390353508; 3.35,0.210125637803312; 3.355,0.210099306944907;
        3.36,0.210063740246503; 3.365,0.210021665606516; 3.37,0.209975541126562;
        3.375,0.209927876606544; 3.38,0.209880048668037; 3.385,
        0.209832344038137; 3.39,0.209783570157628; 3.395,0.209731005706302; 3.4,
        0.209671138340377; 3.405,0.209599894355651; 3.41,0.209513729834342;
        3.415,0.209408983899726; 3.42,0.209282708315436; 3.425,0.20913218745434;
        3.43,0.208955408897858; 3.435,0.208751133242208; 3.44,0.20851897011961;
        3.445,0.208259761415118; 3.45,0.207974847977478; 3.455,
        0.207667228731536; 3.46,0.20734096689942; 3.465,0.207001651346552; 3.47,
        0.206655790814802; 3.475,0.206310468226022; 3.48,0.205972644064261;
        3.485,0.205648254849823; 3.49,0.205342635640167; 3.495,
        0.205060316593653; 3.5,0.204805870953919; 3.505,0.204583140858162; 3.51,
        0.204395698948739; 3.515,0.204246019258016; 3.52,0.20413512496813;
        3.525,0.204061987752944; 3.53,0.204022553664646; 3.535,
        0.204010527863893; 3.54,0.204017399308623; 3.545,0.204034351778613;
        3.55,0.204052548330257; 3.555,0.204063930868037; 3.56,0.20406116727144;
        3.565,0.204038010500107; 3.57,0.203990133767138; 3.575,
        0.203915194993837; 3.58,0.203813651610778; 3.585,0.203687707945378;
        3.59,0.203541304248154; 3.595,0.20337866457412; 3.6,0.203204234693301;
        3.605,0.20302248358229; 3.61,0.20283755615632; 3.615,0.202653504583951;
        3.62,0.20247344510431; 3.625,0.202300121947644; 3.63,0.202135460493813;
        3.635,0.201981417790208; 3.64,0.201839741270916; 3.645,
        0.201712040665782; 3.65,0.201599697957917; 3.655,0.201502885030694;
        3.66,0.201420370042339; 3.665,0.201348698968299; 3.67,0.201283410730348;
        3.675,0.201219381113913; 3.68,0.201151839452365; 3.685,0.20107638385561;
        3.69,0.20098891839103; 3.695,0.200885867535814; 3.7,0.200764095687549;
        3.705,0.200622336345901; 3.71,0.20046116817074; 3.715,0.200284033933341;
        3.72,0.200096207228718; 3.725,0.199904297811041; 3.73,0.199715246709866;
        3.735,0.199535580843766; 3.74,0.199371893900578; 3.745,
        0.199230338635659; 3.75,0.199117535360133; 3.755,0.199039515307017;
        3.76,0.199001963549058; 3.765,0.199009324308463; 3.77,0.199064565083571;
        3.775,0.199169179218196; 3.78,0.199322890330017; 3.785,
        0.199524263548947; 3.79,0.199770052671663; 3.795,0.200056455158263; 3.8,
        0.200378399150082; 3.805,0.20073019499103; 3.81,0.201105655389391;
        3.815,0.201498659987189; 3.82,0.201904187049426; 3.825,
        0.202318443186154; 3.83,0.202739153727771; 3.835,0.203163433848471;
        3.84,0.203587247871769; 3.845,0.204004251967601; 3.85,0.204407319744054;
        3.855,0.204789685968754; 3.86,0.205146203243686; 3.865,
        0.205475045815983; 3.87,0.205777001447135; 3.875,0.206055503138334;
        3.88,0.206315167993655; 3.885,0.206561698542761; 3.89,0.2068007095554;
        3.895,0.207037373936371; 3.9,0.2072755748428; 3.905,0.207517203552398;
        3.91,0.207762414667263; 3.915,0.208009396169093; 3.92,0.208255668947049;
        3.925,0.208497539584589; 3.93,0.208730346473045; 3.935,
        0.208948039688414; 3.94,0.209144118410919; 3.945,0.209312728837191;
        3.95,0.209449324148093; 3.955,0.209552178561612; 3.96,0.209621297097002;
        3.965,0.209658318201806; 3.97,0.209665472464327; 3.975,
        0.209646031154721; 3.98,0.209604001263417; 3.985,0.209543894465533;
        3.99,0.209470966512465; 3.995,0.209390122996382; 4,0.209305821362375;
        4.005,0.209221235718811; 4.01,0.209139197438821; 4.015,
        0.209061857376564; 4.02,0.208991298562746; 4.025,0.208929526783916;
        4.03,0.208877850562396; 4.035,0.208837152846426; 4.04,0.208806824594997;
        4.045,0.208785510574158; 4.05,0.208770817833028; 4.055,
        0.208760189906751; 4.06,0.20875062188706; 4.065,0.20873865935721; 4.07,
        0.208720433199157; 4.075,0.208691708829336; 4.08,0.208649171474548;
        4.085,0.208590651319765; 4.09,0.208516455724831; 4.095,
        0.208428958141885; 4.1,0.208332713747071; 4.105,0.208233384036866; 4.11,
        0.208137006548194; 4.115,0.208050017327312; 4.12,0.20797809749766;
        4.125,0.207926097725754; 4.13,0.207897159259144; 4.135,
        0.207893272968606; 4.14,0.207914841079103; 4.145,0.207961642579856;
        4.15,0.208032848309839; 4.155,0.208126569492544; 4.16,0.208239631031736;
        4.165,0.208366651975918; 4.17,0.208501442774264; 4.175,0.20863723953274;
        4.18,0.208768197073517; 4.185,0.208889503070869; 4.19,0.208997733202353;
        4.195,0.209090570566273; 4.2,0.209166447389427; 4.205,0.209225416377685;
        4.21,0.209268689457826; 4.215,0.209299318064102; 4.22,0.209320796880847;
        4.225,0.209336946304268; 4.23,0.209350785733201; 4.235,
        0.209364563340046; 4.24,0.209380243998231; 4.245,0.209399454476077;
        4.25,0.209424401959617; 4.255,0.209457021389967; 4.26,0.209499189453496;
        4.265,0.209551382460046; 4.27,0.209612449133326; 4.275,0.20967984487058;
        4.28,0.209750170318298; 4.285,0.20982042266079; 4.29,0.209888035970889;
        4.295,0.20995155993303; 4.3,0.210009221527794; 4.305,0.210058749083196;
        4.31,0.210096081562926; 4.315,0.210116020450414; 4.32,0.210113047666396;
        4.325,0.210082249854549; 4.33,0.210021338155207; 4.335,
        0.209930648270678; 4.34,0.209813596687702; 4.345,0.209675263380552;
        4.35,0.209521945382538; 4.355,0.209360098302982; 4.36,0.209196418016695;
        4.365,0.209038266733777; 4.37,0.20889340565198; 4.375,0.208770237998881;
        4.38,0.208676223092137; 4.385,0.208618118409955; 4.39,0.208600931300375;
        4.395,0.20862808669287; 4.4,0.208701142191552; 4.405,0.208819820785784;
        4.41,0.208982706215945; 4.415,0.209187061679137; 4.42,0.209429673544597;
        4.425,0.209706158590955; 4.43,0.210011845038593; 4.435,
        0.210341381045074; 4.44,0.210689297632639; 4.445,0.211050055032481;
        4.45,0.21141793195873; 4.455,0.211788078688341; 4.46,0.212156081863059;
        4.465,0.212518486278435; 4.47,0.212872189636889; 4.475,
        0.213215398101189; 4.48,0.213547400070624; 4.485,0.213868913483204;
        4.49,0.214182369559787; 4.495,0.214490903468046; 4.5,0.21479773332553])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={34,24})));
  OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus
    annotation (Placement(transformation(extent={{-10,38},{-30,58}})));
  Modelica.Blocks.Interfaces.RealOutput ETERM "Machine terminal voltage [pu]"
    annotation (Placement(transformation(extent={{-36,-8},{-16,12}})));
equation
      Pout = Gen1.P;
      Qout = Gen1.Q;
      Efd = sT5B.EFD;
      Ifd = Gen1.XADIFD;
  connect(Psampler.y,feedback. u1)
    annotation (Line(points={{81,70},{92,70}},   color={0,0,127}));
  connect(Qsampler.y,feedback1. u1)
    annotation (Line(points={{81,10},{94,10}},     color={0,0,127}));
  connect(Qout, Qsampler.u)
    annotation (Line(points={{48,10},{58,10}}, color={0,0,127}));
  connect(Pout, Psampler.u)
    annotation (Line(points={{46,70},{58,70}}, color={0,0,127}));
  connect(Qout_real.y[1], feedback1.u2)
    annotation (Line(points={{81,-20},{102,-20},{102,2}}, color={0,0,127}));
  connect(Pout_real.y[1], feedback.u2)
    annotation (Line(points={{81,40},{100,40},{100,62}}, color={0,0,127}));
  connect(Efdsampler.u,Efd)
    annotation (Line(points={{140,70},{130,70}}, color={0,0,127}));
  connect(Efd_error.u1, Efdsampler.y)
    annotation (Line(points={{170,70},{163,70}}, color={0,0,127}));
  connect(Efd_error.u2, Efd_real.y[1])
    annotation (Line(points={{178,62},{178,42},{163,42}}, color={0,0,127}));
  connect(Ifd_error.u1,Ifdsampler. y)
    annotation (Line(points={{170,12},{163,12}}, color={0,0,127}));
  connect(Ifd_error.u2,Ifd_real. y[1])
    annotation (Line(points={{178,4},{178,-16},{163,-16}}, color={0,0,127}));
  connect(Ifdsampler.u,Ifd)
    annotation (Line(points={{140,12},{130,12}}, color={0,0,127}));
  connect(Gen1.p,bus. p)
    annotation (Line(points={{-126,48},{-96,48}},  color={0,0,255}));
  connect(Gen1.PMECH,Gen1. PMECH0) annotation (Line(points={{-152.4,54},{-160,
          54},{-160,64},{-118,64},{-118,54},{-124.8,54}}, color={0,0,127}));
  connect(sT5B.VOEL,const2. y) annotation (Line(points={{-138,9.1},{-134,9.1},{
          -134,-3},{-147.5,-3}},       color={0,0,127}));
  connect(sT5B.VUEL,const1. y) annotation (Line(points={{-134,9.1},{-132,9.1},{
          -132,-21},{-147.5,-21}},  color={0,0,127}));
  connect(sT5B.VOTHSG, const4.y) annotation (Line(points={{-127,22.6},{-112,
          22.6},{-112,5},{-94.5,5}}, color={0,0,127}));
  connect(bus1.p, pwLine.n)
    annotation (Line(points={{-52,48},{-59,48}}, color={0,0,255}));
  connect(pwLine.p, bus.p)
    annotation (Line(points={{-77,48},{-96,48}}, color={0,0,255}));
  connect(add3_1.u2, step1.y) annotation (Line(points={{-89.2,-18.4},{-82,-18.4},
          {-82,-22},{-74.4,-22}}, color={0,0,127}));
  connect(Gen1.EFD, sT5B.EFD) annotation (Line(points={{-152.4,42},{-164,42},{
          -164,19},{-149,19}},   color={0,0,127}));
  connect(constantLoad.p, bus.p)
    annotation (Line(points={{-84,34},{-84,48},{-96,48}}, color={0,0,255}));
  connect(add3_1.y, sT5B.ECOMP) annotation (Line(points={{-98.4,-16},{-104,-16},
          {-104,-4},{-127,-4},{-127,19}},
                                        color={0,0,127}));
  connect(const3.y, sT5B.EFD0) annotation (Line(points={{-102.5,19},{-120,19},{
          -120,15.4},{-127,15.4}}, color={0,0,127}));
  connect(Gen1.ETERM, add3_1.u1) annotation (Line(points={{-124.8,44.4},{-70,
          44.4},{-70,-12},{-89.2,-12},{-89.2,-13.6}}, color={0,0,127}));
  connect(sT5B.XADIFD, Gen1.XADIFD) annotation (Line(points={{-146,9.1},{-146,6},
          {-118,6},{-118,37.2},{-124.8,37.2}}, color={0,0,127}));
  connect(infiniteBus.p, bus1.p)
    annotation (Line(points={{-30,48},{-52,48}}, color={0,0,255}));
  connect(Gen1.ETERM, ETERM) annotation (Line(points={{-124.8,44.4},{-26,44.4},
          {-26,2}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},
            {200,100}})),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{200,100}})),
    experiment(
      StopTime=4.5,
      __Dymola_NumberOfIntervals=5000,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"),
    __Dymola_experimentSetupOutput,
    __Dymola_experimentFlags(
      Advanced(GenerateVariableDependencies=false, OutputModelicaCode=false),
      Evaluate=false,
      OutputCPUtime=false,
      OutputFlatModelica=false),
    __Dymola_Commands(file="Plot_Efd_Ifd.mos" "Plot_Efd_Ifd"));
end Model_AVR_test;
