within Mostar.Models.AVR_IGLim_Inductive;
model Model_Excitation
  Data2Model.IG_Lim_Inductive.init machineData
    annotation (Placement(transformation(extent={{-108,76},{-88,96}})));
  Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-76,-16},
            {-86,-6}})));
  Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-76,4},
            {-86,14}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(
    T_R=machineData.data.T_R,
    T_C1=machineData.data.T_C1,
    T_B1=machineData.data.T_B1,
    T_C2=machineData.data.T_C2,
    T_B2=machineData.data.T_B2,
    K_R=machineData.data.K_R,
    V_RMAX=machineData.data.V_RMAX,
    V_RMIN=machineData.data.V_RMIN,
    T_1=machineData.data.T_1_AVR,
    K_C=machineData.data.K_C,
    T_UC1=machineData.data.T_UC1,
    T_UB1=machineData.data.T_UB1,
    T_UC2=machineData.data.T_UC2,
    T_UB2=machineData.data.T_UB2,
    T_OC1=machineData.data.T_OC1,
    T_OB1=machineData.data.T_OB1,
    T_OC2=machineData.data.T_OC2,
    T_OB2=machineData.data.T_OB2)
                     annotation (Placement(transformation(extent={{-108,24},{-88,
            42}})));
  inner OpenIPSL.Electrical.SystemBase SysData(S_b=30, fn=50) annotation (Placement(transformation(extent={{-64,80},
            {-4,100}})));
  Modelica.Blocks.Sources.CombiTimeTable Vim_input(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.910987105768319; 0.05,0.918675813130997; 0.1,0.919903123443595; 0.15,
        0.922147804545859; 0.2,0.91835408019403; 0.25,0.915307839450856; 0.3,0.907912428000314;
        0.35,0.902490398301187; 0.4,0.908064341545611; 0.45,0.910211210829217; 0.5,
        0.912019178188362; 0.55,0.917697162020408; 0.6,0.918606232399699; 0.65,0.920634815929145;
        0.7,0.919830165025509; 0.75,0.916817431754422; 0.8,0.909251046017353; 0.85,
        0.900862028448218; 0.9,0.896335422211164; 0.95,0.893667576548033; 1,0.897191698062488;
        1.05,0.901404969742989; 1.1,0.907510837654907; 1.15,0.913999204104269; 1.2,
        0.915197917199122; 1.25,0.913759187139743; 1.3,0.911938061398845; 1.35,0.907122514673136;
        1.4,0.904430919576704; 1.45,0.902816225687233; 1.5,0.903122296197569; 1.55,
        0.904474977865027; 1.6,0.906167126408593; 1.65,0.905922243431221; 1.7,0.909101853027779;
        1.75,0.907921417836639; 1.8,0.911268977577529; 1.85,0.910671083695349; 1.9,
        0.912541943523967; 1.95,0.908924712146955; 2,0.907066848438723; 2.05,0.907738517321857;
        2.1,0.905242394846768; 2.15,0.90592470269093; 2.2,0.905872867924718; 2.25,
        0.904160540515294; 2.3,0.905916179817047; 2.35,0.905152791867847; 2.4,0.907949787560784;
        2.45,0.910185362003143; 2.5,0.912448465845531; 2.55,0.912411482218635; 2.6,
        0.911446354302003; 2.65,0.90901176035275; 2.7,0.905752626386839; 2.75,0.906482413290812;
        2.8,0.905942376884685; 2.85,0.907471996803601; 2.9,0.908136523460628; 2.95,
        0.910710151523997; 3,0.911968499457488; 3.05,0.910956700184159; 3.1,0.908906074592283;
        3.15,0.908583115945894; 3.2,0.908647544843567; 3.25,0.907399080671491; 3.3,
        0.910920390530143; 3.35,0.910357886171333; 3.4,0.912984415057592; 3.45,0.912505678138481;
        3.5,0.914407314481829; 3.55,0.915848835722296; 3.6,0.914548854636229; 3.65,
        0.917015888233918; 3.7,0.912909780304874; 3.75,0.907007591745724; 3.8,0.907041049344769;
        3.85,0.904358091128702; 3.9,0.901912765373903; 3.95,0.901661433964066; 4,
        0.904805582956417; 4.05,0.908097538151678; 4.1,0.908226608011726; 4.15,0.911087452084341;
        4.2,0.911680288227569; 4.25,0.910095209189685; 4.3,0.906476829795932; 4.35,
        0.906855434631448; 4.4,0.903826906946261; 4.45,0.900564636111886; 4.5,0.898183745710949;
        4.55,0.899517875618539; 4.6,0.900595862079615; 4.65,0.905185320846363; 4.7,
        0.908644836692026; 4.75,0.90980014309411; 4.8,0.912212083271182; 4.85,0.91102971027338;
        4.9,0.910853621687585; 4.95,0.906466737375707; 5,0.904055418608827; 5.05,
        0.902641003573063; 5.1,0.902617318087715; 5.15,0.906093081981621; 5.2,0.907471976054869;
        5.25,0.907713830303932; 5.3,0.907644486217086; 5.35,0.908383409376541; 5.4,
        0.912074887117506; 5.45,0.912833977430891; 5.5,0.91207887150036; 5.55,0.908752659720307;
        5.6,0.912441123393863; 5.65,0.911948267558264; 5.7,0.909629159508251; 5.75,
        0.9075412722841; 5.8,0.908830692487194; 5.85,0.907348296387332; 5.9,0.907841200472331;
        5.95,0.908019066343509; 6,0.909342755476932; 6.05,0.912316502572396; 6.1,
        0.91256443011852; 6.15,0.910920009354711; 6.2,0.912347835404895; 6.25,0.909792837105901;
        6.3,0.908166783553106; 6.35,0.905784585310438; 6.4,0.905206422503435; 6.45,
        0.904190812911599; 6.5,0.90556482040342; 6.55,0.905539107330829; 6.6,0.906467789919187;
        6.65,0.909189895003302; 6.7,0.909358278530448; 6.75,0.911870806254756; 6.8,
        0.909758180490009; 6.85,0.908488341176421; 6.9,0.903193126856853; 6.95,0.904263181316447;
        7,0.906684772708325; 7.05,0.908126764764172; 7.1,0.910071161364099; 7.15,
        0.909145636512548; 7.2,0.910096647447104; 7.25,0.907149490250424; 7.3,0.907155383309747;
        7.35,0.908869764603898; 7.4,0.908949167380592; 7.45,0.912933277000395; 7.5,
        0.909208830753754; 7.55,0.910078810477173; 7.6,0.910630022151437; 7.65,0.909615845059228;
        7.7,0.908716214152217; 7.75,0.908481041015817; 7.8,0.906753326982474; 7.85,
        0.904709490064998; 7.9,0.905206605514743; 7.95,0.905026066236127; 8,0.908511845559742;
        8.05,0.909676393452555; 8.1,0.911093261509774; 8.15,0.910250047376202; 8.2,
        0.909965985426604; 8.25,0.909440970051721; 8.3,0.908055119657596; 8.35,0.905834401278652;
        8.4,0.905831290905131; 8.45,0.905709807332845; 8.5,0.904010159025524; 8.55,
        0.902904784120308; 8.6,0.907477811085105; 8.65,0.910377382736963; 8.7,0.913276281987513;
        8.75,0.914119632079005; 8.8,0.913373706240608; 8.85,0.910688781739264; 8.9,
        0.906489915573197; 8.95,0.902956713161184; 9,0.904814013993379; 9.05,0.90947330072008;
        9.1,0.913563038716941; 9.15,0.914563356473315; 9.2,0.916857936967042; 9.25,
        0.917707524515498; 9.3,0.916635653945059; 9.35,0.917994922660781; 9.4,0.919088524582557;
        9.45,0.914621323303956; 9.5,0.910343309443327; 9.55,0.904580539163787; 9.6,
        0.900286556851038; 9.65,0.901306951045481; 9.7,0.902698591350241; 9.75,0.906910599150557;
        9.8,0.912138566708198; 9.85,0.91771989431569; 9.9,0.914051654653564; 9.95,
        0.913338908278229; 10,0.91081582785093; 10.05,0.905624597152075; 10.1,0.908073582080686;
        10.15,0.903270607508211; 10.2,0.899020799094686; 10.25,0.902619544735499;
        10.3,0.904949808018811; 10.35,0.909715619031673; 10.4,0.909517944383172;
        10.45,0.911529024207354; 10.5,0.911036021709155; 10.55,0.909318522078367;
        10.6,0.907190694338772; 10.65,0.907606388942385; 10.7,0.908987854343881;
        10.75,0.910019235669794; 10.8,0.907643530383604; 10.85,0.905787051245376;
        10.9,0.911267303069718; 10.95,0.910010982880951; 11,0.912416072959912; 11.05,
        0.909947890559617; 11.1,0.906843061239892; 11.15,0.906181701531351; 11.2,
        0.906716010186929; 11.25,0.910524995725657; 11.3,0.911150605838101; 11.35,
        0.909278805942694; 11.4,0.910789861983349; 11.45,0.914761377632779; 11.5,
        0.916232887332801; 11.55,0.912824900913819; 11.6,0.90890192961538; 11.65,
        0.908990276405136; 11.7,0.904989962651148; 11.75,0.903665688431944; 11.8,
        0.907634447375355; 11.85,0.912700184369841; 11.9,0.914696622169125; 11.95,
        0.916458438062438; 12,0.917757238428968; 12.05,0.918606634846035; 12.1,0.91699710963585;
        12.15,0.913743357763765; 12.2,0.914817309680384; 12.25,0.912851566331406;
        12.3,0.911781075388697; 12.35,0.912339525010509; 12.4,0.911404971475105;
        12.45,0.912722651756087; 12.5,0.913453691443209; 12.55,0.914982643176805;
        12.6,0.916607994549713; 12.65,0.916618440109885; 12.7,0.916638786910806;
        12.75,0.913951693312362; 12.8,0.914632430384705; 12.85,0.910094272665104;
        12.9,0.90549378375606; 12.95,0.907346500854799; 13,0.903122329624453; 13.05,
        0.898798325692472; 13.1,0.903155643561617; 13.15,0.907693996264934; 13.2,
        0.911129346288561; 13.25,0.915897674182437; 13.3,0.913803218109154; 13.35,
        0.915510713097769; 13.4,0.912789560532856; 13.45,0.910219714417031; 13.5,
        0.906099822948018; 13.55,0.907297006807107; 13.6,0.905095712182587; 13.65,
        0.910221330255558; 13.7,0.913886635987099; 13.75,0.915880361654011; 13.8,
        0.915606365814609; 13.85,0.914746953031123; 13.9,0.914081385392366; 13.95,
        0.909688650065025; 14,0.905991619609732; 14.05,0.903165350586123; 14.1,0.9052835168371;
        14.15,0.906358107765716; 14.2,0.91026944645156; 14.25,0.9101595283896; 14.3,
        0.908737246501165; 14.35,0.9085885309947; 14.4,0.90747807237843; 14.45,0.907169589926387;
        14.5,0.908593382273973; 14.55,0.909305273598586; 14.6,0.916940352246612;
        14.65,0.913770375788914; 14.7,0.913813231862777; 14.75,0.913708398158777;
        14.8,0.91296122275909; 14.85,0.90906432635052; 14.9,0.913192140430191; 14.95,
        0.911874342778515; 15,0.915658336954474; 15.05,0.917121823397805; 15.1,0.915053098294826;
        15.15,0.913195039960924; 15.2,0.910495101519796; 15.25,0.904687308765598;
        15.3,0.902035035796235; 15.35,0.90087032865397; 15.4,0.90460495902286; 15.45,
        0.906237203698623; 15.5,0.911142893496312; 15.55,0.909535349446354; 15.6,
        0.906932457770269; 15.65,0.906884985698365; 15.7,0.906626981793816; 15.75,
        0.903890701806073; 15.8,0.904378422623348; 15.85,0.908481041015817; 15.9,
        0.90845958905403; 15.95,0.908952431513307; 16,0.9091853750986; 16.05,0.905002187312519;
        16.1,0.903351409696959; 16.15,0.905210999397648; 16.2,0.904718211001437;
        16.25,0.907674364121702; 16.3,0.907983442253188; 16.35,0.911216757879038;
        16.4,0.910313309432212; 16.45,0.908747596081093; 16.5,0.90560650901442;
        16.55,0.906334095930696; 16.6,0.905817594449282; 16.65,0.906876022937678;
        16.7,0.908181581769789; 16.75,0.908867814148299; 16.8,0.910447083335852;
        16.85,0.908042174122184; 16.9,0.908409627553173; 16.95,0.906642210651172;
        17,0.907083818700653; 17.05,0.906349597078557; 17.1,0.903399228984658; 17.15,
        0.904548885088217; 17.2,0.905579195118905; 17.25,0.9090609006088; 17.3,0.913482273796727;
        17.35,0.916504319079282; 17.4,0.919904310949448; 17.45,0.916344604131758;
        17.5,0.914166485920876; 17.55,0.908753783817694; 17.6,0.903725330122272;
        17.65,0.903026423278372; 17.7,0.905823336862876; 17.75,0.901550535375096;
        17.8,0.908638003169596; 17.85,0.913300718540523; 17.9,0.934943701703167;
        17.95,0.960480175879859; 18,0.981071802876313; 18.05,0.996524498788002;
        18.1,1.009859590293; 18.15,1.01916470143356; 18.2,1.02474703208215; 18.25,
        1.02670403762688; 18.3,1.0271717424735; 18.35,1.02747947079603; 18.4,1.02799862196739;
        18.45,1.02772350927496; 18.5,1.0284193597036; 18.55,1.03039016271441; 18.6,
        1.03295804593284; 18.65,1.03414494283319; 18.7,1.03550277019864; 18.75,1.0361389011758;
        18.8,1.03523398252693; 18.85,1.03542320917952; 18.9,1.03490288671266; 18.95,
        1.03419647539498; 19,1.03470962660304; 19.05,1.0339084516951; 19.1,1.03474414461057;
        19.15,1.0364928541022; 19.2,1.03774722150211; 19.25,1.03785168230274; 19.3,
        1.03795686150307; 19.35,1.03819982793086; 19.4,1.03834143981622; 19.45,1.03767561274263;
        19.5,1.03835149750577; 19.55,1.03812256013864; 19.6,1.0380537564651; 19.65,
        1.03867212497986; 19.7,1.03976701969922; 19.75,1.04045756002491; 19.8,1.04020732381162;
        19.85,1.03918480147669; 19.9,1.03880285499728; 19.95,1.03757440119919; 20,
        1.03635309876624; 20.05,1.03762962943407; 20.1,1.0383348223354; 20.15,1.03957355884654;
        20.2,1.04135582721225; 20.25,1.0425740051356; 20.3,1.04267194396319; 20.35,
        1.0423768018929; 20.4,1.04095676516753; 20.45,1.03995799935011; 20.5,1.03951030698442;
        20.55,1.03971871793874; 20.6,1.04097428795081; 20.65,1.04178195965494; 20.7,
        1.04280385335811; 20.75,1.04362050758955; 20.8,1.04273406496151; 20.85,1.04285241797294;
        20.9,1.0428404775029; 20.95,1.04308577482748; 21,1.04216678794637; 21.05,
        1.04315779564502; 21.1,1.04355345777161; 21.15,1.0425731172103; 21.2,1.0412281276973;
        21.25,1.0405933512263; 21.3,1.04144176220263; 21.35,1.04207176678414; 21.4,
        1.0411601392788; 21.45,1.04123065830838; 21.5,1.0416506063147; 21.55,1.04100445236186;
        21.6,1.04308486060041; 21.65,1.04266468211277; 21.7,1.04333040007012; 21.75,
        1.04234006336412; 21.8,1.04338207513622; 21.85,1.0425019950098; 21.9,1.04064773640238;
        21.95,1.04087256328404; 22,1.04244327755977; 22.05,1.04230918576564; 22.1,
        1.04285151974448; 22.15,1.04288165348659; 22.2,1.04345715645714; 22.25,1.04321800732398;
        22.3,1.04315726663505; 22.35,1.0438855493103; 22.4,1.04418103541047; 22.45,
        1.04243836138051; 22.5,1.04216430703987; 22.55,1.04157322754036; 22.6,1.04199808819283;
        22.65,1.04357005269448; 22.7,1.04423483617911; 22.75,1.04375749285938; 22.8,
        1.04213430398599; 22.85,1.04378726849312; 22.9,1.04370306197041; 22.95,1.04386720459525;
        23,1.04402350035267; 23.05,1.04441870118677; 23.1,1.04406905115111; 23.15,
        1.04457258270314; 23.2,1.04357526163965; 23.25,1.04375806100158; 23.3,1.04495894857936;
        23.35,1.04622407771307; 23.4,1.04655834266412; 23.45,1.04636888504131; 23.5,
        1.04586982350559; 23.55,1.04516827513881; 23.6,1.04457424600206; 23.65,1.04344424021709;
        23.7,1.04333142657113; 23.75,1.04404556370659; 23.8,1.04518521094701; 23.85,
        1.04688446299855; 23.9,1.04655544687386; 23.95,1.04494247069235; 24,1.04470118551265;
        24.05,1.04245895156632; 24.1,1.04229398623593; 24.15,1.04267963929793; 24.2,
        1.0438514308506; 24.25,1.04403995995842; 24.3,1.04477392780753; 24.35,1.04478715529549;
        24.4,1.04519732352568; 24.45,1.0450653436808; 24.5,1.04460592849162; 24.55,
        1.0443945624021; 24.6,1.04296903858766; 24.65,1.04256796165999; 24.7,1.04206661251055;
        24.75,1.04370666441969; 24.8,1.04511798419034; 24.85,1.0458345897831; 24.9,
        1.04612970082262; 24.95,1.04505459252144; 25,1.04360560464169; 25.05,1.04202626027584;
        25.1,1.04114834300499; 25.15,1.04324276066054; 25.2,1.04426099657178; 25.25,
        1.0464459927255; 25.3,1.04584306819066; 25.35,1.04645960823815; 25.4,1.04571633637411;
        25.45,1.04435061380833; 25.5,1.04328327702525; 25.55,1.04301973377572; 25.6,
        1.04273381275931; 25.65,1.04410367405732; 25.7,1.04399369643868; 25.75,1.04673265547644;
        25.8,1.04795790247632; 25.85,1.04806007037021; 25.9,1.0466599549041; 25.95,
        1.04474968926139; 26,1.04403569667688; 26.05,1.04343998641103; 26.1,1.04388390766952;
        26.15,1.04480463642755; 26.2,1.04464867651759; 26.25,1.04667883200898; 26.3,
        1.04688341766428; 26.35,1.04767838516431; 26.4,1.04597792730452; 26.45,1.04489582405649;
        26.5,1.04546454421833; 26.55,1.04519896967965; 26.6,1.04586975951668; 26.65,
        1.0465481672641; 26.7,1.04639750859465; 26.75,1.04571161181558; 26.8,1.04538214587796;
        26.85,1.0454380477904; 26.9,1.04553561707808; 26.95,1.04574720553008; 27,
        1.04655472798614; 27.05,1.04663647393024; 27.1,1.04718767077528; 27.15,1.0477694487806;
        27.2,1.04736231330151; 27.25,1.04713241423791; 27.3,1.04596256350597; 27.35,
        1.04415602684672; 27.4,1.0425336202166; 27.45,1.04121237808721; 27.5,1.04240037623078;
        27.55,1.04463317462248; 27.6,1.0464862587011; 27.65,1.04860661815899; 27.7,
        1.04767338267681; 27.75,1.04645541553921; 27.8,1.04451943876667; 27.85,1.04247230605672;
        27.9,1.04181904174694; 27.95,1.04234378543362; 28,1.0439836045002; 28.05,
        1.04586150008237; 28.1,1.04684332841833; 28.15,1.04663540855909; 28.2,1.04542507217645;
        28.25,1.0442118238136; 28.3,1.04266366735002; 28.35,1.04369670052152; 28.4,
        1.04492355774369; 28.45,1.04511715874329; 28.5,1.04575233606758; 28.55,1.0459506558213;
        28.6,1.04564438173442; 28.65,1.04538713155355; 28.7,1.04355175863111; 28.75,
        1.0451903306074; 28.8,1.04627591283905; 28.85,1.04679453424645; 28.9,1.04726969298797;
        28.95,1.04598728130733; 29,1.04623232892564; 29.05,1.04580076176955; 29.1,
        1.04576844006088; 29.15,1.04570988426558; 29.2,1.04497857870725; 29.25,1.04593535196679;
        29.3,1.0456559037177; 29.35,1.0452739744196; 29.4,1.04455615358869; 29.45,
        1.04362237004298; 29.5,1.04416276162368; 29.55,1.04468594223342; 29.6,1.04596364129011;
        29.65,1.04631785591325; 29.7,1.04581576235372; 29.75,1.04550028400827; 29.8,
        1.04500972564077; 29.85,1.0438783290415; 29.9,1.04489259403569; 29.95,1.04554195570244;
        30,1.04577996503805; 30.05,1.04649422719193; 30.1,1.04560037890856; 30.15,
        1.04462060986166; 30.2,1.0436934071892; 30.25,1.04462233258211; 30.3,1.04542576179698;
        30.35,1.04588495441689; 30.4,1.04615126704083; 30.45,1.04547125112003; 30.5,
        1.04433385811463; 30.55,1.0431281050178; 30.6,1.04405574533788; 30.65,1.04531126109477;
        30.7,1.04508835332193; 30.75,1.04562944034122; 30.8,1.04509918545804; 30.85,
        1.04458939323327; 30.9,1.04498784050038; 30.95,1.04478427915852; 31,1.04515678792984;
        31.05,1.04455057134605; 31.1,1.04517608856844; 31.15,1.04529806653051; 31.2,
        1.04609684407966; 31.25,1.04649330277589; 31.3,1.04577676327999; 31.35,1.04503720811428;
        31.4,1.04496720526159; 31.45,1.04378710566079; 31.5,1.04415014491078; 31.55,
        1.04432750813373; 31.6,1.04474560193003; 31.65,1.04546918710151; 31.7,1.0451247051227;
        31.75,1.04592059416226; 31.8,1.04325604490435; 31.85,1.04110295352136; 31.9,
        1.03793113241913; 31.95,1.03414735433949; 32,1.03284374365822; 32.05,1.03187230696232;
        32.1,1.03175451280434; 32.15,1.03159511329891; 32.2,1.0298790410843; 32.25,
        1.02772452951323; 32.3,1.02607329025035; 32.35,1.02364792625065; 32.4,1.02164206031193;
        32.45,1.01943760920729; 32.5,1.01835112394563; 32.55,1.01606854135707; 32.6,
        1.01536786453071; 32.65,1.01544320377295; 32.7,1.01324885357933; 32.75,1.01220885306283;
        32.8,1.01135873457024; 32.85,1.00976774431727; 32.9,1.00832646274441; 32.95,
        1.00489362997242; 33,1.00092918096011; 33.05,0.998859418340647; 33.1,0.999225887450042;
        33.15,0.999702650679015; 33.2,0.99986358129117; 33.25,1.00074206822385;
        33.3,1.00073691581108; 33.35,0.999651938849994; 33.4,0.997678217932223;
        33.45,0.995148488135904; 33.5,0.99432563506448; 33.55,0.994402223643179;
        33.6,0.996094969758079; 33.65,0.995935971095063; 33.7,0.993945066841449;
        33.75,0.995527023016892; 33.8,0.992508139850739; 33.85,0.988518986353892;
        33.9,0.98899464676407; 33.95,0.985771713778119; 34,0.986269178006756; 34.05,
        0.987021077869268; 34.1,0.988283134419993; 34.15,0.990204501280584; 34.2,
        0.991870597817562; 34.25,0.990491063607209; 34.3,0.989181242237917; 34.35,
        0.985817907193658; 34.4,0.983819504671268; 34.45,0.982731351360348; 34.5,
        0.984721265456033; 34.55,0.986989002902159; 34.6,0.990653091798449; 34.65,
        0.990863752220601; 34.7,0.990864974219054; 34.75,0.987462023019269; 34.8,
        0.985944270965954; 34.85,0.984522956761365; 34.9,0.985751905372773; 34.95,
        0.98717691460949; 35,0.988678830385912; 35.05,0.990601881077869; 35.1,0.987082360495061;
        35.15,0.984628980157455; 35.2,0.982667185069987; 35.25,0.980463109203512;
        35.3,0.980171756066908; 35.35,0.981619094350949; 35.4,0.982766194550935;
        35.45,0.98586642563871; 35.5,0.987062419103303; 35.55,0.98873060629687;
        35.6,0.987064050956782; 35.65,0.983866615234673; 35.7,0.981389426457855;
        35.75,0.979399230257056; 35.8,0.979106807487693; 35.85,0.977925615291132;
        35.9,0.976734540177558; 35.95,0.979582387506238; 36,0.980650562195175; 36.05,
        0.980299036812347; 36.1,0.978749798776762; 36.15,0.977181832477663; 36.2,
        0.976898928066247; 36.25,0.975421281713678; 36.3,0.976132960620368; 36.35,
        0.977567637971082; 36.4,0.978400842051375; 36.45,0.979489687831; 36.5,0.98068549524638;
        36.55,0.978913067407047; 36.6,0.976140184683373; 36.65,0.976242057953978;
        36.7,0.975283149903911; 36.75,0.97685844007005; 36.8,0.978905146935043;
        36.85,0.978638889470901; 36.9,0.980795118635271; 36.95,0.98061391647235;
        37,0.979406886802322; 37.05,0.977868236246232; 37.1,0.977830638573129; 37.15,
        0.977398847401226; 37.2,0.98045616565967; 37.25,0.98180751035574; 37.3,0.980851838187894;
        37.35,0.980847244290456; 37.4,0.978809115499557; 37.45,0.978580682170847;
        37.5,0.976952878138332; 37.55,0.975319198936067; 37.6,0.97616643652794;
        37.65,0.97539330639635; 37.7,0.976212623724071; 37.75,0.978648200777949;
        37.8,0.979975342979251; 37.85,0.979141626858216; 37.9,0.977187245137975;
        37.95,0.978445088593453; 38,0.978491049760988; 38.05,0.979791669684045;
        38.1,0.981405703188058; 38.15,0.983443003287888; 38.2,0.983073639706524;
        38.25,0.981397831103275; 38.3,0.979501929733051; 38.35,0.977574736600981;
        38.4,0.977958060994655; 38.45,0.979106799675324; 38.5,0.980146399009195;
        38.55,0.983777997009137; 38.6,0.985110854352182; 38.65,0.984383034851388;
        38.7,0.984091104177206; 38.75,0.981364570900416; 38.8,0.978897311365277;
        38.85,0.974266275743325; 38.9,0.972507789648339; 38.95,0.972334837490923;
        39,0.972218758036714])
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={88,66})));
  Modelica.Blocks.Sources.CombiTimeTable Vreal_input(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.466764064767019; 0.05,0.4511921498511; 0.1,0.449441543037929; 0.15,
        0.443925382043208; 0.2,0.45309888399953; 0.25,0.458480507647967; 0.3,0.472956488417176;
        0.35,0.483691228917795; 0.4,0.472664752722971; 0.45,0.469121538880901; 0.5,
        0.465231636656646; 0.55,0.453054342293114; 0.6,0.451710188812485; 0.65,0.447434615036742;
        0.7,0.450472380668361; 0.75,0.456324409797979; 0.8,0.471340711634739; 0.85,
        0.48753180053225; 0.9,0.494774967049801; 0.95,0.499690954598355; 1,0.493565115753659;
        1.05,0.485477638673747; 1.1,0.474204811760416; 1.15,0.46046907946975; 1.2,
        0.459687180028314; 1.25,0.462172710660083; 1.3,0.465268854668285; 1.35,0.475185814880588;
        1.4,0.479580575677299; 1.45,0.483434621000718; 1.5,0.481922839250654; 1.55,
        0.47973375068433; 1.6,0.47688636547669; 1.65,0.476757491508917; 1.7,0.471027184249602;
        1.75,0.472939230648969; 1.8,0.466456501035344; 1.85,0.46810714722057; 1.9,
        0.463350320557197; 1.95,0.471489121408349; 2,0.474695552344513; 2.05,0.473050719483951;
        2.1,0.478402543944678; 2.15,0.476396192646249; 2.2,0.477326377980191; 2.25,
        0.479854056989267; 2.3,0.476769013253819; 2.35,0.478453634643356; 2.4,0.472884764103962;
        2.45,0.46905088290403; 2.5,0.464267091369136; 2.55,0.464949569745189; 2.6,
        0.466231356926803; 2.65,0.470960459585107; 2.7,0.478266088347523; 2.75,0.475572433258116;
        2.8,0.476956881587973; 2.85,0.47415963819998; 2.9,0.472286199026408; 2.95,
        0.467788923597742; 3,0.464843688815095; 3.05,0.466944745414454; 3.1,0.471284632360151;
        3.15,0.471546632157023; 3.2,0.472143098870386; 3.25,0.473701496124406; 3.3,
        0.467500619889495; 3.35,0.468595034722213; 3.4,0.462722764920248; 3.45,0.464276689587822;
        3.5,0.460397000613981; 3.55,0.457646552740989; 3.6,0.460608140445581; 3.65,
        0.455303544743674; 3.7,0.464092558839242; 3.75,0.474928084708851; 3.8,0.47522205479619;
        3.85,0.480190136266764; 3.9,0.484416658061858; 3.95,0.485234770456226; 4,
        0.478755012434835; 4.05,0.473319845869053; 4.1,0.472832478217557; 4.15,0.466932318014811;
        4.2,0.466260140499347; 4.25,0.468500703568256; 4.3,0.476059391802921; 4.35,
        0.474980039088738; 4.4,0.480717941347405; 4.45,0.487267339499076; 4.5,0.491065641051408;
        4.55,0.489197010825447; 4.6,0.486860583901897; 4.65,0.478273634937665; 4.7,
        0.471908198947181; 4.75,0.469314943805616; 4.8,0.464853280362359; 4.85,0.467166270324386;
        4.9,0.467630695463055; 4.95,0.476316618010136; 5,0.480288056209343; 5.05,
        0.483410118456839; 5.1,0.483102589560811; 5.15,0.476789381452333; 5.2,0.47404015632082;
        5.25,0.473337531924414; 5.3,0.473709767441329; 5.35,0.472171278797929; 5.4,
        0.464756823694035; 5.45,0.463630873408248; 5.5,0.463895057923469; 5.55,0.47146021932236;
        5.6,0.464525547005109; 5.65,0.466100727767588; 5.7,0.469887485789852; 5.75,
        0.473787899859396; 5.8,0.471429983690943; 5.85,0.474276845494909; 5.9,0.473572041703054;
        5.95,0.473111152518425; 6,0.470321047810791; 6.05,0.464770251430448; 6.1,
        0.463916994445981; 6.15,0.467380138310143; 6.2,0.464220779492456; 6.25,0.469570495964548;
        6.3,0.472467893199249; 6.35,0.477018974326316; 6.4,0.478352160848185; 6.45,
        0.480033114169838; 6.5,0.47755469948472; 6.55,0.477366138278645; 6.6,0.47595756425192;
        6.65,0.47073686062755; 6.7,0.470291033531748; 6.75,0.465765774459807; 6.8,
        0.469516973051804; 6.85,0.471609089162288; 6.9,0.48108412704174; 6.95,0.480604738018781;
        7,0.475782352443527; 7.05,0.47314400099772; 7.1,0.469151647907209; 7.15,
        0.471183274502998; 7.2,0.467287459505359; 7.25,0.474179292433109; 7.3,0.475242338895004;
        7.35,0.470512560129708; 7.4,0.471562167353681; 7.45,0.461966237453944; 7.5,
        0.470820655409299; 7.55,0.468653457899368; 7.6,0.467702661538082; 7.65,0.469913259598814;
        7.7,0.471410287319013; 7.75,0.472223448798837; 7.8,0.475174937112161; 7.85,
        0.479173114373659; 7.9,0.478470259068553; 7.95,0.478101159532847; 8,0.472404162808505;
        8.05,0.469554763630914; 8.1,0.466556821689973; 8.15,0.469166992170447; 8.2,
        0.468147057087367; 8.25,0.470372096825518; 8.3,0.472682469018008; 8.35,0.476567872158455;
        8.4,0.477286559519325; 8.45,0.476804618491257; 8.5,0.480844836029764; 8.55,
        0.482917254579398; 8.6,0.473431010498551; 8.65,0.468798984173569; 8.7,0.462146440073443;
        8.75,0.461336560664324; 8.8,0.462199067100828; 8.85,0.468314806625733; 8.9,
        0.47555813298132; 8.95,0.482233013218436; 9,0.479212257315941; 9.05,0.469706838689082;
        9.1,0.461456585183725; 9.15,0.460456285606034; 9.2,0.455248314989874; 9.25,
        0.45415748744844; 9.3,0.455695712945924; 9.35,0.453201342585441; 9.4,0.450728065313486;
        9.45,0.459232134338046; 9.5,0.468865146404532; 9.55,0.478943574421502; 9.6,
        0.487316049814322; 9.65,0.486009512826933; 9.7,0.482598645054311; 9.75,0.475113273102292;
        9.8,0.465119363824131; 9.85,0.453633125367329; 9.9,0.461839520581912; 9.95,
        0.462022659551049; 10,0.467583131502646; 10.05,0.477203933254665; 10.1,0.47288669536872;
        10.15,0.481762417032585; 10.2,0.489415776032118; 10.25,0.483332954537687;
        10.3,0.478482340162412; 10.35,0.470202411500051; 10.4,0.470223240945894;
        10.45,0.466069708283867; 10.5,0.467881286520791; 10.55,0.470006408934156;
        10.6,0.474816983755824; 10.65,0.473902342504882; 10.7,0.470525217144415;
        10.75,0.46985585219188; 10.8,0.472993475083899; 10.85,0.477726525416842;
        10.9,0.466338296986881; 10.95,0.469026807323703; 11,0.464452760713089; 11.05,
        0.468545026849351; 11.1,0.475599756982943; 11.15,0.476620930394791; 11.2,
        0.475246140146376; 11.25,0.468874997506569; 11.3,0.466566263634054; 11.35,
        0.470685500673305; 11.4,0.467754866130757; 11.45,0.459446544085338; 11.5,
        0.456877175288278; 11.55,0.463281993123257; 11.6,0.471292626158139; 11.65,
        0.470761279505329; 11.7,0.478406388315682; 11.75,0.481374190242343; 11.8,
        0.473370061176469; 11.85,0.463894201926317; 11.9,0.459821948524223; 11.95,
        0.456300412290387; 12,0.454057017641042; 12.05,0.451583934004312; 12.1,0.45546579278816;
        12.15,0.461958725021241; 12.2,0.459335166071273; 12.25,0.463840642682528;
        12.3,0.465211209663952; 12.35,0.464115061312996; 12.4,0.466676656721016;
        12.45,0.46336115504572; 12.5,0.462776209576452; 12.55,0.459005738053205;
        12.6,0.456372554263943; 12.65,0.456103159800628; 12.7,0.455565070395716;
        12.75,0.461791910770034; 12.8,0.4600727925211; 12.85,0.469469093927191;
        12.9,0.477452104885625; 12.95,0.474519179111229; 13,0.482392832880374; 13.05,
        0.49040224022027; 13.1,0.482447932383014; 13.15,0.473734521251348; 13.2,
        0.466850564189441; 13.25,0.457672631809958; 13.3,0.461594858642917; 13.35,
        0.458446203696645; 13.4,0.463840495928164; 13.45,0.468742497130539; 13.5,
        0.476419906917104; 13.55,0.47437495567163; 13.6,0.478798366482737; 13.65,
        0.468860232295779; 13.7,0.460938299425938; 13.75,0.458078572329202; 13.8,
        0.457388881149203; 13.85,0.459721814658056; 13.9,0.461043767804525; 13.95,
        0.46941033736322; 14,0.476506757640974; 14.05,0.48172455670706; 14.1,0.478206243448001;
        14.15,0.476166396984234; 14.2,0.468162080791192; 14.25,0.468496678496446;
        14.3,0.471369742001766; 14.35,0.472136638382086; 14.4,0.474625871922904;
        14.45,0.474857303903639; 14.5,0.472007259656663; 14.55,0.470634366452824;
        14.6,0.454334845807399; 14.65,0.4612915557048; 14.7,0.461452266356811; 14.75,
        0.462518251834855; 14.8,0.463380257313389; 14.85,0.471580555900181; 14.9,
        0.463658975740273; 14.95,0.465028366894128; 15,0.458522218934273; 15.05,
        0.455090120939887; 15.1,0.459605585107723; 15.15,0.4626744382869; 15.2,0.468207354959373;
        15.25,0.479451416557622; 15.3,0.483486413921882; 15.35,0.486934765899427;
        15.4,0.479133982297051; 15.45,0.476158531883902; 15.5,0.46730942018361;
        15.55,0.470069043053353; 15.6,0.475190808542663; 15.65,0.475638978644012;
        15.7,0.474223036856571; 15.75,0.480833709631635; 15.8,0.479561438789531;
        15.85,0.472223448798837; 15.9,0.471784569413163; 15.95,0.471074953906772;
        16,0.470504803971383; 16.05,0.478620074706208; 16.1,0.482316333840312; 16.15,
        0.478343499693586; 16.2,0.479629466613064; 16.25,0.473891730961942; 16.3,
        0.473418984785385; 16.35,0.466922699856267; 16.4,0.468681625574573; 16.45,
        0.471590143818159; 16.5,0.477356960443698; 16.55,0.476093101720355; 16.6,
        0.477193820911075; 16.65,0.474821423170143; 16.7,0.472199548462397; 16.75,
        0.471478614452388; 16.8,0.468300721305057; 16.85,0.473426050514861; 16.9,
        0.472240834424873; 16.95,0.475863452918375; 17,0.475021125645253; 17.05,
        0.476301580257915; 17.1,0.48234427872234; 17.15,0.480420870405876; 17.2,
        0.477883296763592; 17.25,0.470985919231047; 17.3,0.462719787798551; 17.35,
        0.456580723494614; 17.4,0.449060757111109; 17.45,0.456777138174912; 17.5,
        0.461120833946729; 17.55,0.471698365354042; 17.6,0.481379945212961; 17.65,
        0.482219966109246; 17.7,0.476113268128055; 17.75,0.48625742461677; 17.8,
        0.470839692575791; 17.85,0.462465798050727; 17.9,0.432371152165354; 17.95,
        0.392416633296115; 18,0.356085372374473; 18.05,0.32552024569134; 18.1,0.295149232231782;
        18.15,0.273002590125934; 18.2,0.26261702537478; 18.25,0.261665047444157;
        18.3,0.26607177734896; 18.35,0.269934967065201; 18.4,0.271006745060609;
        18.45,0.274632066884717; 18.5,0.273956211028968; 18.55,0.269088465716469;
        18.6,0.260870448829867; 18.65,0.257502682093225; 18.7,0.252220884970933;
        18.75,0.251478628194579; 18.8,0.255409372100733; 18.85,0.255104269153508;
        18.9,0.258580287892541; 18.95,0.262068027513629; 19,0.260488365319083; 19.05,
        0.263426290939853; 19.1,0.261030840367126; 19.15,0.255621059874906; 19.2,
        0.251421919727443; 19.25,0.249810497236902; 19.3,0.249846521637256; 19.35,
        0.250019578958594; 19.4,0.249667646461518; 19.45,0.252888580068013; 19.5,
        0.251042657951744; 19.55,0.251752964445989; 19.6,0.251566959332248; 19.65,
        0.250185872238577; 19.7,0.246317073146989; 19.75,0.242897261026741; 19.8,
        0.244208937445347; 19.85,0.248999567112587; 19.9,0.249642509055354; 19.95,
        0.256550931274821; 20,0.260079865266656; 20.05,0.255865525365102; 20.1,0.253922119958233;
        20.15,0.248326064095096; 20.2,0.24196833518109; 20.25,0.236163954153395;
        20.3,0.236733057575746; 20.35,0.238277732472625; 20.4,0.244648825611156;
        20.45,0.249809718159333; 20.5,0.251430851256461; 20.55,0.250331301629635;
        20.6,0.245299170638012; 20.65,0.241601162135647; 20.7,0.238644627044021;
        20.75,0.234290764590787; 20.8,0.239938536460749; 20.85,0.23892845190245;
        20.9,0.238732670819203; 20.95,0.237409353118316; 21,0.241901543819095; 21.05,
        0.240318162424344; 21.1,0.237848143357; 21.15,0.240636918988888; 21.2,0.246871830462669;
        21.25,0.24810604986398; 21.3,0.246690381432209; 21.35,0.245226290100594;
        21.4,0.246678730106633; 21.45,0.247819036242463; 21.5,0.246769163734458;
        21.55,0.24971830258894; 21.6,0.241862593323575; 21.65,0.242204207080906;
        21.7,0.239320273989751; 21.75,0.243110573261522; 21.8,0.239837125097013;
        21.85,0.243877220384271; 21.9,0.249544495232358; 21.95,0.250976748488399;
        22,0.244855220167403; 22.05,0.245183812131932; 22.1,0.24237824982534; 22.15,
        0.242737300973822; 22.2,0.240990238946209; 22.25,0.240795966363133; 22.3,
        0.241304658773481; 22.35,0.240117271514138; 22.4,0.238083266119672; 22.45,
        0.245842406540566; 22.5,0.247481112956855; 22.55,0.248052883374594; 22.6,
        0.247462442644488; 22.65,0.241730133517055; 22.7,0.23909013689345; 22.75,
        0.241165467572877; 22.8,0.246166931630615; 22.85,0.240544137883112; 22.9,
        0.24066304349719; 22.95,0.240690144834045; 23,0.240258189883363; 23.05,0.238285675736227;
        23.1,0.239070279416249; 23.15,0.237610197833846; 23.2,0.241462248461335;
        23.25,0.241408734698877; 23.3,0.235402081388791; 23.35,0.230744085252907;
        23.4,0.227926342207009; 23.45,0.229828682962106; 23.5,0.231833558679763;
        23.55,0.235228280055855; 23.6,0.237353232377751; 23.65,0.243493249894351;
        23.7,0.243733011083935; 23.75,0.24090185987435; 23.8,0.234142385930863;
        23.85,0.22902750827245; 23.9,0.227679429791096; 23.95,0.23673081613162;
        24,0.238788842707764; 24.05,0.247916890177105; 24.1,0.249086179202412; 24.15,
        0.246506422140541; 24.2,0.241986860070923; 24.25,0.241417943039622; 24.3,
        0.237723126683055; 24.35,0.238412412728027; 24.4,0.236858300450937; 24.45,
        0.2374399440597; 24.5,0.239700611621784; 24.55,0.239631901383681; 24.6,0.246485058665414;
        24.65,0.247936934992305; 24.7,0.250035704458422; 24.75,0.243586386519467;
        24.8,0.237707727585123; 24.85,0.234787600079723; 24.9,0.231939861155014;
        24.95,0.237736887549112; 25,0.245231544002591; 25.05,0.250914004247104;
        25.1,0.254299148464267; 25.15,0.245565615225476; 25.2,0.241690250893327;
        25.25,0.231279233625704; 25.3,0.235002406132098; 25.35,0.232241560656958;
        25.4,0.236320075881258; 25.45,0.241056756947267; 25.5,0.246599213487993;
        25.55,0.246270450018208; 25.6,0.247957174447915; 25.65,0.242368983490006;
        25.7,0.242353235687067; 25.75,0.231007796685657; 25.8,0.22512094743807;
        25.85,0.225172371805281; 25.9,0.230309006332585; 25.95,0.240063730948766;
        26,0.243393985706043; 26.05,0.244968486524942; 26.1,0.24380093403724; 26.15,
        0.240318759408644; 26.2,0.2400090602207; 26.25,0.232275546249338; 26.3,0.229549643587698;
        26.35,0.228245199451889; 26.4,0.233640973811176; 26.45,0.2381848367698;
        26.5,0.237431508453656; 26.55,0.237601178697799; 26.6,0.235136033515374;
        26.65,0.232353398532507; 26.7,0.232776206120236; 26.75,0.236591909572528;
        26.8,0.23729449468624; 26.85,0.238296365993117; 26.9,0.236366511146335;
        26.95,0.234924129790438; 27,0.23334324747716; 27.05,0.230929980883009; 27.1,
        0.229970626249016; 27.15,0.227044085204188; 27.2,0.228395912407646; 27.25,
        0.231250869019754; 27.3,0.234975496504349; 27.35,0.243609065561649; 27.4,
        0.249749512374932; 27.45,0.254503418554547; 27.5,0.251251518298408; 27.55,
        0.240816732582264; 27.6,0.23288697854106; 27.65,0.223145680615552; 27.7,
        0.227486961504925; 27.75,0.234295370544879; 27.8,0.241800845324577; 27.85,
        0.250952905777414; 27.9,0.253182920068879; 27.95,0.249829220280348; 28,0.244589663207786;
        28.05,0.235424915544015; 28.1,0.231019942774371; 28.15,0.232981096580131;
        28.2,0.237105306970734; 28.25,0.243125839369221; 28.3,0.248967839121892;
        28.35,0.245085764059661; 28.4,0.240295534075083; 28.45,0.239204162299644;
        28.5,0.236913320483509; 28.55,0.234269997919018; 28.6,0.236888863622502;
        28.65,0.238270708242521; 28.7,0.245702180458626; 28.75,0.239380539347149;
        28.8,0.23306773346633; 28.85,0.231497381185961; 28.9,0.229855118222401;
        28.95,0.234612692478747; 29,0.235289547751164; 29.05,0.235694579690895;
        29.1,0.236842225090814; 29.15,0.236599545034159; 29.2,0.238817135510215;
        29.25,0.236104022243256; 29.3,0.236587331538559; 29.35,0.238517976601706;
        29.4,0.242132839188208; 29.45,0.244675709697942; 29.5,0.244552831870964;
        29.55,0.240587718542161; 29.6,0.236481116517254; 29.65,0.235161443980068;
        29.7,0.235123893687635; 29.75,0.238272358168711; 29.8,0.24066144412082;
        29.85,0.245280644744286; 29.9,0.240183208593937; 29.95,0.236840003123128;
        30,0.236540588375793; 30.05,0.233360274421602; 30.1,0.237083011595912; 30.15,
        0.241854607699725; 30.2,0.245341758677381; 30.25,0.242582238856062; 30.3,
        0.237851809604902; 30.35,0.235320696790198; 30.4,0.235397720884306; 30.45,
        0.237401974519452; 30.5,0.243577606042764; 30.55,0.245811017083683; 30.6,
        0.243795216089412; 30.65,0.23910024666888; 30.7,0.237588431541917; 30.75,
        0.236202416627166; 30.8,0.239778152399812; 30.85,0.241006572022429; 30.9,
        0.24050982045439; 30.95,0.239665734291611; 31,0.239279071103859; 31.05,0.241911738294754;
        31.1,0.239690434547189; 31.15,0.23890965221378; 31.2,0.234882735780403;
        31.25,0.234379452134582; 31.3,0.23680547121416; 31.35,0.239553209992719;
        31.4,0.24059946063206; 31.45,0.244215040865797; 31.5,0.244363934026473;
        31.55,0.242628445398115; 31.6,0.240821788899972; 31.65,0.238159712450767;
        31.7,0.239171188698182; 31.75,0.232626214975025; 31.8,0.239396866305085;
        31.85,0.243297381396128; 31.9,0.25230682105255; 31.95,0.260681316126899;
        32,0.262897628537518; 32.05,0.262226454588668; 32.1,0.257938628201086; 32.15,
        0.25605992755476; 32.2,0.256310334468025; 32.25,0.264150945084823; 32.3,
        0.265456518269102; 32.35,0.272086643464856; 32.4,0.276573561919824; 32.45,
        0.280655548840682; 32.5,0.282509248891924; 32.55,0.287171482050014; 32.6,
        0.288426255534273; 32.65,0.285514161807753; 32.7,0.290205651019794; 32.75,
        0.292419710242954; 32.8,0.292570397657052; 32.85,0.296447174224971; 32.9,
        0.299374337236861; 32.95,0.309388432277903; 33,0.31980778093605; 33.05,0.324785801514595;
        33.1,0.321494763642303; 33.15,0.319100302486075; 33.2,0.317683018752984;
        33.25,0.313796662304856; 33.3,0.313628076883568; 33.35,0.3156017586965;
        33.4,0.321245337636637; 33.45,0.326876308746756; 33.5,0.329194814707104;
        33.55,0.32808124872199; 33.6,0.321826927569129; 33.65,0.322677940184168;
        33.7,0.326815525486584; 33.75,0.321784584165668; 33.8,0.330453577599749;
        33.85,0.34118551925873; 33.9,0.33929294651933; 33.95,0.34771489109704; 34,
        0.345465166309028; 34.05,0.343142527134021; 34.1,0.338979166844846; 34.15,
        0.332804079407849; 34.2,0.3283338948675; 34.25,0.331601739089408; 34.3,0.335488793341166;
        34.35,0.344072863175253; 34.4,0.349084534648968; 34.45,0.351807946558295;
        34.5,0.345029198632516; 34.55,0.339339627759931; 34.6,0.328489157398262;
        34.65,0.328029311167945; 34.7,0.328025619907773; 34.75,0.337789734016472;
        34.8,0.342025625475576; 34.85,0.344423208813288; 34.9,0.340889982565237;
        34.95,0.336569589281614; 35,0.332652803789609; 35.05,0.326705017535361;
        35.1,0.337018119333189; 35.15,0.343784346262395; 35.2,0.349352413312975;
        35.25,0.354678543688993; 35.3,0.355158131511303; 35.35,0.349986128452937;
        35.4,0.346918292184257; 35.45,0.338859802442262; 35.5,0.335532041039034;
        35.55,0.330932872398901; 35.6,0.334838749985717; 35.65,0.343785075346262;
        35.7,0.351615370183922; 35.75,0.355664795462845; 35.8,0.355983392986426;
        35.85,0.359054998977851; 35.9,0.362123363325879; 35.95,0.354835150431767;
        36,0.351708389745195; 36.05,0.352850444691713; 36.1,0.356317170391687; 36.15,
        0.360595009390158; 36.2,0.361201174072847; 36.25,0.365014852303112; 36.3,
        0.363741852737388; 36.35,0.358584655733853; 36.4,0.356789900409678; 36.45,
        0.354440887586726; 36.5,0.350625838516188; 36.55,0.356192221563077; 36.6,
        0.362929167479687; 36.65,0.362018828877492; 36.7,0.364910235170032; 36.75,
        0.360512177602969; 36.8,0.355403930852303; 36.85,0.355812627984876; 36.9,
        0.349989862264494; 36.95,0.351482629816997; 37,0.354669622951726; 37.05,
        0.358407912527752; 37.1,0.358510476122364; 37.15,0.359044475288063; 37.2,
        0.351266603083405; 37.25,0.347637478442198; 37.3,0.349995588950228; 37.35,
        0.350008462939122; 37.4,0.355668323267848; 37.45,0.3562963503086; 37.5,0.359615818570141;
        37.55,0.364023245487637; 37.6,0.362222688930984; 37.65,0.36445759694829;
        37.7,0.362416356557078; 37.75,0.35465153236073; 37.8,0.35227871860133; 37.85,
        0.355563449746681; 37.9,0.359138951641231; 37.95,0.3568301105977; 38,0.355571320811937;
        38.05,0.352625844537938; 38.1,0.348274050392286; 38.15,0.341636587517214;
        38.2,0.344375681886371; 38.25,0.347965140843037; 38.3,0.354081591526325;
        38.35,0.35872599094276; 38.4,0.357195984419875; 38.45,0.354197773863126;
        38.5,0.35114666004309; 38.55,0.342021426827729; 38.6,0.33696816613387; 38.65,
        0.339428170358468; 38.7,0.341457303392126; 38.75,0.347893327273592; 38.8,
        0.355587644644256; 38.85,0.367616547733605; 38.9,0.371313658098406; 38.95,
        0.371611321266228; 39,0.370673890140807])
                                         annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={90,28})));
  Modelica.Blocks.Interfaces.RealOutput Efd annotation (Placement(
        transformation(extent={{134,68},{142,76}}),iconTransformation(extent={{42,
            66},{50,74}})));
  Modelica.Blocks.Discrete.Sampler Efdsampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{150,62},{170,82}})));
  Modelica.Blocks.Math.Feedback Efd_error
    annotation (Placement(transformation(extent={{176,62},{196,82}})));
  Modelica.Blocks.Sources.CombiTimeTable Efd_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.586003052; 0.05,0.574738772; 0.1,0.584604309; 0.15,0.582797892; 0.2,
        0.568768288; 0.25,0.589958489; 0.3,0.57306995; 0.35,0.588720505; 0.4,0.581711933;
        0.45,0.581128538; 0.5,0.57667927; 0.55,0.584530506; 0.6,0.59261018; 0.65,
        0.587117126; 0.7,0.568093518; 0.75,0.569562549; 0.8,0.560101704; 0.85,0.568641769;
        0.9,0.577607079; 0.95,0.575248897; 1,0.575582768; 1.05,0.584014737; 1.1,
        0.575769032; 1.15,0.58201066; 1.2,0.56894401; 1.25,0.573389763; 1.3,0.569597694;
        1.35,0.588998784; 1.4,0.562003011; 1.45,0.568434417; 1.5,0.58435127; 1.55,
        0.574774449; 1.6,0.58314582; 1.65,0.562660209; 1.7,0.570297065; 1.75,0.581817366;
        1.8,0.5901119; 1.85,0.582657315; 1.9,0.58417885; 1.95,0.5819474; 2,0.587289866;
        2.05,0.594068455; 2.1,0.595349252; 2.15,0.584671189; 2.2,0.573727149; 2.25,
        0.600914831; 2.3,0.584309097; 2.35,0.596494477; 2.4,0.565781023; 2.45,0.576015042;
        2.5,0.571442769; 2.55,0.573755264; 2.6,0.585918706; 2.65,0.576618939; 2.7,
        0.567169223; 2.75,0.582833036; 2.8,0.583694071; 2.85,0.563816457; 2.9,0.577849788;
        2.95,0.58669188; 3,0.59470707; 3.05,0.581986059; 3.1,0.590022708; 3.15,0.582284412;
        3.2,0.572690392; 3.25,0.579276433; 3.3,0.574654958; 3.35,0.570922634; 3.4,
        0.581731422; 3.45,0.582323444; 3.5,0.581199838; 3.55,0.583866279; 3.6,0.565598273;
        3.65,0.578631109; 3.7,0.574619814; 3.75,0.581164161; 3.8,0.576854991; 3.85,
        0.583654401; 3.9,0.578652515; 3.95,0.576043158; 4,0.569450088; 4.05,0.575958812;
        4.1,0.566940785; 4.15,0.567081362; 4.2,0.575273498; 4.25,0.572711478; 4.3,
        0.562821873; 4.35,0.567636642; 4.4,0.583986195; 4.45,0.576953395; 4.5,0.575385959;
        4.55,0.562691839; 4.6,0.583328571; 4.65,0.57869176; 4.7,0.573330018; 4.75,
        0.586444326; 4.8,0.576793755; 4.85,0.568122512; 4.9,0.567127049; 4.95,0.577803887;
        5,0.587072237; 5.05,0.574670986; 5.1,0.583346143; 5.15,0.5676507; 5.2,0.58766804;
        5.25,0.57411725; 5.3,0.581517361; 5.35,0.581550269; 5.4,0.575301613; 5.45,
        0.573428422; 5.5,0.597305458; 5.55,0.571323279; 5.6,0.579824684; 5.65,0.577129117;
        5.7,0.577427843; 5.75,0.592127638; 5.8,0.580978642; 5.85,0.579705194; 5.9,
        0.583051463; 5.95,0.575779576; 6,0.590144009; 6.05,0.577928277; 6.1,0.582826007;
        6.15,0.58268756; 6.2,0.591267827; 6.25,0.576995568; 6.3,0.585209909; 6.35,
        0.583971711; 6.4,0.574637386; 6.45,0.581276144; 6.5,0.582959556; 6.55,0.586843906;
        6.6,0.577536791; 6.65,0.591353452; 6.7,0.575667114; 6.75,0.59121788; 6.8,
        0.575841185; 6.85,0.596715673; 6.9,0.607001291; 6.95,0.56052695; 7,0.585637551;
        7.05,0.578224394; 7.1,0.57516455; 7.15,0.57257793; 7.2,0.599459218; 7.25,
        0.591327413; 7.3,0.562551262; 7.35,0.587711065; 7.4,0.575333243; 7.45,0.589457736;
        7.5,0.583472662; 7.55,0.584278745; 7.6,0.577304838; 7.65,0.578158845; 7.7,
        0.575554652; 7.75,0.585437229; 7.8,0.590236768; 7.85,0.576285653; 7.9,0.583212595;
        7.95,0.588456124; 8,0.579705194; 8.05,0.583836353; 8.1,0.592794794; 8.15,
        0.579111255; 8.2,0.607529307; 8.25,0.589724833; 8.3,0.587960589; 8.35,0.589837295;
        8.4,0.593172968; 8.45,0.588470182; 8.5,0.576953395; 8.55,0.581952618; 8.6,
        0.604122174; 8.65,0.576753073; 8.7,0.588353034; 8.75,0.585535633; 8.8,0.5888204;
        8.85,0.580593333; 8.9,0.5892785; 8.95,0.574728761; 9,0.594989449; 9.05,0.580454193;
        9.1,0.597646837; 9.15,0.578046383; 9.2,0.560625354; 9.25,0.583676499; 9.3,
        0.580172347; 9.35,0.576366485; 9.4,0.589447193; 9.45,0.583040388; 9.5,0.579434583;
        9.55,0.577642223; 9.6,0.588788291; 9.65,0.573280816; 9.7,0.572262803; 9.75,
        0.594718838; 9.8,0.565376863; 9.85,0.581993087; 9.9,0.571412121; 9.95,0.57920263;
        10,0.579304549; 10.05,0.577055314; 10.1,0.576280009; 10.15,0.587240131;
        10.2,0.580322189; 10.25,0.59107086; 10.3,0.584994411; 10.35,0.565566643;
        10.4,0.586980063; 10.45,0.563373638; 10.5,0.579209659; 10.55,0.582720574;
        10.6,0.578920091; 10.65,0.576883107; 10.7,0.581046428; 10.75,0.578165873;
        10.8,0.587173357; 10.85,0.577055314; 10.9,0.576586829; 10.95,0.568044316;
        11,0.585988994; 11.05,0.587623204; 11.1,0.586661954; 11.15,0.573192955;
        11.2,0.579358916; 11.25,0.581993087; 11.3,0.57963842; 11.35,0.581718962;
        11.4,0.577057763; 11.45,0.569439544; 11.5,0.583426975; 11.55,0.581792765;
        11.6,0.596415988; 11.65,0.579169829; 11.7,0.584985145; 11.75,0.593875801;
        11.8,0.58293144; 11.85,0.577677368; 11.9,0.571137014; 11.95,0.571439255;
        12,0.581740049; 12.05,0.584864377; 12.1,0.575807691; 12.15,0.581870562;
        12.2,0.57553708; 12.25,0.585458315; 12.3,0.580752494; 12.35,0.603554913;
        12.4,0.578566891; 12.45,0.59526006; 12.5,0.571544688; 12.55,0.578204532;
        12.6,0.580293648; 12.65,0.576415687; 12.7,0.5884672; 12.75,0.586709452;
        12.8,0.575769831; 12.85,0.576668726; 12.9,0.581977592; 12.95,0.568146234;
        13,0.577969065; 13.05,0.569882362; 13.1,0.58622313; 13.15,0.580386407; 13.2,
        0.588181785; 13.25,0.596262578; 13.3,0.574050476; 13.35,0.580148012; 13.4,
        0.564561516; 13.45,0.572303805; 13.5,0.58675514; 13.55,0.578313479; 13.6,
        0.591303504; 13.65,0.583540235; 13.7,0.595281466; 13.75,0.591289234; 13.8,
        0.583634326; 13.85,0.588310222; 13.9,0.576144437; 13.95,0.582277277; 14,
        0.587538858; 14.05,0.595695317; 14.1,0.592091961; 14.15,0.586522815; 14.2,
        0.577512189; 14.25,0.583483206; 14.3,0.5774173; 14.35,0.585288398; 14.4,
        0.58324055; 14.45,0.57100698; 14.5,0.592830471; 14.55,0.581413207; 14.6,
        0.592336054; 14.65,0.57408562; 14.7,0.589933516; 14.75,0.588795426; 14.8,
        0.576793755; 14.85,0.592357141; 14.9,0.555438056; 14.95,0.586980063; 15,
        0.572588473; 15.05,0.58737549; 15.1,0.579378352; 15.15,0.578627542; 15.2,
        0.579171; 15.25,0.589476853; 15.3,0.584467246; 15.35,0.591963525; 15.4,0.579255347;
        15.45,0.579100712; 15.5,0.578217259; 15.55,0.579100712; 15.6,0.58502604;
        15.65,0.576979274; 15.7,0.598971298; 15.75,0.587892803; 15.8,0.579185058;
        15.85,0.579174515; 15.9,0.576608981; 15.95,0.579378352; 16,0.576731986;
        16.05,0.593126588; 16.1,0.574517895; 16.15,0.567605012; 16.2,0.580358878;
        16.25,0.572662276; 16.3,0.582352198; 16.35,0.590122603; 16.4,0.583568777;
        16.45,0.583887365; 16.5,0.585498891; 16.55,0.579849285; 16.6,0.587075805;
        16.65,0.578577594; 16.7,0.58906412; 16.75,0.588848941; 16.8,0.575828778;
        16.85,0.58537759; 16.9,0.585277695; 16.95,0.575790119; 17,0.586355134; 17.05,
        0.574057505; 17.1,0.581908741; 17.15,0.563967577; 17.2,0.574851766; 17.25,
        0.582997948; 17.3,0.574162938; 17.35,0.576883107; 17.4,0.599198777; 17.45,
        0.580200728; 17.5,0.573586571; 17.55,0.587115049; 17.6,0.580214786; 17.65,
        0.582373604; 17.7,0.578791442; 17.75,0.55383899; 17.8,0.586582933; 17.85,
        0.585714869; 17.9,1.527389999; 17.95,1.41462125; 18,1.271589953; 18.05,1.197504481;
        18.1,1.114404599; 18.15,1.067877064; 18.2,1.018911205; 18.25,0.989621255;
        18.3,0.951879794; 18.35,0.936126788; 18.4,0.920425647; 18.45,0.91585167;
        18.5,0.89856238; 18.55,0.883228922; 18.6,0.873989486; 18.65,0.876203577;
        18.7,0.884320526; 18.75,0.873026533; 18.8,0.872731321; 18.85,0.870640235;
        18.9,0.872095209; 18.95,0.87276295; 19,0.865758692; 19.05,0.870077926; 19.1,
        0.875135191; 19.15,0.868253937; 19.2,0.864475925; 19.25,0.869230949; 19.3,
        0.873209283; 19.35,0.873258485; 19.4,0.871539929; 19.45,0.882547389; 19.5,
        0.884081491; 19.55,0.870696466; 19.6,0.878440991; 19.65,0.872791066; 19.7,
        0.868248133; 19.75,0.88253658; 19.8,0.868183648; 19.85,0.885308773; 19.9,
        0.883380043; 19.95,0.879233016; 20,0.893793298; 20.05,0.872067093; 20.1,
        0.891702053; 20.15,0.883221894; 20.2,0.888030911; 20.25,0.878811284; 20.3,
        0.876316039; 20.35,0.89029282; 20.4,0.875029758; 20.45,0.885922413; 20.5,
        0.879296275; 20.55,0.872833239; 20.6,0.897631535; 20.65,0.887140483; 20.7,
        0.883186004; 20.75,0.875486634; 20.8,0.870320422; 20.85,0.889697017; 20.9,
        0.887639532; 20.95,0.894784527; 21,0.889530295; 21.05,0.865765029; 21.1,
        0.89458117; 21.15,0.881710689; 21.2,0.886561028; 21.25,0.894134198; 21.3,
        0.878291149; 21.35,0.878178687; 21.4,0.895114724; 21.45,0.893211181; 21.5,
        0.874477992; 21.55,0.893339937; 21.6,0.868398029; 21.65,0.896952771; 21.7,
        0.889429442; 21.75,0.907358997; 21.8,0.876470674; 21.85,0.884293795; 21.9,
        0.90774207; 21.95,0.885450042; 22,0.876892405; 22.05,0.888609514; 22.1,0.886237274;
        22.15,0.876545924; 22.2,0.875585038; 22.25,0.891825218; 22.3,0.897456719;
        22.35,0.888348435; 22.4,0.888876611; 22.45,0.887013963; 22.5,0.87630901;
        22.55,0.899497431; 22.6,0.890021676; 22.65,0.886405967; 22.7,0.887378026;
        22.75,0.886919074; 22.8,0.884712012; 22.85,0.898248743; 22.9,0.894063909;
        22.95,0.896211599; 23,0.88090237; 23.05,0.875732644; 23.1,0.906668465; 23.15,
        0.890507306; 23.2,0.899183475; 23.25,0.890985269; 23.3,0.896629443; 23.35,
        0.881994399; 23.4,0.884486003; 23.45,0.89717418; 23.5,0.894390751; 23.55,
        0.874734546; 23.6,0.897296173; 23.65,0.8976662; 23.7,0.893906878; 23.75,
        0.887298632; 23.8,0.913325754; 23.85,0.888858613; 23.9,0.905981341; 23.95,
        0.905020198; 24,0.878698822; 24.05,0.884754185; 24.1,0.890444047; 24.15,
        0.899135232; 24.2,0.886469227; 24.25,0.888416221; 24.3,0.901259864; 24.35,
        0.89759229; 24.4,0.896056591; 24.45,0.900107504; 24.5,0.887428666; 24.55,
        0.880673932; 24.6,0.896554096; 24.65,0.894541872; 24.7,0.90292597; 24.75,
        0.896903569; 24.8,0.890164383; 24.85,0.885699567; 24.9,0.905875908; 24.95,
        0.899661544; 25,0.881028889; 25.05,0.890924299; 25.1,0.901363327; 25.15,
        0.898495605; 25.2,0.896236573; 25.25,0.904927012; 25.3,0.879746122; 25.35,
        0.900410757; 25.4,0.889734132; 25.45,0.881970757; 25.5,0.896903569; 25.55,
        0.903350524; 25.6,0.889804421; 25.65,0.885019266; 25.7,0.911238662; 25.75,
        0.894735166; 25.8,0.887010449; 25.85,0.896554096; 25.9,0.905285484; 25.95,
        0.889829022; 26,0.907449787; 26.05,0.893877645; 26.1,0.885875288; 26.15,
        0.881633371; 26.2,0.906572138; 26.25,0.896970343; 26.3,0.901060074; 26.35,
        0.899986203; 26.4,0.897001973; 26.45,0.904634888; 26.5,0.893621091; 26.55,
        0.886332164; 26.6,0.887896085; 26.65,0.900139613; 26.7,0.894053366; 26.75,
        0.890609225; 26.8,0.903015162; 26.85,0.898088198; 26.9,0.894991719; 26.95,
        0.903493125; 27,0.891698698; 27.05,0.885878802; 27.1,0.897956194; 27.15,
        0.888732519; 27.2,0.891765472; 27.25,0.888613029; 27.3,0.899861334; 27.35,
        0.895072551; 27.4,0.904592076; 27.45,0.905341289; 27.5,0.892257493; 27.55,
        0.891231279; 27.6,0.899765007; 27.65,0.894710565; 27.7,0.885348124; 27.75,
        0.893645692; 27.8,0.881291566; 27.85,0.891849819; 27.9,0.906204667; 27.95,
        0.899982209; 28,0.894081482; 28.05,0.891624895; 28.1,0.905837196; 28.15,
        0.883534678; 28.2,0.903614532; 28.25,0.895455624; 28.3,0.894587559; 28.35,
        0.895402907; 28.4,0.88309186; 28.45,0.88870877; 28.5,0.888802808; 28.55,
        0.895856269; 28.6,0.906597112; 28.65,0.885639821; 28.7,0.888324846; 28.75,
        0.901531008; 28.8,0.896239341; 28.85,0.898825962; 28.9,0.887151026; 28.95,
        0.904431531; 29,0.88743218; 29.05,0.880266258; 29.1,0.908948212; 29.15,0.889540838;
        29.2,0.901638038; 29.25,0.900171722; 29.3,0.897898152; 29.35,0.898576437;
        29.4,0.902382565; 29.45,0.904295959; 29.5,0.893051754; 29.55,0.90145827;
        29.6,0.897938355; 29.65,0.884518718; 29.7,0.904948844; 29.75,0.900307294;
        29.8,0.897082112; 29.85,0.894605132; 29.9,0.891153962; 29.95,0.897802783;
        30,0.893241533; 30.05,0.89603199; 30.1,0.911142334; 30.15,0.88774145; 30.2,
        0.887326748; 30.25,0.900442866; 30.3,0.901024397; 30.35,0.896657559; 30.4,
        0.889575983; 30.45,0.90137403; 30.5,0.890043402; 30.55,0.910757451; 30.6,
        0.914199835; 30.65,0.901309812; 30.7,0.896355318; 30.75,0.902839441; 30.8,
        0.889607612; 30.85,0.903331461; 30.9,0.897381531; 30.95,0.895100666; 31,
        0.894443468; 31.05,0.897233925; 31.1,0.902198164; 31.15,0.906654194; 31.2,
        0.888191297; 31.25,0.885052911; 31.3,0.890331585; 31.35,0.89467542; 31.4,
        0.897915724; 31.45,0.89784895; 31.5,0.886304048; 31.55,0.900720239; 31.6,
        0.903453987; 31.65,0.901314178; 31.7,0.874377405; 31.75,0.677568384; 31.8,
        0.773187333; 31.85,0.687213306; 31.9,0.74337581; 31.95,0.690991163; 32,0.748994904;
        32.05,0.731100162; 32.1,0.744799314; 32.15,0.677847322; 32.2,0.716543298;
        32.25,0.691797932; 32.3,0.701835143; 32.35,0.688345518; 32.4,0.706955667;
        32.45,0.705033274; 32.5,0.703947316; 32.55,0.716421577; 32.6,0.733636047;
        32.65,0.642906409; 32.7,0.718245081; 32.75,0.665467255; 32.8,0.687794996;
        32.85,0.677264089; 32.9,0.688877441; 32.95,0.691892821; 33,0.676840519;
        33.05,0.658280815; 33.1,0.702843785; 33.15,0.664104225; 33.2,0.704356108;
        33.25,0.688199156; 33.3,0.682779905; 33.35,0.678843637; 33.4,0.683674274;
        33.45,0.662659794; 33.5,0.690738278; 33.55,0.659370288; 33.6,0.702604803;
        33.65,0.68544741; 33.7,0.691130723; 33.75,0.678594219; 33.8,0.667805239;
        33.85,0.650426064; 33.9,0.681152724; 33.95,0.687267832; 34,0.673122252;
        34.05,0.681665671; 34.1,0.686375167; 34.15,0.680969974; 34.2,0.697536996;
        34.25,0.672200619; 34.3,0.666240998; 34.35,0.67126232; 34.4,0.663858215;
        34.45,0.66391796; 34.5,0.696985283; 34.55,0.672349077; 34.6,0.706309012;
        34.65,0.675593482; 34.7,0.684456288; 34.75,0.660389473; 34.8,0.659837707;
        34.85,0.667801671; 34.9,0.682941569; 34.95,0.699008157; 35,0.695909815;
        35.05,0.682825593; 35.1,0.692350869; 35.15,0.667430633; 35.2,0.678453642;
        35.25,0.67060592; 35.3,0.671358647; 35.35,0.665457707; 35.4,0.690645518;
        35.45,0.692191548; 35.5,0.684646067; 35.55,0.671372066; 35.6,0.6733066;
        35.65,0.655704738; 35.7,0.684006068; 35.75,0.67605728; 35.8,0.667163057;
        35.85,0.668107161; 35.9,0.671287294; 35.95,0.701580454; 36,0.700674263;
        36.05,0.659656661; 36.1,0.663555974; 36.15,0.656548201; 36.2,0.673150367;
        36.25,0.685313809; 36.3,0.683460213; 36.35,0.669774598; 36.4,0.677680467;
        36.45,0.692044048; 36.5,0.686157378; 36.55,0.669618365; 36.6,0.66234701;
        36.65,0.65390535; 36.7,0.661046671; 36.75,0.689500293; 36.8,0.683401959;
        36.85,0.670324766; 36.9,0.694138276; 36.95,0.673438604; 37,0.6809278; 37.05,
        0.648668849; 37.1,0.682075954; 37.15,0.666181253; 37.2,0.677244678; 37.25,
        0.70998862; 37.3,0.664440918; 37.35,0.67313631; 37.4,0.688790325; 37.45,
        0.667569772; 37.5,0.670753526; 37.55,0.651216811; 37.6,0.668869792; 37.65,
        0.673030877; 37.7,0.682171909; 37.75,0.68786177; 37.8,0.675891623; 37.85,
        0.660716315; 37.9,0.654021326; 37.95,0.671530215; 38,0.662153717; 38.05,
        0.673846224; 38.1,0.674594798; 38.15,0.667523393; 38.2,0.686167815; 38.25,
        0.659215653; 38.3,0.676663785; 38.35,0.666217622; 38.4,0.654696097; 38.45,
        0.672106582; 38.5,0.69881907; 38.55,0.688601238; 38.6,0.65464338; 38.65,
        0.679111213; 38.7,0.663295906; 38.75,0.663995278; 38.8,0.666492333; 38.85,
        0.662009625; 38.9,0.663852251; 38.95,0.665800204; 39,0.670598891])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={160,44})));
  Modelica.Blocks.Sources.CombiTimeTable Ifd_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.786778433; 0.05,0.786258697; 0.1,0.786150008; 0.15,0.786401926; 0.2,
        0.78640628; 0.25,0.785942451; 0.3,0.786247902; 0.35,0.786531123; 0.4,0.785669771;
        0.45,0.785434021; 0.5,0.78625774; 0.55,0.785237293; 0.6,0.78557548; 0.65,
        0.785732886; 0.7,0.785209753; 0.75,0.784189401; 0.8,0.783847338; 0.85,0.783855774;
        0.9,0.783576045; 0.95,0.783993597; 1,0.7836438; 1.05,0.783603265; 1.1,0.783775979;
        1.15,0.783447949; 1.2,0.783167853; 1.25,0.782900147; 1.3,0.782951765; 1.35,
        0.782474096; 1.4,0.78224026; 1.45,0.782837542; 1.5,0.782768001; 1.55,0.78282402;
        1.6,0.782817615; 1.65,0.782685479; 1.7,0.782750938; 1.75,0.783074535; 1.8,
        0.782683422; 1.85,0.782980453; 1.9,0.782867458; 1.95,0.78318163; 2,0.783261346;
        2.05,0.783383063; 2.1,0.783446322; 2.15,0.784049313; 2.2,0.784074397; 2.25,
        0.784017485; 2.3,0.78401841; 2.35,0.783963124; 2.4,0.783822127; 2.45,0.783791766;
        2.5,0.783515932; 2.55,0.783658806; 2.6,0.783883074; 2.65,0.783811817; 2.7,
        0.784019111; 2.75,0.783863651; 2.8,0.783760989; 2.85,0.784065339; 2.9,0.784203529;
        2.95,0.784162946; 3,0.783998828; 3.05,0.783996324; 3.1,0.783830168; 3.15,
        0.783595324; 3.2,0.783502756; 3.25,0.783804204; 3.3,0.783740674; 3.35,0.784015778;
        3.4,0.783900375; 3.45,0.784016576; 3.5,0.784045151; 3.55,0.783561087; 3.6,
        0.783637645; 3.65,0.783291213; 3.7,0.783133234; 3.75,0.783327586; 3.8,0.783289969;
        3.85,0.782811151; 3.9,0.783103031; 3.95,0.783263754; 4,0.78296119; 4.05,
        0.783044493; 4.1,0.782707756; 4.15,0.782872688; 4.2,0.782958319; 4.25,0.78272737;
        4.3,0.782688604; 4.35,0.7832203; 4.4,0.783314223; 4.45,0.783350071; 4.5,
        0.783432545; 4.55,0.783143726; 4.6,0.78280262; 4.65,0.783303412; 4.7,0.783091375;
        4.75,0.783267086; 4.8,0.783432401; 4.85,0.783067853; 4.9,0.783026266; 4.95,
        0.782922855; 5,0.782862355; 5.05,0.783632335; 5.1,0.783670542; 5.15,0.783486554;
        5.2,0.783714075; 5.25,0.783299346; 5.3,0.783490493; 5.35,0.783396697; 5.4,
        0.783810598; 5.45,0.783626291; 5.5,0.784756928; 5.55,0.784590385; 5.6,0.784169564;
        5.65,0.783179127; 5.7,0.783249593; 5.75,0.783311337; 5.8,0.783150195; 5.85,
        0.782869116; 5.9,0.783161347; 5.95,0.783078187; 6,0.78314186; 6.05,0.783414414;
        6.1,0.783015821; 6.15,0.783291628; 6.2,0.783051477; 6.25,0.783189779; 6.3,
        0.783524698; 6.35,0.784125202; 6.4,0.784015699; 6.45,0.784269387; 6.5,0.783758964;
        6.55,0.784381793; 6.6,0.784379098; 6.65,0.784166295; 6.7,0.78401707; 6.75,
        0.783951387; 6.8,0.78438487; 6.85,0.784229251; 6.9,0.785297809; 6.95,0.784898754;
        7,0.784265847; 7.05,0.783680716; 7.1,0.78349373; 7.15,0.783020111; 7.2,0.784075051;
        7.25,0.784922912; 7.3,0.784741253; 7.35,0.78486911; 7.4,0.78504294; 7.45,
        0.784713427; 7.5,0.785706559; 7.55,0.785679833; 7.6,0.785595477; 7.65,0.785578494;
        7.7,0.785429509; 7.75,0.785201047; 7.8,0.785211109; 7.85,0.785516113; 7.9,
        0.78520135; 7.95,0.785732886; 8,0.785354832; 8.05,0.785390504; 8.1,0.785230771;
        8.15,0.785425203; 8.2,0.78549382; 8.25,0.785689496; 8.3,0.785549855; 8.35,
        0.785774394; 8.4,0.785355071; 8.45,0.785642455; 8.5,0.786036327; 8.55,0.785809236;
        8.6,0.786179716; 8.65,0.785997881; 8.7,0.785339815; 8.75,0.785236081; 8.8,
        0.785296676; 8.85,0.784774198; 8.9,0.785686211; 8.95,0.785832263; 9,0.785866946;
        9.05,0.785643922; 9.1,0.785809093; 9.15,0.785731275; 9.2,0.785376655; 9.25,
        0.786097545; 9.3,0.785928419; 9.35,0.786056738; 9.4,0.786454134; 9.45,0.786456271;
        9.5,0.786595227; 9.55,0.787290212; 9.6,0.787021087; 9.65,0.787446645; 9.7,
        0.787183179; 9.75,0.787527014; 9.8,0.787154159; 9.85,0.78656091; 9.9,0.786408565;
        9.95,0.785789415; 10,0.78696577; 10.05,0.787263311; 10.1,0.786819622; 10.15,
        0.787457823; 10.2,0.787246248; 10.25,0.78747396; 10.3,0.786771433; 10.35,
        0.786473222; 10.4,0.786868115; 10.45,0.786159655; 10.5,0.786456383; 10.55,
        0.786261121; 10.6,0.786505593; 10.65,0.786134428; 10.7,0.785629761; 10.75,
        0.785265119; 10.8,0.785418251; 10.85,0.78557269; 10.9,0.78614701; 10.95,
        0.786125466; 11,0.786257469; 11.05,0.786387989; 11.1,0.786285838; 11.15,
        0.785985761; 11.2,0.786054346; 11.25,0.785877965; 11.3,0.786089571; 11.35,
        0.785990976; 11.4,0.786063372; 11.45,0.786310092; 11.5,0.786390078; 11.55,
        0.786240965; 11.6,0.786534838; 11.65,0.786683744; 11.7,0.786860381; 11.75,
        0.787072562; 11.8,0.787080487; 11.85,0.786783392; 11.9,0.786417681; 11.95,
        0.786442462; 12,0.786388595; 12.05,0.786267595; 12.1,0.785972111; 12.15,
        0.786347454; 12.2,0.786753748; 12.25,0.786505848; 12.3,0.786311495; 12.35,
        0.786785497; 12.4,0.786939729; 12.45,0.786622304; 12.5,0.786517425; 12.55,
        0.786478277; 12.6,0.786118482; 12.65,0.786001819; 12.7,0.785868269; 12.75,
        0.786281516; 12.8,0.785866196; 12.85,0.785614437; 12.9,0.786081263; 12.95,
        0.785726252; 13,0.786070133; 13.05,0.785753488; 13.1,0.785915104; 13.15,
        0.785928227; 13.2,0.785663743; 13.25,0.785469502; 13.3,0.785418665; 13.35,
        0.784964803; 13.4,0.78557969; 13.45,0.785309912; 13.5,0.786056451; 13.55,
        0.785699463; 13.6,0.786278869; 13.65,0.785669133; 13.7,0.78519006; 13.75,
        0.784849368; 13.8,0.785327102; 13.85,0.785222; 13.9,0.785301508; 13.95,0.785552773;
        14,0.785941526; 14.05,0.786258841; 14.1,0.785878969; 14.15,0.78620161; 14.2,
        0.786373207; 14.25,0.786119598; 14.3,0.785937333; 14.35,0.786164519; 14.4,
        0.786132818; 14.45,0.785991741; 14.5,0.78516024; 14.55,0.785127104; 14.6,
        0.785196502; 14.65,0.785882175; 14.7,0.785885348; 14.75,0.785679227; 14.8,
        0.785442361; 14.85,0.785646234; 14.9,0.784564074; 14.95,0.785051678; 15,
        0.784668267; 15.05,0.784561602; 15.1,0.784892216; 15.15,0.784848587; 15.2,
        0.784942606; 15.25,0.785181752; 15.3,0.785665019; 15.35,0.785317151; 15.4,
        0.785740301; 15.45,0.785972845; 15.5,0.784950372; 15.55,0.78497453; 15.6,
        0.785011366; 15.65,0.78461507; 15.7,0.785530879; 15.75,0.786251777; 15.8,
        0.786350085; 15.85,0.786008867; 15.9,0.785844972; 15.95,0.786062622; 16,
        0.78626195; 16.05,0.786214797; 16.1,0.785820207; 16.15,0.78564389; 16.2,
        0.785588796; 16.25,0.785318044; 16.3,0.785152124; 16.35,0.784698756; 16.4,
        0.784806983; 16.45,0.784807972; 16.5,0.784985613; 16.55,0.785287715; 16.6,
        0.785684186; 16.65,0.786114256; 16.7,0.786084054; 16.75,0.785731642; 16.8,
        0.785715249; 16.85,0.78536456; 16.9,0.784931954; 16.95,0.784999072; 17,0.784907556;
        17.05,0.784744043; 17.1,0.784776207; 17.15,0.784016799; 17.2,0.784065212;
        17.25,0.784097088; 17.3,0.783825253; 17.35,0.783060439; 17.4,0.782597535;
        17.45,0.782620546; 17.5,0.782843889; 17.55,0.783563989; 17.6,0.784063234;
        17.65,0.783536243; 17.7,0.784215378; 17.75,0.783898271; 17.8,0.784566708;
        17.85,0.784186547; 17.9,0.877725568; 17.95,0.939843793; 18,0.98585505; 18.05,
        1.020908774; 18.1,1.049713585; 18.15,1.073665162; 18.2,1.088936624; 18.25,
        1.102265052; 18.3,1.112969829; 18.35,1.122667784; 18.4,1.130485071; 18.45,
        1.136730497; 18.5,1.140857752; 18.55,1.145126737; 18.6,1.148033657; 18.65,
        1.151477201; 18.7,1.153858979; 18.75,1.15559586; 18.8,1.15794632; 18.85,
        1.159613851; 18.9,1.161458879; 18.95,1.16217544; 19,1.16369754; 19.05,1.165056447;
        19.1,1.167116718; 19.15,1.167304022; 19.2,1.167710141; 19.25,1.168795379;
        19.3,1.169596231; 19.35,1.17113919; 19.4,1.171166394; 19.45,1.171905837;
        19.5,1.17179348; 19.55,1.172944081; 19.6,1.173955854; 19.65,1.175158839;
        19.7,1.176432609; 19.75,1.176816068; 19.8,1.177594054; 19.85,1.178560571;
        19.9,1.179486665; 19.95,1.179683378; 20,1.181589273; 20.05,1.182940383;
        20.1,1.183648763; 20.15,1.184387313; 20.2,1.185368007; 20.25,1.185743062;
        20.3,1.186109523; 20.35,1.186862744; 20.4,1.187842481; 20.45,1.188624118;
        20.5,1.188875957; 20.55,1.189412421; 20.6,1.18997502; 20.65,1.190815403;
        20.7,1.190574328; 20.75,1.190970767; 20.8,1.191453508; 20.85,1.191853089;
        20.9,1.192345923; 20.95,1.192302693; 21,1.19407684; 21.05,1.19302562; 21.1,
        1.193073933; 21.15,1.193286927; 21.2,1.194097028; 21.25,1.195322051; 21.3,
        1.195468134; 21.35,1.195297174; 21.4,1.19632652; 21.45,1.197321598; 21.5,
        1.197449439; 21.55,1.197410275; 21.6,1.197258945; 21.65,1.197839069; 21.7,
        1.19804771; 21.75,1.19907165; 21.8,1.199162847; 21.85,1.199279956; 21.9,
        1.199871179; 21.95,1.20036969; 22,1.2001795; 22.05,1.201043036; 22.1,1.201689768;
        22.15,1.202218925; 22.2,1.201417279; 22.25,1.202543562; 22.3,1.202813309;
        22.35,1.203746244; 22.4,1.203088716; 22.45,1.202945439; 22.5,1.203733901;
        22.55,1.204110265; 22.6,1.204852163; 22.65,1.204257751; 22.7,1.20488774;
        22.75,1.204758958; 22.8,1.2052992; 22.85,1.205390525; 22.9,1.205724024;
        22.95,1.205257708; 23,1.206375285; 23.05,1.206208089; 23.1,1.206499921;
        23.15,1.206347809; 23.2,1.206622962; 23.25,1.20768243; 23.3,1.207953086;
        23.35,1.208222575; 23.4,1.210017432; 23.45,1.209684354; 23.5,1.209185874;
        23.55,1.210081272; 23.6,1.210120563; 23.65,1.210239379; 23.7,1.210214343;
        23.75,1.210928926; 23.8,1.210724384; 23.85,1.210748159; 23.9,1.21158918;
        23.95,1.211496421; 24,1.211093427; 24.05,1.212201006; 24.1,1.212287961;
        24.15,1.212223442; 24.2,1.212239245; 24.25,1.212587351; 24.3,1.212569476;
        24.35,1.212729464; 24.4,1.21278164; 24.45,1.212768437; 24.5,1.212488516;
        24.55,1.212559318; 24.6,1.212888081; 24.65,1.213328469; 24.7,1.213283516;
        24.75,1.21318575; 24.8,1.213223559; 24.85,1.213091348; 24.9,1.212902513;
        24.95,1.21329369; 25,1.213327831; 25.05,1.213161544; 25.1,1.213594833; 25.15,
        1.213845494; 25.2,1.214136848; 25.25,1.214127854; 25.3,1.21414935; 25.35,
        1.213276516; 25.4,1.212979517; 25.45,1.212887348; 25.5,1.213556484; 25.55,
        1.21378662; 25.6,1.214600501; 25.65,1.214837461; 25.7,1.21531805; 25.75,
        1.214826188; 25.8,1.214985108; 25.85,1.214668113; 25.9,1.215296634; 25.95,
        1.215316918; 26,1.215302518; 26.05,1.215989243; 26.1,1.215014354; 26.15,
        1.21504328; 26.2,1.215627056; 26.25,1.215465648; 26.3,1.215365586; 26.35,
        1.215313633; 26.4,1.215689055; 26.45,1.2161492; 26.5,1.216105427; 26.55,
        1.215771689; 26.6,1.216112396; 26.65,1.215989179; 26.7,1.215805654; 26.75,
        1.216041802; 26.8,1.216039809; 26.85,1.216393863; 26.9,1.216783892; 26.95,
        1.217153526; 27,1.21677096; 27.05,1.21671459; 27.1,1.216643805; 27.15,1.216796841;
        27.2,1.216889281; 27.25,1.216223876; 27.3,1.215593569; 27.35,1.215787156;
        27.4,1.216253584; 27.45,1.2167376; 27.5,1.217092181; 27.55,1.217051247;
        27.6,1.216525643; 27.65,1.216407704; 27.7,1.216058896; 27.75,1.215898828;
        27.8,1.21575335; 27.85,1.215809609; 27.9,1.216062835; 27.95,1.215606071;
        28,1.216439629; 28.05,1.216598804; 28.1,1.216436408; 28.15,1.21598768; 28.2,
        1.216550439; 28.25,1.216361795; 28.3,1.217088848; 28.35,1.216982248; 28.4,
        1.217606001; 28.45,1.217667936; 28.5,1.217598394; 28.55,1.217750075; 28.6,
        1.21763295; 28.65,1.217693004; 28.7,1.217587057; 28.75,1.217616637; 28.8,
        1.217449281; 28.85,1.217211395; 28.9,1.217263207; 28.95,1.217322094; 29,
        1.217699749; 29.05,1.217503913; 29.1,1.217231455; 29.15,1.217548403; 29.2,
        1.217742166; 29.25,1.217821164; 29.3,1.21777602; 29.35,1.21805492; 29.4,
        1.217610609; 29.45,1.217592182; 29.5,1.21772386; 29.55,1.218284832; 29.6,
        1.216133573; 29.65,1.216720203; 29.7,1.216367472; 29.75,1.216973334; 29.8,
        1.216063776; 29.85,1.216506364; 29.9,1.216665109; 29.95,1.217223428; 30,
        1.217007714; 30.05,1.21642692; 30.1,1.215858739; 30.15,1.216773623; 30.2,
        1.216856655; 30.25,1.215712576; 30.3,1.216449292; 30.35,1.216766989; 30.4,
        1.216489317; 30.45,1.216549084; 30.5,1.215710838; 30.55,1.217011908; 30.6,
        1.216122139; 30.65,1.216436392; 30.7,1.216713522; 30.75,1.217643698; 30.8,
        1.217216934; 30.85,1.217184239; 30.9,1.217137644; 30.95,1.218178487; 31,
        1.217702619; 31.05,1.217900289; 31.1,1.216893108; 31.15,1.216663323; 31.2,
        1.216816088; 31.25,1.216179928; 31.3,1.216335691; 31.35,1.216432341; 31.4,
        1.216801736; 31.45,1.216765745; 31.5,1.217027854; 31.55,1.216589811; 31.6,
        1.216922545; 31.65,1.21695946; 31.7,1.213653344; 31.75,1.200475584; 31.8,
        1.187534681; 31.85,1.172996986; 31.9,1.161894505; 31.95,1.146804636; 32,
        1.135644945; 32.05,1.126264678; 32.1,1.114693013; 32.15,1.106494956; 32.2,
        1.097648792; 32.25,1.088074123; 32.3,1.082663754; 32.35,1.071849399; 32.4,
        1.064493457; 32.45,1.057105099; 32.5,1.050857766; 32.55,1.044426405; 32.6,
        1.037878506; 32.65,1.032463832; 32.7,1.026842234; 32.75,1.02132795; 32.8,
        1.016310877; 32.85,1.011182713; 32.9,1.005886818; 32.95,1.001530815; 33,
        0.996756015; 33.05,0.991543427; 33.1,0.988024519; 33.15,0.984690992; 33.2,
        0.982429432; 33.25,0.979010031; 33.3,0.977185669; 33.35,0.973553673; 33.4,
        0.970822783; 33.45,0.967691451; 33.5,0.964598023; 33.55,0.962393615; 33.6,
        0.960831808; 33.65,0.959044696; 33.7,0.95640816; 33.75,0.954656434; 33.8,
        0.953298848; 33.85,0.950237921; 33.9,0.947992195; 33.95,0.945298285; 34,
        0.944299559; 34.05,0.942691616; 34.1,0.942016906; 34.15,0.941300227; 34.2,
        0.940761276; 34.25,0.939923492; 34.3,0.938467807; 34.35,0.935538753; 34.4,
        0.933733256; 34.45,0.933012422; 34.5,0.93169118; 34.55,0.932043959; 34.6,
        0.932636378; 34.65,0.932235792; 34.7,0.93179625; 34.75,0.930647227; 34.8,
        0.928765268; 34.85,0.926878986; 34.9,0.926346382; 34.95,0.926211524; 35,
        0.925996059; 35.05,0.926722649; 35.1,0.925244098; 35.15,0.923514871; 35.2,
        0.922309925; 35.25,0.92134387; 35.3,0.920544102; 35.35,0.920414316; 35.4,
        0.920403966; 35.45,0.921155625; 35.5,0.920896466; 35.55,0.921859603; 35.6,
        0.920948499; 35.65,0.919536602; 35.7,0.91855425; 35.75,0.917005631; 35.8,
        0.916306802; 35.85,0.915728018; 35.9,0.915276643; 35.95,0.915200803; 36,
        0.916295911; 36.05,0.916005514; 36.1,0.914860064; 36.15,0.914314574; 36.2,
        0.913794392; 36.25,0.912980432; 36.3,0.913200873; 36.35,0.913715394; 36.4,
        0.913483137; 36.45,0.913954189; 36.5,0.914591959; 36.55,0.913940013; 36.6,
        0.912387822; 36.65,0.912609602; 36.7,0.91153221; 36.75,0.912156665; 36.8,
        0.912358194; 36.85,0.912507227; 36.9,0.913002342; 36.95,0.913308494; 37,
        0.912969206; 37.05,0.91189722; 37.1,0.912275656; 37.15,0.911517603; 37.2,
        0.912525406; 37.25,0.913001928; 37.3,0.912601613; 37.35,0.91270327; 37.4,
        0.911903343; 37.45,0.911695643; 37.5,0.910530005; 37.55,0.910546796; 37.6,
        0.909813237; 37.65,0.910441184; 37.7,0.909972827; 37.75,0.910106855; 37.8,
        0.91127404; 37.85,0.911564517; 37.9,0.910524057; 37.95,0.91089216; 38,0.911014085;
        38.05,0.911008807; 38.1,0.911865726; 38.15,0.912413224; 38.2,0.911789551;
        38.25,0.911811604; 38.3,0.910864094; 38.35,0.909682159; 38.4,0.910134235;
        38.45,0.909760008; 38.5,0.909936151; 38.55,0.911189908; 38.6,0.91260013;
        38.65,0.911771308; 38.7,0.912135042; 38.75,0.91146278; 38.8,0.91063879;
        38.85,0.908581182; 38.9,0.90742079; 38.95,0.907224492; 39,0.907129293])
                                               annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={-152,2})));
  Modelica.Blocks.Sources.Constant const4(k=0)    annotation (Placement(transformation(extent={{-160,48},
            {-150,58}})));
  Modelica.Blocks.Sources.CombiTimeTable Eterm(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,1.023604513; 0.05,1.023493823; 0.1,1.023825892; 0.15,1.023438478; 0.2,
        1.024047272; 0.25,1.023715203; 0.3,1.023715203; 0.35,1.023936582; 0.4,1.023715203;
        0.45,1.023991927; 0.5,1.023825892; 0.55,1.023438478; 0.6,1.023659858; 0.65,
        1.023604513; 0.7,1.024213307; 0.75,1.024102617; 0.8,1.024157962; 0.85,1.024323997;
        0.9,1.023825892; 0.95,1.023881237; 1,1.023991927; 1.05,1.023825892; 1.1,
        1.023936582; 1.15,1.023438478; 1.2,1.024157962; 1.25,1.023991927; 1.3,1.023770548;
        1.35,1.024047272; 1.4,1.023715203; 1.45,1.024102617; 1.5,1.023659858; 1.55,
        1.023825892; 1.6,1.023991927; 1.65,1.023715203; 1.7,1.023881237; 1.75,1.023715203;
        1.8,1.023715203; 1.85,1.023936582; 1.9,1.023438478; 1.95,1.023936582; 2,
        1.023770548; 2.05,1.023604513; 2.1,1.023881237; 2.15,1.023549168; 2.2,1.023936582;
        2.25,1.023604513; 2.3,1.023715203; 2.35,1.023825892; 2.4,1.023715203; 2.45,
        1.023936582; 2.5,1.023770548; 2.55,1.024047272; 2.6,1.023770548; 2.65,1.023770548;
        2.7,1.024268652; 2.75,1.023659858; 2.8,1.023825892; 2.85,1.023881237; 2.9,
        1.023604513; 2.95,1.023825892; 3,1.023604513; 3.05,1.023659858; 3.1,1.023825892;
        3.15,1.023659858; 3.2,1.023991927; 3.25,1.023604513; 3.3,1.023881237; 3.35,
        1.023881237; 3.4,1.023549168; 3.45,1.023825892; 3.5,1.023770548; 3.55,1.023825892;
        3.6,1.023991927; 3.65,1.023825892; 3.7,1.024102617; 3.75,1.023825892; 3.8,
        1.023991927; 3.85,1.023936582; 3.9,1.023770548; 3.95,1.023936582; 4,1.023659858;
        4.05,1.024047272; 4.1,1.023936582; 4.15,1.023770548; 4.2,1.023991927; 4.25,
        1.023604513; 4.3,1.023881237; 4.35,1.023715203; 4.4,1.023715203; 4.45,1.023936582;
        4.5,1.023659858; 4.55,1.023936582; 4.6,1.023770548; 4.65,1.023770548; 4.7,
        1.023881237; 4.75,1.023715203; 4.8,1.023825892; 4.85,1.023825892; 4.9,1.023881237;
        4.95,1.023991927; 5,1.023715203; 5.05,1.023936582; 5.1,1.023770548; 5.15,
        1.023881237; 5.2,1.023825892; 5.25,1.023715203; 5.3,1.023825892; 5.35,1.023770548;
        5.4,1.023659858; 5.45,1.023825892; 5.5,1.023272443; 5.55,1.023770548; 5.6,
        1.023881237; 5.65,1.024157962; 5.7,1.023825892; 5.75,1.023770548; 5.8,1.023825892;
        5.85,1.023825892; 5.9,1.023936582; 5.95,1.023881237; 6,1.023770548; 6.05,
        1.023881237; 6.1,1.023715203; 6.15,1.023825892; 6.2,1.023659858; 6.25,1.023825892;
        6.3,1.023715203; 6.35,1.023715203; 6.4,1.023825892; 6.45,1.023715203; 6.5,
        1.023770548; 6.55,1.023659858; 6.6,1.023825892; 6.65,1.023825892; 6.7,1.023770548;
        6.75,1.023936582; 6.8,1.023770548; 6.85,1.023604513; 6.9,1.023327788; 6.95,
        1.024047272; 7,1.023936582; 7.05,1.023991927; 7.1,1.023881237; 7.15,1.023991927;
        7.2,1.023051063; 7.25,1.023604513; 7.3,1.024102617; 7.35,1.023438478; 7.4,
        1.023991927; 7.45,1.023161753; 7.5,1.023881237; 7.55,1.023659858; 7.6,1.023715203;
        7.65,1.023825892; 7.7,1.023715203; 7.75,1.023881237; 7.8,1.023715203; 7.85,
        1.023770548; 7.9,1.023881237; 7.95,1.023549168; 8,1.023991927; 8.05,1.023715203;
        8.1,1.023604513; 8.15,1.024047272; 8.2,1.023327788; 8.25,1.023881237; 8.3,
        1.023715203; 8.35,1.023549168; 8.4,1.023881237; 8.45,1.023549168; 8.5,1.023936582;
        8.55,1.023936582; 8.6,1.023549168; 8.65,1.023991927; 8.7,1.023549168; 8.75,
        1.023936582; 8.8,1.023659858; 8.85,1.024047272; 8.9,1.023659858; 8.95,1.023659858;
        9,1.023881237; 9.05,1.023604513; 9.1,1.023493823; 9.15,1.023936582; 9.2,
        1.023659858; 9.25,1.023936582; 9.3,1.023659858; 9.35,1.023770548; 9.4,1.023659858;
        9.45,1.023438478; 9.5,1.023991927; 9.55,1.023549168; 9.6,1.023715203; 9.65,
        1.023991927; 9.7,1.023604513; 9.75,1.023825892; 9.8,1.023881237; 9.85,1.023715203;
        9.9,1.024102617; 9.95,1.023549168; 10,1.023825892; 10.05,1.023659858; 10.1,
        1.023825892; 10.15,1.023715203; 10.2,1.023604513; 10.25,1.023881237; 10.3,
        1.023659858; 10.35,1.024047272; 10.4,1.023881237; 10.45,1.023770548; 10.5,
        1.024157962; 10.55,1.023604513; 10.6,1.023936582; 10.65,1.023881237; 10.7,
        1.023549168; 10.75,1.024157962; 10.8,1.023493823; 10.85,1.024047272; 10.9,
        1.023659858; 10.95,1.023770548; 11,1.023825892; 11.05,1.023493823; 11.1,
        1.023991927; 11.15,1.023881237; 11.2,1.023715203; 11.25,1.024157962; 11.3,
        1.023659858; 11.35,1.023881237; 11.4,1.023881237; 11.45,1.023659858; 11.5,
        1.023825892; 11.55,1.023659858; 11.6,1.023825892; 11.65,1.023659858; 11.7,
        1.023659858; 11.75,1.023881237; 11.8,1.023659858; 11.85,1.023825892; 11.9,
        1.023770548; 11.95,1.023770548; 12,1.023936582; 12.05,1.023604513; 12.1,
        1.023881237; 12.15,1.023881237; 12.2,1.023659858; 12.25,1.023936582; 12.3,
        1.023604513; 12.35,1.023604513; 12.4,1.023936582; 12.45,1.023604513; 12.5,
        1.023991927; 12.55,1.023659858; 12.6,1.023936582; 12.65,1.023825892; 12.7,
        1.023604513; 12.75,1.023991927; 12.8,1.023825892; 12.85,1.024047272; 12.9,
        1.023659858; 12.95,1.023936582; 13,1.023881237; 13.05,1.023881237; 13.1,
        1.023936582; 13.15,1.023881237; 13.2,1.023770548; 13.25,1.023881237; 13.3,
        1.023770548; 13.35,1.023881237; 13.4,1.023881237; 13.45,1.023825892; 13.5,
        1.023715203; 13.55,1.023825892; 13.6,1.023936582; 13.65,1.023881237; 13.7,
        1.023549168; 13.75,1.024047272; 13.8,1.023493823; 13.85,1.023770548; 13.9,
        1.023770548; 13.95,1.023659858; 14,1.023659858; 14.05,1.023604513; 14.1,
        1.023825892; 14.15,1.023825892; 14.2,1.023604513; 14.25,1.023659858; 14.3,
        1.023715203; 14.35,1.023936582; 14.4,1.024102617; 14.45,1.023936582; 14.5,
        1.023881237; 14.55,1.023881237; 14.6,1.023327788; 14.65,1.023604513; 14.7,
        1.023715203; 14.75,1.024102617; 14.8,1.023825892; 14.85,1.024102617; 14.9,
        1.024157962; 14.95,1.023604513; 15,1.024047272; 15.05,1.023825892; 15.1,
        1.023991927; 15.15,1.023715203; 15.2,1.023825892; 15.25,1.023881237; 15.3,
        1.023438478; 15.35,1.024047272; 15.4,1.023659858; 15.45,1.023715203; 15.5,
        1.023991927; 15.55,1.023825892; 15.6,1.023881237; 15.65,1.024047272; 15.7,
        1.023161753; 15.75,1.023825892; 15.8,1.023659858; 15.85,1.023881237; 15.9,
        1.023659858; 15.95,1.023770548; 16,1.023715203; 16.05,1.023770548; 16.1,
        1.024047272; 16.15,1.023825892; 16.2,1.023991927; 16.25,1.023936582; 16.3,
        1.023991927; 16.35,1.023881237; 16.4,1.023881237; 16.45,1.023825892; 16.5,
        1.023715203; 16.55,1.023770548; 16.6,1.023825892; 16.65,1.023659858; 16.7,
        1.023604513; 16.75,1.023881237; 16.8,1.023825892; 16.85,1.024047272; 16.9,
        1.023825892; 16.95,1.023936582; 17,1.023936582; 17.05,1.023881237; 17.1,
        1.024102617; 17.15,1.024213307; 17.2,1.023936582; 17.25,1.023825892; 17.3,
        1.023991927; 17.35,1.023936582; 17.4,1.023659858; 17.45,1.023881237; 17.5,
        1.023881237; 17.55,1.023881237; 17.6,1.023936582; 17.65,1.023715203; 17.7,
        1.023327788; 17.75,1.024323997; 17.8,1.023383133; 17.85,1.023715203; 17.9,
        1.03007987; 17.95,1.037551436; 18,1.043694723; 18.05,1.048343697; 18.1,1.052107153;
        18.15,1.055095779; 18.2,1.057863026; 18.25,1.059523373; 18.3,1.061073032;
        18.35,1.062345965; 18.4,1.063120794; 18.45,1.063784933; 18.5,1.064283038;
        18.55,1.064947177; 18.6,1.065389936; 18.65,1.065722006; 18.7,1.065777351;
        18.75,1.06622011; 18.8,1.066275455; 18.85,1.066386145; 18.9,1.066718215;
        18.95,1.066884249; 19,1.066994939; 19.05,1.066939594; 19.1,1.067160974;
        19.15,1.067548389; 19.2,1.067769768; 19.25,1.067493044; 19.3,1.067603733;
        19.35,1.067880458; 19.4,1.067935803; 19.45,1.068046493; 19.5,1.068267873;
        19.55,1.068212528; 19.6,1.068101838; 19.65,1.068378563; 19.7,1.068544597;
        19.75,1.068433907; 19.8,1.068489252; 19.85,1.068599942; 19.9,1.068378563;
        19.95,1.068821322; 20,1.068489252; 20.05,1.068710632; 20.1,1.068932012;
        20.15,1.068821322; 20.2,1.069098047; 20.25,1.068987357; 20.3,1.069208737;
        20.35,1.069264081; 20.4,1.069319426; 20.45,1.069540806; 20.5,1.069485461;
        20.55,1.069430116; 20.6,1.069485461; 20.65,1.069430116; 20.7,1.069762186;
        20.75,1.069596151; 20.8,1.069983566; 20.85,1.069872876; 20.9,1.069817531;
        20.95,1.069762186; 21,1.069872876; 21.05,1.07048167; 21.1,1.070315635; 21.15,
        1.069983566; 21.2,1.070094255; 21.25,1.069762186; 21.3,1.07026029; 21.35,
        1.070537015; 21.4,1.069983566; 21.45,1.070315635; 21.5,1.07048167; 21.55,
        1.070537015; 21.6,1.070758395; 21.65,1.070426325; 21.7,1.070426325; 21.75,
        1.070315635; 21.8,1.07059236; 21.85,1.070647705; 21.9,1.0701496; 21.95,1.07070305;
        22,1.07081374; 22.05,1.070758395; 22.1,1.070647705; 22.15,1.070758395; 22.2,
        1.070924429; 22.25,1.070647705; 22.3,1.07070305; 22.35,1.071145809; 22.4,
        1.070979774; 22.45,1.071035119; 22.5,1.071145809; 22.55,1.07070305; 22.6,
        1.070979774; 22.65,1.071201154; 22.7,1.071256499; 22.75,1.071256499; 22.8,
        1.07081374; 22.85,1.071145809; 22.9,1.071090464; 22.95,1.071256499; 23,1.071311844;
        23.05,1.071256499; 23.1,1.071090464; 23.15,1.071256499; 23.2,1.071145809;
        23.25,1.071311844; 23.3,1.071145809; 23.35,1.071367189; 23.4,1.071090464;
        23.45,1.071311844; 23.5,1.071256499; 23.55,1.071311844; 23.6,1.071201154;
        23.65,1.071477879; 23.7,1.071422534; 23.75,1.071477879; 23.8,1.071090464;
        23.85,1.071643914; 23.9,1.071035119; 23.95,1.071422534; 24,1.071643914;
        24.05,1.071533224; 24.1,1.071643914; 24.15,1.071422534; 24.2,1.071533224;
        24.25,1.071588569; 24.3,1.071477879; 24.35,1.071643914; 24.4,1.071699258;
        24.45,1.071699258; 24.5,1.071754603; 24.55,1.071533224; 24.6,1.071699258;
        24.65,1.071643914; 24.7,1.071643914; 24.75,1.071754603; 24.8,1.071809948;
        24.85,1.071865293; 24.9,1.071533224; 24.95,1.071754603; 25,1.072031328;
        25.05,1.071809948; 25.1,1.071754603; 25.15,1.071754603; 25.2,1.071865293;
        25.25,1.071699258; 25.3,1.071920638; 25.35,1.071920638; 25.4,1.072086673;
        25.45,1.071809948; 25.5,1.072031328; 25.55,1.071699258; 25.6,1.071809948;
        25.65,1.071865293; 25.7,1.071754603; 25.75,1.071920638; 25.8,1.071865293;
        25.85,1.071975983; 25.9,1.071699258; 25.95,1.071975983; 26,1.072031328;
        26.05,1.071809948; 26.1,1.071975983; 26.15,1.072086673; 26.2,1.071865293;
        26.25,1.072142018; 26.3,1.071754603; 26.35,1.072252708; 26.4,1.071754603;
        26.45,1.071699258; 26.5,1.072086673; 26.55,1.071865293; 26.6,1.071975983;
        26.65,1.072031328; 26.7,1.071975983; 26.75,1.072142018; 26.8,1.071975983;
        26.85,1.072252708; 26.9,1.071920638; 26.95,1.071809948; 27,1.072252708;
        27.05,1.071809948; 27.1,1.072142018; 27.15,1.072086673; 27.2,1.071975983;
        27.25,1.072363398; 27.3,1.072031328; 27.35,1.072197363; 27.4,1.072031328;
        27.45,1.071865293; 27.5,1.072252708; 27.55,1.072031328; 27.6,1.072086673;
        27.65,1.072086673; 27.7,1.072086673; 27.75,1.072363398; 27.8,1.072142018;
        27.85,1.072252708; 27.9,1.072142018; 27.95,1.071865293; 28,1.072252708;
        28.05,1.072031328; 28.1,1.072031328; 28.15,1.072252708; 28.2,1.071975983;
        28.25,1.072142018; 28.3,1.071975983; 28.35,1.072086673; 28.4,1.072197363;
        28.45,1.072142018; 28.5,1.072252708; 28.55,1.071865293; 28.6,1.072142018;
        28.65,1.072197363; 28.7,1.072086673; 28.75,1.072252708; 28.8,1.071920638;
        28.85,1.072086673; 28.9,1.072197363; 28.95,1.071975983; 29,1.072363398;
        29.05,1.072031328; 29.1,1.072252708; 29.15,1.072142018; 29.2,1.071920638;
        29.25,1.072252708; 29.3,1.072086673; 29.35,1.072142018; 29.4,1.072252708;
        29.45,1.071920638; 29.5,1.072418743; 29.55,1.072031328; 29.6,1.072363398;
        29.65,1.072418743; 29.7,1.071920638; 29.75,1.072308053; 29.8,1.072363398;
        29.85,1.072308053; 29.9,1.072142018; 29.95,1.072031328; 30,1.072197363;
        30.05,1.072197363; 30.1,1.072142018; 30.15,1.072252708; 30.2,1.072142018;
        30.25,1.072418743; 30.3,1.072142018; 30.35,1.072031328; 30.4,1.072308053;
        30.45,1.072086673; 30.5,1.072363398; 30.55,1.071699258; 30.6,1.072142018;
        30.65,1.072308053; 30.7,1.071754603; 30.75,1.071975983; 30.8,1.072252708;
        30.85,1.072031328; 30.9,1.072308053; 30.95,1.071920638; 31,1.072197363;
        31.05,1.072197363; 31.1,1.072308053; 31.15,1.072252708; 31.2,1.072142018;
        31.25,1.072418743; 31.3,1.072252708; 31.35,1.072142018; 31.4,1.072308053;
        31.45,1.071975983; 31.5,1.072363398; 31.55,1.072142018; 31.6,1.072142018;
        31.65,1.072252708; 31.7,1.072142018; 31.75,1.071477879; 31.8,1.07037098;
        31.85,1.069153392; 31.9,1.068157183; 31.95,1.066496835; 32,1.065777351;
        32.05,1.064670452; 32.1,1.063508209; 32.15,1.062899414; 32.2,1.061294411;
        32.25,1.061128376; 32.3,1.059855443; 32.35,1.059191304; 32.4,1.058416475;
        32.45,1.057364921; 32.5,1.056811472; 32.55,1.055870608; 32.6,1.055538538;
        32.65,1.054819054; 32.7,1.05398888; 32.75,1.053601466; 32.8,1.052826637;
        32.85,1.052383877; 32.9,1.051830428; 32.95,1.051443013; 33,1.050778874;
        33.05,1.050336115; 33.1,1.049671976; 33.15,1.049395251; 33.2,1.049118526;
        33.25,1.048786457; 33.3,1.048731112; 33.35,1.048288352; 33.4,1.048122318;
        33.45,1.047458178; 33.5,1.047402833; 33.55,1.047126109; 33.6,1.046794039;
        33.65,1.046904729; 33.7,1.046295935; 33.75,1.04624059; 33.8,1.046074555;
        33.85,1.045742485; 33.9,1.045576451; 33.95,1.045299726; 34,1.045023001;
        34.05,1.044967656; 34.1,1.044801622; 34.15,1.044635587; 34.2,1.044801622;
        34.25,1.044524897; 34.3,1.044524897; 34.35,1.044137482; 34.4,1.043916103;
        34.45,1.043805413; 34.5,1.043417998; 34.55,1.043694723; 34.6,1.043694723;
        34.65,1.043750068; 34.7,1.043750068; 34.75,1.043639378; 34.8,1.043584033;
        34.85,1.043030584; 34.9,1.043030584; 34.95,1.042975239; 35,1.043141274;
        35.05,1.043085929; 35.1,1.043030584; 35.15,1.042919894; 35.2,1.042919894;
        35.25,1.042643169; 35.3,1.042532479; 35.35,1.042145065; 35.4,1.04220041;
        35.45,1.042477134; 35.5,1.042532479; 35.55,1.042643169; 35.6,1.0423111;
        35.65,1.04220041; 35.7,1.042477134; 35.75,1.04197903; 35.8,1.041812995;
        35.85,1.04175765; 35.9,1.041702305; 35.95,1.04186834; 36,1.041812995; 36.05,
        1.04186834; 36.1,1.041591616; 36.15,1.041591616; 36.2,1.041536271; 36.25,
        1.041480926; 36.3,1.041702305; 36.35,1.041259546; 36.4,1.041425581; 36.45,
        1.041646961; 36.5,1.041480926; 36.55,1.041702305; 36.6,1.041425581; 36.65,
        1.041204201; 36.7,1.041314891; 36.75,1.041259546; 36.8,1.041425581; 36.85,
        1.041314891; 36.9,1.041370236; 36.95,1.041702305; 37,1.041646961; 37.05,
        1.041480926; 37.1,1.041480926; 37.15,1.041259546; 37.2,1.041480926; 37.25,
        1.041536271; 37.3,1.041425581; 37.35,1.041425581; 37.4,1.041425581; 37.45,
        1.041425581; 37.5,1.041038166; 37.55,1.041038166; 37.6,1.041204201; 37.65,
        1.041259546; 37.7,1.041314891; 37.75,1.040927476; 37.8,1.041370236; 37.85,
        1.041702305; 37.9,1.041093511; 37.95,1.041480926; 38,1.041093511; 38.05,
        1.041314891; 38.1,1.041370236; 38.15,1.041093511; 38.2,1.041646961; 38.25,
        1.041259546; 38.3,1.041536271; 38.35,1.041314891; 38.4,1.041148856; 38.45,
        1.041204201; 38.5,1.041148856; 38.55,1.041536271; 38.6,1.041148856; 38.65,
        1.041259546; 38.7,1.041646961; 38.75,1.041204201; 38.8,1.041480926; 38.85,
        1.041314891; 38.9,1.040982821; 38.95,1.040927476; 39,1.040484717])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={-152,28})));
  Modelica.Blocks.Sources.Constant const3(k=0.586003052000000)
                                                  annotation (Placement(transformation(extent={{-162,
            -24},{-152,-14}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.SEXS SEXS(
    T_AT_B=15,
    T_B=15,
    K=-1,
    T_E=15,
    E_MIN=0,
    E_MAX=5) annotation (Placement(transformation(extent={{-54,14},{-14,50}})));
  Modelica.Blocks.Discrete.Sampler Efdsampler1(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{150,0},{170,20}})));
  Modelica.Blocks.Math.Feedback Efd_error1
    annotation (Placement(transformation(extent={{176,0},{196,20}})));
  Modelica.Blocks.Sources.CombiTimeTable Efd_real1(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.586003052; 0.05,0.574738772; 0.1,0.584604309; 0.15,0.582797892; 0.2,
        0.568768288; 0.25,0.589958489; 0.3,0.57306995; 0.35,0.588720505; 0.4,0.581711933;
        0.45,0.581128538; 0.5,0.57667927; 0.55,0.584530506; 0.6,0.59261018; 0.65,
        0.587117126; 0.7,0.568093518; 0.75,0.569562549; 0.8,0.560101704; 0.85,0.568641769;
        0.9,0.577607079; 0.95,0.575248897; 1,0.575582768; 1.05,0.584014737; 1.1,
        0.575769032; 1.15,0.58201066; 1.2,0.56894401; 1.25,0.573389763; 1.3,0.569597694;
        1.35,0.588998784; 1.4,0.562003011; 1.45,0.568434417; 1.5,0.58435127; 1.55,
        0.574774449; 1.6,0.58314582; 1.65,0.562660209; 1.7,0.570297065; 1.75,0.581817366;
        1.8,0.5901119; 1.85,0.582657315; 1.9,0.58417885; 1.95,0.5819474; 2,0.587289866;
        2.05,0.594068455; 2.1,0.595349252; 2.15,0.584671189; 2.2,0.573727149; 2.25,
        0.600914831; 2.3,0.584309097; 2.35,0.596494477; 2.4,0.565781023; 2.45,0.576015042;
        2.5,0.571442769; 2.55,0.573755264; 2.6,0.585918706; 2.65,0.576618939; 2.7,
        0.567169223; 2.75,0.582833036; 2.8,0.583694071; 2.85,0.563816457; 2.9,0.577849788;
        2.95,0.58669188; 3,0.59470707; 3.05,0.581986059; 3.1,0.590022708; 3.15,0.582284412;
        3.2,0.572690392; 3.25,0.579276433; 3.3,0.574654958; 3.35,0.570922634; 3.4,
        0.581731422; 3.45,0.582323444; 3.5,0.581199838; 3.55,0.583866279; 3.6,0.565598273;
        3.65,0.578631109; 3.7,0.574619814; 3.75,0.581164161; 3.8,0.576854991; 3.85,
        0.583654401; 3.9,0.578652515; 3.95,0.576043158; 4,0.569450088; 4.05,0.575958812;
        4.1,0.566940785; 4.15,0.567081362; 4.2,0.575273498; 4.25,0.572711478; 4.3,
        0.562821873; 4.35,0.567636642; 4.4,0.583986195; 4.45,0.576953395; 4.5,0.575385959;
        4.55,0.562691839; 4.6,0.583328571; 4.65,0.57869176; 4.7,0.573330018; 4.75,
        0.586444326; 4.8,0.576793755; 4.85,0.568122512; 4.9,0.567127049; 4.95,0.577803887;
        5,0.587072237; 5.05,0.574670986; 5.1,0.583346143; 5.15,0.5676507; 5.2,0.58766804;
        5.25,0.57411725; 5.3,0.581517361; 5.35,0.581550269; 5.4,0.575301613; 5.45,
        0.573428422; 5.5,0.597305458; 5.55,0.571323279; 5.6,0.579824684; 5.65,0.577129117;
        5.7,0.577427843; 5.75,0.592127638; 5.8,0.580978642; 5.85,0.579705194; 5.9,
        0.583051463; 5.95,0.575779576; 6,0.590144009; 6.05,0.577928277; 6.1,0.582826007;
        6.15,0.58268756; 6.2,0.591267827; 6.25,0.576995568; 6.3,0.585209909; 6.35,
        0.583971711; 6.4,0.574637386; 6.45,0.581276144; 6.5,0.582959556; 6.55,0.586843906;
        6.6,0.577536791; 6.65,0.591353452; 6.7,0.575667114; 6.75,0.59121788; 6.8,
        0.575841185; 6.85,0.596715673; 6.9,0.607001291; 6.95,0.56052695; 7,0.585637551;
        7.05,0.578224394; 7.1,0.57516455; 7.15,0.57257793; 7.2,0.599459218; 7.25,
        0.591327413; 7.3,0.562551262; 7.35,0.587711065; 7.4,0.575333243; 7.45,0.589457736;
        7.5,0.583472662; 7.55,0.584278745; 7.6,0.577304838; 7.65,0.578158845; 7.7,
        0.575554652; 7.75,0.585437229; 7.8,0.590236768; 7.85,0.576285653; 7.9,0.583212595;
        7.95,0.588456124; 8,0.579705194; 8.05,0.583836353; 8.1,0.592794794; 8.15,
        0.579111255; 8.2,0.607529307; 8.25,0.589724833; 8.3,0.587960589; 8.35,0.589837295;
        8.4,0.593172968; 8.45,0.588470182; 8.5,0.576953395; 8.55,0.581952618; 8.6,
        0.604122174; 8.65,0.576753073; 8.7,0.588353034; 8.75,0.585535633; 8.8,0.5888204;
        8.85,0.580593333; 8.9,0.5892785; 8.95,0.574728761; 9,0.594989449; 9.05,0.580454193;
        9.1,0.597646837; 9.15,0.578046383; 9.2,0.560625354; 9.25,0.583676499; 9.3,
        0.580172347; 9.35,0.576366485; 9.4,0.589447193; 9.45,0.583040388; 9.5,0.579434583;
        9.55,0.577642223; 9.6,0.588788291; 9.65,0.573280816; 9.7,0.572262803; 9.75,
        0.594718838; 9.8,0.565376863; 9.85,0.581993087; 9.9,0.571412121; 9.95,0.57920263;
        10,0.579304549; 10.05,0.577055314; 10.1,0.576280009; 10.15,0.587240131;
        10.2,0.580322189; 10.25,0.59107086; 10.3,0.584994411; 10.35,0.565566643;
        10.4,0.586980063; 10.45,0.563373638; 10.5,0.579209659; 10.55,0.582720574;
        10.6,0.578920091; 10.65,0.576883107; 10.7,0.581046428; 10.75,0.578165873;
        10.8,0.587173357; 10.85,0.577055314; 10.9,0.576586829; 10.95,0.568044316;
        11,0.585988994; 11.05,0.587623204; 11.1,0.586661954; 11.15,0.573192955;
        11.2,0.579358916; 11.25,0.581993087; 11.3,0.57963842; 11.35,0.581718962;
        11.4,0.577057763; 11.45,0.569439544; 11.5,0.583426975; 11.55,0.581792765;
        11.6,0.596415988; 11.65,0.579169829; 11.7,0.584985145; 11.75,0.593875801;
        11.8,0.58293144; 11.85,0.577677368; 11.9,0.571137014; 11.95,0.571439255;
        12,0.581740049; 12.05,0.584864377; 12.1,0.575807691; 12.15,0.581870562;
        12.2,0.57553708; 12.25,0.585458315; 12.3,0.580752494; 12.35,0.603554913;
        12.4,0.578566891; 12.45,0.59526006; 12.5,0.571544688; 12.55,0.578204532;
        12.6,0.580293648; 12.65,0.576415687; 12.7,0.5884672; 12.75,0.586709452;
        12.8,0.575769831; 12.85,0.576668726; 12.9,0.581977592; 12.95,0.568146234;
        13,0.577969065; 13.05,0.569882362; 13.1,0.58622313; 13.15,0.580386407; 13.2,
        0.588181785; 13.25,0.596262578; 13.3,0.574050476; 13.35,0.580148012; 13.4,
        0.564561516; 13.45,0.572303805; 13.5,0.58675514; 13.55,0.578313479; 13.6,
        0.591303504; 13.65,0.583540235; 13.7,0.595281466; 13.75,0.591289234; 13.8,
        0.583634326; 13.85,0.588310222; 13.9,0.576144437; 13.95,0.582277277; 14,
        0.587538858; 14.05,0.595695317; 14.1,0.592091961; 14.15,0.586522815; 14.2,
        0.577512189; 14.25,0.583483206; 14.3,0.5774173; 14.35,0.585288398; 14.4,
        0.58324055; 14.45,0.57100698; 14.5,0.592830471; 14.55,0.581413207; 14.6,
        0.592336054; 14.65,0.57408562; 14.7,0.589933516; 14.75,0.588795426; 14.8,
        0.576793755; 14.85,0.592357141; 14.9,0.555438056; 14.95,0.586980063; 15,
        0.572588473; 15.05,0.58737549; 15.1,0.579378352; 15.15,0.578627542; 15.2,
        0.579171; 15.25,0.589476853; 15.3,0.584467246; 15.35,0.591963525; 15.4,0.579255347;
        15.45,0.579100712; 15.5,0.578217259; 15.55,0.579100712; 15.6,0.58502604;
        15.65,0.576979274; 15.7,0.598971298; 15.75,0.587892803; 15.8,0.579185058;
        15.85,0.579174515; 15.9,0.576608981; 15.95,0.579378352; 16,0.576731986;
        16.05,0.593126588; 16.1,0.574517895; 16.15,0.567605012; 16.2,0.580358878;
        16.25,0.572662276; 16.3,0.582352198; 16.35,0.590122603; 16.4,0.583568777;
        16.45,0.583887365; 16.5,0.585498891; 16.55,0.579849285; 16.6,0.587075805;
        16.65,0.578577594; 16.7,0.58906412; 16.75,0.588848941; 16.8,0.575828778;
        16.85,0.58537759; 16.9,0.585277695; 16.95,0.575790119; 17,0.586355134; 17.05,
        0.574057505; 17.1,0.581908741; 17.15,0.563967577; 17.2,0.574851766; 17.25,
        0.582997948; 17.3,0.574162938; 17.35,0.576883107; 17.4,0.599198777; 17.45,
        0.580200728; 17.5,0.573586571; 17.55,0.587115049; 17.6,0.580214786; 17.65,
        0.582373604; 17.7,0.578791442; 17.75,0.55383899; 17.8,0.586582933; 17.85,
        0.585714869; 17.9,1.527389999; 17.95,1.41462125; 18,1.271589953; 18.05,1.197504481;
        18.1,1.114404599; 18.15,1.067877064; 18.2,1.018911205; 18.25,0.989621255;
        18.3,0.951879794; 18.35,0.936126788; 18.4,0.920425647; 18.45,0.91585167;
        18.5,0.89856238; 18.55,0.883228922; 18.6,0.873989486; 18.65,0.876203577;
        18.7,0.884320526; 18.75,0.873026533; 18.8,0.872731321; 18.85,0.870640235;
        18.9,0.872095209; 18.95,0.87276295; 19,0.865758692; 19.05,0.870077926; 19.1,
        0.875135191; 19.15,0.868253937; 19.2,0.864475925; 19.25,0.869230949; 19.3,
        0.873209283; 19.35,0.873258485; 19.4,0.871539929; 19.45,0.882547389; 19.5,
        0.884081491; 19.55,0.870696466; 19.6,0.878440991; 19.65,0.872791066; 19.7,
        0.868248133; 19.75,0.88253658; 19.8,0.868183648; 19.85,0.885308773; 19.9,
        0.883380043; 19.95,0.879233016; 20,0.893793298; 20.05,0.872067093; 20.1,
        0.891702053; 20.15,0.883221894; 20.2,0.888030911; 20.25,0.878811284; 20.3,
        0.876316039; 20.35,0.89029282; 20.4,0.875029758; 20.45,0.885922413; 20.5,
        0.879296275; 20.55,0.872833239; 20.6,0.897631535; 20.65,0.887140483; 20.7,
        0.883186004; 20.75,0.875486634; 20.8,0.870320422; 20.85,0.889697017; 20.9,
        0.887639532; 20.95,0.894784527; 21,0.889530295; 21.05,0.865765029; 21.1,
        0.89458117; 21.15,0.881710689; 21.2,0.886561028; 21.25,0.894134198; 21.3,
        0.878291149; 21.35,0.878178687; 21.4,0.895114724; 21.45,0.893211181; 21.5,
        0.874477992; 21.55,0.893339937; 21.6,0.868398029; 21.65,0.896952771; 21.7,
        0.889429442; 21.75,0.907358997; 21.8,0.876470674; 21.85,0.884293795; 21.9,
        0.90774207; 21.95,0.885450042; 22,0.876892405; 22.05,0.888609514; 22.1,0.886237274;
        22.15,0.876545924; 22.2,0.875585038; 22.25,0.891825218; 22.3,0.897456719;
        22.35,0.888348435; 22.4,0.888876611; 22.45,0.887013963; 22.5,0.87630901;
        22.55,0.899497431; 22.6,0.890021676; 22.65,0.886405967; 22.7,0.887378026;
        22.75,0.886919074; 22.8,0.884712012; 22.85,0.898248743; 22.9,0.894063909;
        22.95,0.896211599; 23,0.88090237; 23.05,0.875732644; 23.1,0.906668465; 23.15,
        0.890507306; 23.2,0.899183475; 23.25,0.890985269; 23.3,0.896629443; 23.35,
        0.881994399; 23.4,0.884486003; 23.45,0.89717418; 23.5,0.894390751; 23.55,
        0.874734546; 23.6,0.897296173; 23.65,0.8976662; 23.7,0.893906878; 23.75,
        0.887298632; 23.8,0.913325754; 23.85,0.888858613; 23.9,0.905981341; 23.95,
        0.905020198; 24,0.878698822; 24.05,0.884754185; 24.1,0.890444047; 24.15,
        0.899135232; 24.2,0.886469227; 24.25,0.888416221; 24.3,0.901259864; 24.35,
        0.89759229; 24.4,0.896056591; 24.45,0.900107504; 24.5,0.887428666; 24.55,
        0.880673932; 24.6,0.896554096; 24.65,0.894541872; 24.7,0.90292597; 24.75,
        0.896903569; 24.8,0.890164383; 24.85,0.885699567; 24.9,0.905875908; 24.95,
        0.899661544; 25,0.881028889; 25.05,0.890924299; 25.1,0.901363327; 25.15,
        0.898495605; 25.2,0.896236573; 25.25,0.904927012; 25.3,0.879746122; 25.35,
        0.900410757; 25.4,0.889734132; 25.45,0.881970757; 25.5,0.896903569; 25.55,
        0.903350524; 25.6,0.889804421; 25.65,0.885019266; 25.7,0.911238662; 25.75,
        0.894735166; 25.8,0.887010449; 25.85,0.896554096; 25.9,0.905285484; 25.95,
        0.889829022; 26,0.907449787; 26.05,0.893877645; 26.1,0.885875288; 26.15,
        0.881633371; 26.2,0.906572138; 26.25,0.896970343; 26.3,0.901060074; 26.35,
        0.899986203; 26.4,0.897001973; 26.45,0.904634888; 26.5,0.893621091; 26.55,
        0.886332164; 26.6,0.887896085; 26.65,0.900139613; 26.7,0.894053366; 26.75,
        0.890609225; 26.8,0.903015162; 26.85,0.898088198; 26.9,0.894991719; 26.95,
        0.903493125; 27,0.891698698; 27.05,0.885878802; 27.1,0.897956194; 27.15,
        0.888732519; 27.2,0.891765472; 27.25,0.888613029; 27.3,0.899861334; 27.35,
        0.895072551; 27.4,0.904592076; 27.45,0.905341289; 27.5,0.892257493; 27.55,
        0.891231279; 27.6,0.899765007; 27.65,0.894710565; 27.7,0.885348124; 27.75,
        0.893645692; 27.8,0.881291566; 27.85,0.891849819; 27.9,0.906204667; 27.95,
        0.899982209; 28,0.894081482; 28.05,0.891624895; 28.1,0.905837196; 28.15,
        0.883534678; 28.2,0.903614532; 28.25,0.895455624; 28.3,0.894587559; 28.35,
        0.895402907; 28.4,0.88309186; 28.45,0.88870877; 28.5,0.888802808; 28.55,
        0.895856269; 28.6,0.906597112; 28.65,0.885639821; 28.7,0.888324846; 28.75,
        0.901531008; 28.8,0.896239341; 28.85,0.898825962; 28.9,0.887151026; 28.95,
        0.904431531; 29,0.88743218; 29.05,0.880266258; 29.1,0.908948212; 29.15,0.889540838;
        29.2,0.901638038; 29.25,0.900171722; 29.3,0.897898152; 29.35,0.898576437;
        29.4,0.902382565; 29.45,0.904295959; 29.5,0.893051754; 29.55,0.90145827;
        29.6,0.897938355; 29.65,0.884518718; 29.7,0.904948844; 29.75,0.900307294;
        29.8,0.897082112; 29.85,0.894605132; 29.9,0.891153962; 29.95,0.897802783;
        30,0.893241533; 30.05,0.89603199; 30.1,0.911142334; 30.15,0.88774145; 30.2,
        0.887326748; 30.25,0.900442866; 30.3,0.901024397; 30.35,0.896657559; 30.4,
        0.889575983; 30.45,0.90137403; 30.5,0.890043402; 30.55,0.910757451; 30.6,
        0.914199835; 30.65,0.901309812; 30.7,0.896355318; 30.75,0.902839441; 30.8,
        0.889607612; 30.85,0.903331461; 30.9,0.897381531; 30.95,0.895100666; 31,
        0.894443468; 31.05,0.897233925; 31.1,0.902198164; 31.15,0.906654194; 31.2,
        0.888191297; 31.25,0.885052911; 31.3,0.890331585; 31.35,0.89467542; 31.4,
        0.897915724; 31.45,0.89784895; 31.5,0.886304048; 31.55,0.900720239; 31.6,
        0.903453987; 31.65,0.901314178; 31.7,0.874377405; 31.75,0.677568384; 31.8,
        0.773187333; 31.85,0.687213306; 31.9,0.74337581; 31.95,0.690991163; 32,0.748994904;
        32.05,0.731100162; 32.1,0.744799314; 32.15,0.677847322; 32.2,0.716543298;
        32.25,0.691797932; 32.3,0.701835143; 32.35,0.688345518; 32.4,0.706955667;
        32.45,0.705033274; 32.5,0.703947316; 32.55,0.716421577; 32.6,0.733636047;
        32.65,0.642906409; 32.7,0.718245081; 32.75,0.665467255; 32.8,0.687794996;
        32.85,0.677264089; 32.9,0.688877441; 32.95,0.691892821; 33,0.676840519;
        33.05,0.658280815; 33.1,0.702843785; 33.15,0.664104225; 33.2,0.704356108;
        33.25,0.688199156; 33.3,0.682779905; 33.35,0.678843637; 33.4,0.683674274;
        33.45,0.662659794; 33.5,0.690738278; 33.55,0.659370288; 33.6,0.702604803;
        33.65,0.68544741; 33.7,0.691130723; 33.75,0.678594219; 33.8,0.667805239;
        33.85,0.650426064; 33.9,0.681152724; 33.95,0.687267832; 34,0.673122252;
        34.05,0.681665671; 34.1,0.686375167; 34.15,0.680969974; 34.2,0.697536996;
        34.25,0.672200619; 34.3,0.666240998; 34.35,0.67126232; 34.4,0.663858215;
        34.45,0.66391796; 34.5,0.696985283; 34.55,0.672349077; 34.6,0.706309012;
        34.65,0.675593482; 34.7,0.684456288; 34.75,0.660389473; 34.8,0.659837707;
        34.85,0.667801671; 34.9,0.682941569; 34.95,0.699008157; 35,0.695909815;
        35.05,0.682825593; 35.1,0.692350869; 35.15,0.667430633; 35.2,0.678453642;
        35.25,0.67060592; 35.3,0.671358647; 35.35,0.665457707; 35.4,0.690645518;
        35.45,0.692191548; 35.5,0.684646067; 35.55,0.671372066; 35.6,0.6733066;
        35.65,0.655704738; 35.7,0.684006068; 35.75,0.67605728; 35.8,0.667163057;
        35.85,0.668107161; 35.9,0.671287294; 35.95,0.701580454; 36,0.700674263;
        36.05,0.659656661; 36.1,0.663555974; 36.15,0.656548201; 36.2,0.673150367;
        36.25,0.685313809; 36.3,0.683460213; 36.35,0.669774598; 36.4,0.677680467;
        36.45,0.692044048; 36.5,0.686157378; 36.55,0.669618365; 36.6,0.66234701;
        36.65,0.65390535; 36.7,0.661046671; 36.75,0.689500293; 36.8,0.683401959;
        36.85,0.670324766; 36.9,0.694138276; 36.95,0.673438604; 37,0.6809278; 37.05,
        0.648668849; 37.1,0.682075954; 37.15,0.666181253; 37.2,0.677244678; 37.25,
        0.70998862; 37.3,0.664440918; 37.35,0.67313631; 37.4,0.688790325; 37.45,
        0.667569772; 37.5,0.670753526; 37.55,0.651216811; 37.6,0.668869792; 37.65,
        0.673030877; 37.7,0.682171909; 37.75,0.68786177; 37.8,0.675891623; 37.85,
        0.660716315; 37.9,0.654021326; 37.95,0.671530215; 38,0.662153717; 38.05,
        0.673846224; 38.1,0.674594798; 38.15,0.667523393; 38.2,0.686167815; 38.25,
        0.659215653; 38.3,0.676663785; 38.35,0.666217622; 38.4,0.654696097; 38.45,
        0.672106582; 38.5,0.69881907; 38.55,0.688601238; 38.6,0.65464338; 38.65,
        0.679111213; 38.7,0.663295906; 38.75,0.663995278; 38.8,0.666492333; 38.85,
        0.662009625; 38.9,0.663852251; 38.95,0.665800204; 39,0.670598891])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={160,-18})));
  Modelica.Blocks.Interfaces.RealOutput Efd1
                                            annotation (Placement(
        transformation(extent={{134,6},{142,14}}), iconTransformation(extent={{42,
            66},{50,74}})));
  Modelica.Blocks.Sources.Constant const5(k=0)    annotation (Placement(transformation(extent={{-18,-4},
            {-28,6}})));
  Modelica.Blocks.Sources.Constant const6(k=0)    annotation (Placement(transformation(extent={{-18,-24},
            {-28,-14}})));
equation

      Efd = sT5B.EFD;
      Efd1 = SEXS.EFD;

  connect(sT5B.VOEL,const2. y) annotation (Line(points={{-101.5,24},{-102,24},{-102,
          16},{-94,16},{-94,9},{-86.5,9}},
                                       color={0,0,127}));
  connect(sT5B.VUEL,const1. y) annotation (Line(points={{-104.5,24},{-105.5,24},
          {-105.5,-11},{-86.5,-11}},color={0,0,127}));
  connect(Efdsampler.u, Efd)
    annotation (Line(points={{148,72},{138,72}}, color={0,0,127}));
  connect(Efd_error.u1, Efdsampler.y)
    annotation (Line(points={{178,72},{171,72}}, color={0,0,127}));
  connect(Efd_real.y[1], Efd_error.u2)
    annotation (Line(points={{171,44},{186,44},{186,64}}, color={0,0,127}));
  connect(sT5B.VOTHSG, const4.y) annotation (Line(points={{-108,38.5},{-122,38.5},
          {-122,53},{-149.5,53}}, color={0,0,127}));
  connect(sT5B.ECOMP, Eterm.y[1]) annotation (Line(points={{-108,34},{-126,34},{
          -126,28},{-141,28}}, color={0,0,127}));
  connect(sT5B.XADIFD, Ifd_real.y[1]) annotation (Line(points={{-108,31},{-124,31},
          {-124,2},{-141,2}}, color={0,0,127}));
  connect(sT5B.EFD0, const3.y) annotation (Line(points={{-108,27.5},{-116,27.5},
          {-116,-19},{-151.5,-19}}, color={0,0,127}));
  connect(SEXS.VOTHSG, const4.y) annotation (Line(points={{-54,43},{-90,43},{-90,
          52},{-124,52},{-124,53},{-149.5,53}}, color={0,0,127}));
  connect(sT5B.ECOMP,SEXS. ECOMP)
    annotation (Line(points={{-108,34},{-54,34}}, color={0,0,127}));
  connect(SEXS.EFD0, const3.y) annotation (Line(points={{-54,21},{-116,21},{-116,
          -19},{-151.5,-19}}, color={0,0,127}));
  connect(Efdsampler1.u, Efd1)
    annotation (Line(points={{148,10},{138,10}}, color={0,0,127}));
  connect(Efd_error1.u1, Efdsampler1.y)
    annotation (Line(points={{178,10},{171,10}}, color={0,0,127}));
  connect(Efd_real1.y[1], Efd_error1.u2)
    annotation (Line(points={{171,-18},{186,-18},{186,2}}, color={0,0,127}));
  connect(const5.y, SEXS.VOEL)
    annotation (Line(points={{-28.5,1},{-41,1},{-41,14}}, color={0,0,127}));
  connect(SEXS.VUEL, const6.y) annotation (Line(points={{-47,14},{-47,-19},{
          -28.5,-19}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},
            {240,100}})),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{240,100}})),
    experiment(
      StartTime=15,
      StopTime=38,
      __Dymola_NumberOfIntervals=5000,
      Tolerance=0.001,
      __Dymola_Algorithm="Dassl"),
    __Dymola_experimentSetupOutput,
    __Dymola_experimentFlags(
      Advanced(GenerateVariableDependencies=false, OutputModelicaCode=false),
      Evaluate=false,
      OutputCPUtime=false,
      OutputFlatModelica=false));
end Model_Excitation;
