within Mostar.Models.AVR_Ifmax.FMU;
model AVR "System with the original generator parameters"

  OpenIPSL.Electrical.Buses.Bus bus annotation (Placement(transformation(extent={{-18,-10},
            {2,10}})));
  Modelica.Blocks.Sources.Constant const(k=-Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-70,-76},
            {-60,-66}})));
  Modelica.Blocks.Sources.Constant const1(k=Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-70,-56},
            {-60,-46}})));
  inner OpenIPSL.Electrical.SystemBase SysData(S_b=30000000, fn=50)
                                                              annotation (Placement(transformation(extent={{60,40},
            {120,60}})));
  Data2Model.Ifmax.Ifmax
    machineData annotation (Placement(transformation(extent={{22,38},{42,58}})));
  Modelica.Blocks.Sources.CombiTimeTable Pout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.174488529; 0.05,0.176757292; 0.1,0.176757292; 0.15,0.178097925;
        0.2,0.177169795; 0.25,0.176654167; 0.3,0.177479172; 0.35,0.175622911;
        0.4,0.177788548; 0.45,0.176654167; 0.5,0.177376046; 0.55,0.179954186;
        0.6,0.181088568; 0.65,0.181913573; 0.7,0.181294819; 0.75,0.182119824;
        0.8,0.178819805; 0.85,0.177788548; 0.9,0.174488529; 0.95,0.17634479; 1,
        0.177788548; 1.05,0.177169795; 1.1,0.179026056; 1.15,0.179541684; 1.2,
        0.181604196; 1.25,0.182841703; 1.3,0.183047954; 1.35,0.182532326; 1.4,
        0.178819805; 1.45,0.175416659; 1.5,0.173354147; 1.55,0.173972901; 1.6,
        0.176551041; 1.65,0.177582297; 1.7,0.179026056; 1.75,0.179954186; 1.8,
        0.181294819; 1.85,0.183872959; 1.9,0.18222295; 1.95,0.182738578; 2,
        0.180985442; 2.05,0.178613553; 2.1,0.178407302; 2.15,0.175107283; 2.2,
        0.174901031; 2.25,0.177788548; 2.3,0.174901031; 2.35,0.173457273; 2.4,
        0.173147896; 2.45,0.174076027; 2.5,0.173147896; 2.55,0.173560399; 2.6,
        0.175932287; 2.65,0.176035413; 2.7,0.17469478; 2.75,0.174591655; 2.8,
        0.172838519; 2.85,0.170260379; 2.9,0.171394761; 2.95,0.169951002; 3,
        0.170569756; 3.05,0.171497886; 3.1,0.172426017; 3.15,0.176447916; 3.2,
        0.178304176; 3.25,0.179438558; 3.3,0.180057312; 3.35,0.179438558; 3.4,
        0.178819805; 3.45,0.175416659; 3.5,0.176138539; 3.55,0.175416659; 3.6,
        0.178097925; 3.65,0.179747935; 3.7,0.179541684; 3.75,0.181088568; 3.8,
        0.180160437; 3.85,0.182119824; 3.9,0.181088568; 3.95,0.17892293; 4,
        0.179644809; 4.05,0.180882317; 4.1,0.180985442; 4.15,0.181191694; 4.2,
        0.180676065; 4.25,0.180469814; 4.3,0.179644809; 4.35,0.177376046; 4.4,
        0.176654167; 4.45,0.177169795; 4.5,0.179644809; 4.55,0.179644809; 4.6,
        0.18057294; 4.65,0.176241664; 4.7,0.175519785; 4.75,0.175416659; 4.8,
        0.175107283; 4.85,0.176654167; 4.9,0.178201051; 4.95,0.177169795; 5,
        0.176860418; 5.05,0.174901031; 5.1,0.173251022; 5.15,0.174282278; 5.2,
        0.176241664; 5.25,0.177066669; 5.3,0.177479172; 5.35,0.180779191; 5.4,
        0.179644809; 5.45,0.181191694; 5.5,0.179129181; 5.55,0.17634479; 5.6,
        0.177582297; 5.65,0.175519785; 5.7,0.176654167; 5.75,0.175107283; 5.8,
        0.170879133; 5.85,0.173869775; 5.9,0.17304477; 5.95,0.174076027; 6,
        0.174901031; 6.05,0.175416659; 6.1,0.176241664; 6.15,0.17469478; 6.2,
        0.174488529; 6.25,0.174591655; 6.3,0.175107283; 6.35,0.175829162; 6.4,
        0.177788548; 6.45,0.177376046; 6.5,0.175829162; 6.55,0.176241664; 6.6,
        0.176654167; 6.65,0.177788548; 6.7,0.177169795; 6.75,0.179129181; 6.8,
        0.178304176; 6.85,0.179232307; 6.9,0.179851061; 6.95,0.179026056; 7,
        0.178304176; 7.05,0.179026056; 7.1,0.180469814; 7.15,0.179851061; 7.2,
        0.182532326; 7.25,0.182944829; 7.3,0.184491713; 7.35,0.180676065; 7.4,
        0.181397945; 7.45,0.18150107; 7.5,0.182532326; 7.55,0.18222295; 7.6,
        0.179335433; 7.65,0.175726036; 7.7,0.176551041; 7.75,0.177582297; 7.8,
        0.176654167; 7.85,0.178510428; 7.9,0.178819805; 7.95,0.180676065; 8,
        0.180469814; 8.05,0.177066669; 8.1,0.175726036; 8.15,0.174901031; 8.2,
        0.174282278; 8.25,0.175210408; 8.3,0.174797906; 8.35,0.17376665; 8.4,
        0.17304477; 8.45,0.174076027; 8.5,0.174591655; 8.55,0.172013514; 8.6,
        0.172426017; 8.65,0.17118851; 8.7,0.172219766; 8.75,0.173147896; 8.8,
        0.173869775; 8.85,0.173354147; 8.9,0.176035413; 8.95,0.174385403; 9,
        0.179954186; 9.05,0.179129181; 9.1,0.177891674; 9.15,0.178510428; 9.2,
        0.174591655; 9.25,0.174488529; 9.3,0.177891674; 9.35,0.177376046; 9.4,
        0.177891674; 9.45,0.17892293; 9.5,0.177891674; 9.55,0.177582297; 9.6,
        0.176654167; 9.65,0.178510428; 9.7,0.177788548; 9.75,0.179232307; 9.8,
        0.178819805; 9.85,0.180263563; 9.9,0.180469814; 9.95,0.181294819; 10,
        0.178201051; 10.05,0.176551041; 10.1,0.176654167; 10.15,0.174797906;
        10.2,0.172735394; 10.25,0.172426017; 10.3,0.172219766; 10.35,
        0.174179152; 10.4,0.177891674; 10.45,0.178819805; 10.5,0.181810447;
        10.55,0.18150107; 10.6,0.181604196; 10.65,0.182016698; 10.7,0.179129181;
        10.75,0.178304176; 10.8,0.176860418; 10.85,0.175416659; 10.9,
        0.175622911; 10.95,0.175829162; 11,0.175313534; 11.05,0.176963544; 11.1,
        0.178407302; 11.15,0.178510428; 11.2,0.178819805; 11.25,0.177066669;
        11.3,0.176757292; 11.35,0.174591655; 11.4,0.173147896; 11.45,
        0.171807263; 11.5,0.17046663; 11.55,0.167372862; 11.6,0.165516601;
        11.65,0.166135355; 11.7,0.169744751; 11.75,0.173663524; 11.8,
        0.175004157; 11.85,0.173869775; 11.9,0.171601012; 11.95,0.170879133; 12,
        0.167579113; 12.05,0.166032229; 12.1,0.168197867; 12.15,0.167063485;
        12.2,0.168816621; 12.25,0.173251022; 12.3,0.175210408; 12.35,
        0.179851061; 12.4,0.179438558; 12.45,0.181088568; 12.5,0.179335433;
        12.55,0.176138539; 12.6,0.174282278; 12.65,0.172735394; 12.7,
        0.172322891; 12.75,0.172219766; 12.8,0.173663524; 12.85,0.175313534;
        12.9,0.177582297; 12.95,0.179541684; 13,0.180676065; 13.05,0.18480109;
        13.1,0.184594839; 13.15,0.181913573; 13.2,0.180057312; 13.25,
        0.178201051; 13.3,0.177685423; 13.35,0.174385403; 13.4,0.172838519;
        13.45,0.173560399; 13.5,0.172426017; 13.55,0.173663524; 13.6,
        0.175932287; 13.65,0.17727292; 13.7,0.175622911; 13.75,0.17304477; 13.8,
        0.17469478; 13.85,0.174488529; 13.9,0.17469478; 13.95,0.174591655; 14,
        0.173560399; 14.05,0.17304477; 14.1,0.171085384; 14.15,0.174076027;
        14.2,0.177169795; 14.25,0.177891674; 14.3,0.18222295; 14.35,0.182119824;
        14.4,0.180057312; 14.45,0.178304176; 14.5,0.175210408; 14.55,
        0.173869775; 14.6,0.172529142; 14.65,0.169125997; 14.7,0.170260379;
        14.75,0.171085384; 14.8,0.173354147; 14.85,0.17304477; 14.9,0.175932287;
        14.95,0.176860418; 15,0.175726036; 15.05,0.17634479; 15.1,0.175622911;
        15.15,0.17469478; 15.2,0.174797906; 15.25,0.176757292; 15.3,0.178407302;
        15.35,0.17634479; 15.4,0.176860418; 15.45,0.176654167; 15.5,0.177788548;
        15.55,0.178407302; 15.6,0.178201051; 15.65,0.178716679; 15.7,
        0.175622911; 15.75,0.176138539; 15.8,0.177479172; 15.85,0.180263563;
        15.9,0.179851061; 15.95,0.181294819; 16,0.179851061; 16.05,0.174591655;
        16.1,0.175416659; 16.15,0.175210408; 16.2,0.180779191; 16.25,0.18057294;
        16.3,0.178304176; 16.35,0.178201051; 16.4,0.176860418; 16.45,
        0.176447916; 16.5,0.17634479; 16.55,0.175932287; 16.6,0.177169795;
        16.65,0.176035413; 16.7,0.177582297; 16.75,0.178304176; 16.8,
        0.176447916; 16.85,0.17727292; 16.9,0.174076027; 16.95,0.17376665; 17,
        0.172838519; 17.05,0.173354147; 17.1,0.175829162; 17.15,0.176757292;
        17.2,0.176035413; 17.25,0.175313534; 17.3,0.175416659; 17.35,
        0.176241664; 17.4,0.175210408; 17.45,0.171704138; 17.5,0.171497886;
        17.55,0.169332249; 17.6,0.168300992; 17.65,0.168197867; 17.7,
        0.168713495; 17.75,0.173663524; 17.8,0.177582297; 17.85,0.176963544;
        17.9,0.178407302; 17.95,0.176757292; 18,0.176963544; 18.05,0.175416659;
        18.1,0.173147896; 18.15,0.171394761; 18.2,0.171085384; 18.25,
        0.172426017; 18.3,0.172529142; 18.35,0.175932287; 18.4,0.178304176;
        18.45,0.178819805; 18.5,0.177788548; 18.55,0.175829162; 18.6,
        0.178510428; 18.65,0.177376046; 18.7,0.179026056; 18.75,0.176757292;
        18.8,0.176654167; 18.85,0.176241664; 18.9,0.174385403; 18.95,
        0.176035413; 19,0.175622911; 19.05,0.176654167; 19.1,0.178613553; 19.15,
        0.179747935; 19.2,0.179438558; 19.25,0.181191694; 19.3,0.181294819;
        19.35,0.180985442; 19.4,0.17727292; 19.45,0.175932287; 19.5,0.174591655;
        19.55,0.172838519; 19.6,0.174797906; 19.65,0.176551041; 19.7,
        0.179954186; 19.75,0.182016698; 19.8,0.182944829; 19.85,0.179747935;
        19.9,0.179644809; 19.95,0.175829162; 20,0.17376665; 20.05,0.171910389;
        20.1,0.172735394; 20.15,0.176963544; 20.2,0.176138539; 20.25,
        0.178716679; 20.3,0.179747935; 20.35,0.176551041; 20.4,0.172941645;
        20.45,0.17046663; 20.5,0.169847877; 20.55,0.167991616; 20.6,0.167166611;
        20.65,0.170054128; 20.7,0.171291635; 20.75,0.174385403; 20.8,
        0.176035413; 20.85,0.174488529; 20.9,0.176241664; 20.95,0.176241664; 21,
        0.176447916; 21.05,0.173354147; 21.1,0.170569756; 21.15,0.169641625;
        21.2,0.169332249; 21.25,0.170260379; 21.3,0.171085384; 21.35,0.17046663;
        21.4,0.172426017; 21.45,0.178819805; 21.5,0.18057294; 21.55,0.183460457;
        21.6,0.182635452; 21.65,0.180985442; 21.7,0.180779191; 21.75,
        0.176757292; 21.8,0.17304477; 21.85,0.171394761; 21.9,0.174076027;
        21.95,0.174488529; 22,0.177891674; 22.05,0.180676065; 22.1,0.183666708;
        22.15,0.182119824; 22.2,0.182532326; 22.25,0.182841703; 22.3,0.18222295;
        22.35,0.178716679; 22.4,0.175932287; 22.45,0.173972901; 22.5,
        0.174488529; 22.55,0.174488529; 22.6,0.173560399; 22.65,0.175004157;
        22.7,0.173457273; 22.75,0.174385403; 22.8,0.177891674; 22.85,
        0.177479172; 22.9,0.177066669; 22.95,0.175107283; 23,0.173147896; 23.05,
        0.172322891; 23.1,0.175004157; 23.15,0.174179152; 23.2,0.172735394;
        23.25,0.171497886; 23.3,0.173147896; 23.35,0.172632268; 23.4,
        0.174797906; 23.45,0.175622911; 23.5,0.175932287; 23.55,0.175519785;
        23.6,0.172838519; 23.65,0.170054128; 23.7,0.169435374; 23.75,
        0.170363505; 23.8,0.171394761; 23.85,0.170157253; 23.9,0.169847877;
        23.95,0.170982258; 24,0.171601012; 24.05,0.173972901; 24.1,0.175622911;
        24.15,0.175622911; 24.2,0.175313534; 24.25,0.174797906; 24.3,
        0.173147896; 24.35,0.173251022; 24.4,0.174901031; 24.45,0.175210408;
        24.5,0.178407302; 24.55,0.177479172; 24.6,0.179954186; 24.65,0.17727292;
        24.7,0.176757292; 24.75,0.176241664; 24.8,0.176963544; 24.85,0.17634479;
        24.9,0.174488529; 24.95,0.174488529; 25,0.172529142; 25.05,0.169641625;
        25.1,0.170569756; 25.15,0.169744751; 25.2,0.172013514; 25.25,
        0.177788548; 25.3,0.182841703; 25.35,0.182532326; 25.4,0.185626095;
        25.45,0.182944829; 25.5,0.179129181; 25.55,0.17634479; 25.6,0.174591655;
        25.65,0.171807263; 25.7,0.171601012; 25.75,0.172219766; 25.8,
        0.174797906; 25.85,0.177891674; 25.9,0.179851061; 25.95,0.181913573; 26,
        0.182016698; 26.05,0.179026056; 26.1,0.177479172; 26.15,0.175416659;
        26.2,0.17211664; 26.25,0.172219766; 26.3,0.172838519; 26.35,0.174179152;
        26.4,0.175313534; 26.45,0.175622911; 26.5,0.17634479; 26.55,0.175313534;
        26.6,0.173354147; 26.65,0.172529142; 26.7,0.171497886; 26.75,
        0.169229123; 26.8,0.170054128; 26.85,0.169435374; 26.9,0.174385403;
        26.95,0.175004157; 27,0.176241664; 27.05,0.17727292; 27.1,0.176757292;
        27.15,0.177066669; 27.2,0.175622911; 27.25,0.174488529; 27.3,
        0.174179152; 27.35,0.174797906; 27.4,0.173869775; 27.45,0.174797906;
        27.5,0.174591655; 27.55,0.174076027; 27.6,0.174591655; 27.65,
        0.172941645; 27.7,0.172322891; 27.75,0.174179152; 27.8,0.177066669;
        27.85,0.177685423; 27.9,0.17892293; 27.95,0.180160437; 28,0.178819805;
        28.05,0.178819805; 28.1,0.177685423; 28.15,0.176138539; 28.2,
        0.172426017; 28.25,0.17211664; 28.3,0.172529142; 28.35,0.171704138;
        28.4,0.173560399; 28.45,0.173251022; 28.5,0.175519785; 28.55,
        0.175313534; 28.6,0.176035413; 28.65,0.17634479; 28.7,0.175210408;
        28.75,0.17634479; 28.8,0.175210408; 28.85,0.174488529; 28.9,0.175829162;
        28.95,0.177169795; 29,0.179026056; 29.05,0.182016698; 29.1,0.179747935;
        29.15,0.176860418; 29.2,0.175210408; 29.25,0.173972901; 29.3,
        0.171601012; 29.35,0.170157253; 29.4,0.172219766; 29.45,0.171704138;
        29.5,0.175210408; 29.55,0.174797906; 29.6,0.174179152; 29.65,
        0.172426017; 29.7,0.171291635; 29.75,0.172322891; 29.8,0.173869775;
        29.85,0.17304477; 29.9,0.174282278; 29.95,0.17469478; 30,0.173869775;
        30.05,0.173560399; 30.1,0.175107283; 30.15,0.174179152; 30.2,
        0.174488529; 30.25,0.172322891; 30.3,0.170672881; 30.35,0.173147896;
        30.4,0.175519785; 30.45,0.175829162; 30.5,0.17634479; 30.55,0.176757292;
        30.6,0.178407302; 30.65,0.178201051; 30.7,0.179747935; 30.75,
        0.178716679; 30.8,0.177685423; 30.85,0.17727292; 30.9,0.175416659;
        30.95,0.174282278; 31,0.175313534; 31.05,0.175004157; 31.1,0.176035413;
        31.15,0.177066669; 31.2,0.175726036; 31.25,0.175416659; 31.3,
        0.175107283; 31.35,0.176757292; 31.4,0.176654167; 31.45,0.178716679;
        31.5,0.179438558; 31.55,0.179541684; 31.6,0.176757292; 31.65,
        0.175107283; 31.7,0.173663524; 31.75,0.175622911; 31.8,0.174901031;
        31.85,0.174076027; 31.9,0.172838519; 31.95,0.170054128; 32,0.168300992;
        32.05,0.169951002; 32.1,0.172941645; 32.15,0.175416659; 32.2,
        0.175004157; 32.25,0.17634479; 32.3,0.17892293; 32.35,0.177685423; 32.4,
        0.17727292; 32.45,0.17727292; 32.5,0.17469478; 32.55,0.173457273; 32.6,
        0.17118851; 32.65,0.167475988; 32.7,0.166341606; 32.75,0.16623848; 32.8,
        0.168300992; 32.85,0.170879133; 32.9,0.171601012; 32.95,0.172426017; 33,
        0.17304477; 33.05,0.175107283; 33.1,0.175519785; 33.15,0.176138539;
        33.2,0.173663524; 33.25,0.171497886; 33.3,0.17211664; 33.35,0.173560399;
        33.4,0.172838519; 33.45,0.175004157; 33.5,0.1779948; 33.55,0.177169795;
        33.6,0.178304176; 33.65,0.174179152; 33.7,0.175210408; 33.75,
        0.175829162; 33.8,0.17376665; 33.85,0.176035413; 33.9,0.177582297;
        33.95,0.177891674; 34,0.180160437; 34.05,0.177891674; 34.1,0.175829162;
        34.15,0.175210408; 34.2,0.173972901; 34.25,0.173354147; 34.3,
        0.174179152; 34.35,0.176035413; 34.4,0.176860418; 34.45,0.177169795;
        34.5,0.1779948; 34.55,0.176241664; 34.6,0.178510428; 34.65,0.178613553;
        34.7,0.181913573; 34.75,0.181707322; 34.8,0.175726036; 34.85,
        0.175004157; 34.9,0.172322891; 34.95,0.17118851; 35,0.17118851; 35.05,
        0.171394761; 35.1,0.175107283; 35.15,0.178304176; 35.2,0.177376046;
        35.25,0.176963544; 35.3,0.174179152; 35.35,0.17211664; 35.4,0.169022872;
        35.45,0.16623848; 35.5,0.164485345; 35.55,0.16623848; 35.6,0.16696036;
        35.65,0.168197867; 35.7,0.169435374; 35.75,0.171807263; 35.8,0.17211664;
        35.85,0.171085384; 35.9,0.171497886; 35.95,0.174076027; 36,0.175829162;
        36.05,0.174591655; 36.1,0.174901031; 36.15,0.171601012; 36.2,
        0.171497886; 36.25,0.171601012; 36.3,0.170982258; 36.35,0.171807263;
        36.4,0.172219766; 36.45,0.173354147; 36.5,0.174797906; 36.55,
        0.179026056; 36.6,0.176551041; 36.65,0.174797906; 36.7,0.174076027;
        36.75,0.172735394; 36.8,0.175004157; 36.85,0.178097925; 36.9,0.18222295;
        36.95,0.181604196; 37,0.178510428; 37.05,0.178201051; 37.1,0.175107283;
        37.15,0.173869775; 37.2,0.172322891; 37.25,0.171601012; 37.3,
        0.171497886; 37.35,0.172322891; 37.4,0.172322891; 37.45,0.175210408;
        37.5,0.177891674; 37.55,0.179335433; 37.6,0.181913573; 37.65,
        0.180882317; 37.7,0.18222295; 37.75,0.179851061; 37.8,0.177891674;
        37.85,0.176138539; 37.9,0.173663524; 37.95,0.172838519; 38,0.172735394;
        38.05,0.174591655; 38.1,0.174385403; 38.15,0.174385403; 38.2,
        0.174179152; 38.25,0.172735394; 38.3,0.172013514; 38.35,0.171291635;
        38.4,0.170363505; 38.45,0.171601012; 38.5,0.171085384; 38.55,
        0.172322891; 38.6,0.173663524; 38.65,0.172735394; 38.7,0.171394761;
        38.75,0.171291635; 38.8,0.170569756; 38.85,0.168404118; 38.9,
        0.169332249; 38.95,0.168610369; 39,0.171601012; 39.05,0.167785364; 39.1,
        0.169229123; 39.15,0.169847877; 39.2,0.169744751; 39.25,0.172632268;
        39.3,0.175210408; 39.35,0.176447916; 39.4,0.180057312; 39.45,
        0.180057312; 39.5,0.181604196; 39.55,0.180676065; 39.6,0.178819805;
        39.65,0.176654167; 39.7,0.176757292; 39.75,0.174488529; 39.8,
        0.173972901; 39.85,0.175416659; 39.9,0.176654167; 39.95,0.1779948; 40,
        0.178613553; 40.05,0.178510428; 40.1,0.180366689; 40.15,0.179232307;
        40.2,0.178819805; 40.25,0.179438558; 40.3,0.179335433; 40.35,
        0.177066669; 40.4,0.177169795; 40.45,0.173354147; 40.5,0.172426017;
        40.55,0.172632268; 40.6,0.170982258; 40.65,0.172941645; 40.7,
        0.172529142; 40.75,0.176654167; 40.8,0.177685423; 40.85,0.178716679;
        40.9,0.180160437; 40.95,0.176447916; 41,0.172426017; 41.05,0.1695385;
        41.1,0.167372862; 41.15,0.168094741; 41.2,0.170363505; 41.25,
        0.169744751; 41.3,0.170363505; 41.35,0.169744751; 41.4,0.171497886;
        41.45,0.173972901; 41.5,0.175519785; 41.55,0.17727292; 41.6,0.178716679;
        41.65,0.176035413; 41.7,0.17376665; 41.75,0.171704138; 41.8,0.17118851;
        41.85,0.171807263; 41.9,0.171807263; 41.95,0.173972901; 42,0.172735394;
        42.05,0.174488529; 42.1,0.174282278; 42.15,0.173560399; 42.2,
        0.174076027; 42.25,0.176138539; 42.3,0.173560399; 42.35,0.175622911;
        42.4,0.175107283; 42.45,0.173354147; 42.5,0.175210408; 42.55,
        0.175210408; 42.6,0.1779948; 42.65,0.178613553; 42.7,0.179335433; 42.75,
        0.17727292; 42.8,0.175416659; 42.85,0.174076027; 42.9,0.17376665; 42.95,
        0.173251022; 43,0.173972901; 43.05,0.174076027; 43.1,0.175313534; 43.15,
        0.17634479; 43.2,0.177582297; 43.25,0.17634479; 43.3,0.177479172; 43.35,
        0.176860418; 43.4,0.178201051; 43.45,0.177582297; 43.5,0.17892293;
        43.55,0.177891674; 43.6,0.1779948; 43.65,0.176035413; 43.7,0.17469478;
        43.75,0.176035413; 43.8,0.177685423; 43.85,0.175726036; 43.9,
        0.176757292; 43.95,0.177685423; 44,0.176138539; 44.05,0.175829162; 44.1,
        0.175416659; 44.15,0.172735394; 44.2,0.171704138; 44.25,0.172529142;
        44.3,0.170363505; 44.35,0.169125997; 44.4,0.168713495; 44.45,
        0.168919746; 44.5,0.168713495; 44.55,0.172426017; 44.6,0.175932287;
        44.65,0.174076027; 44.7,0.174282278; 44.75,0.172219766; 44.8,
        0.171497886; 44.85,0.173251022; 44.9,0.172735394; 44.95,0.174797906; 45,
        0.174385403; 45.05,0.173972901; 45.1,0.175622911; 45.15,0.175932287;
        45.2,0.174901031; 45.25,0.175519785; 45.3,0.174591655; 45.35,
        0.173663524; 45.4,0.17469478; 45.45,0.174797906; 45.5,0.175829162;
        45.55,0.177066669; 45.6,0.180057312; 45.65,0.181604196; 45.7,
        0.180779191; 45.75,0.178201051; 45.8,0.176447916; 45.85,0.17211664;
        45.9,0.167475988; 45.95,0.168610369; 46,0.172735394; 46.05,0.17469478;
        46.1,0.175313534; 46.15,0.177066669; 46.2,0.178613553; 46.25,
        0.179747935; 46.3,0.176447916; 46.35,0.17376665; 46.4,0.175004157;
        46.45,0.173972901; 46.5,0.174901031; 46.55,0.172838519; 46.6,
        0.171394761; 46.65,0.17046663; 46.7,0.170776007; 46.75,0.174282278;
        46.8,0.174076027; 46.85,0.177066669; 46.9,0.177479172; 46.95,
        0.177066669; 47,0.17727292; 47.05,0.175107283; 47.1,0.176654167; 47.15,
        0.172426017; 47.2,0.169847877; 47.25,0.170672881; 47.3,0.170157253;
        47.35,0.169022872; 47.4,0.168404118; 47.45,0.169125997; 47.5,
        0.169951002; 47.55,0.171704138; 47.6,0.17118851; 47.65,0.168713495;
        47.7,0.165825978; 47.75,0.164691596; 47.8,0.164588471; 47.85,
        0.167682239; 47.9,0.167372862; 47.95,0.170672881; 48,0.174385403; 48.05,
        0.174591655; 48.1,0.172735394; 48.15,0.173972901; 48.2,0.170054128;
        48.25,0.168713495; 48.3,0.169435374; 48.35,0.169847877; 48.4,
        0.174179152; 48.45,0.17892293; 48.5,0.180057312; 48.55,0.18057294; 48.6,
        0.18057294; 48.65,0.178613553; 48.7,0.177788548; 48.75,0.174797906;
        48.8,0.173869775; 48.85,0.172322891; 48.9,0.168404118; 48.95,
        0.172632268; 49,0.1779948; 49.05,0.179851061; 49.1,0.178716679; 49.15,
        0.176963544; 49.2,0.177066669; 49.25,0.171394761; 49.3,0.17046663;
        49.35,0.170054128; 49.4,0.171601012; 49.45,0.172322891; 49.5,
        0.170054128; 49.55,0.171085384; 49.6,0.172322891; 49.65,0.174901031;
        49.7,0.177066669; 49.75,0.175519785; 49.8,0.175726036; 49.85,
        0.175622911; 49.9,0.174488529; 49.95,0.171601012; 50,0.168816621; 50.05,
        0.166754108; 50.1,0.164072843; 50.15,0.166135355; 50.2,0.170776007;
        50.25,0.174488529; 50.3,0.1779948; 50.35,0.177066669; 50.4,0.173560399;
        50.45,0.17046663; 50.5,0.166650983; 50.55,0.166341606; 50.6,0.166032229;
        50.65,0.168197867; 50.7,0.171497886; 50.75,0.175932287; 50.8,
        0.175519785; 50.85,0.176654167; 50.9,0.17634479; 50.95,0.176138539; 51,
        0.173663524; 51.05,0.172735394; 51.1,0.170260379; 51.15,0.171910389;
        51.2,0.172941645; 51.25,0.175210408; 51.3,0.177169795; 51.35,
        0.178201051; 51.4,0.175313534; 51.45,0.174797906; 51.5,0.171807263;
        51.55,0.170157253; 51.6,0.172941645; 51.65,0.174282278; 51.7,
        0.177891674; 51.75,0.187069853; 51.8,0.198310544; 51.85,0.199960554;
        51.9,0.196660535; 51.95,0.184491713; 52,0.172529142; 52.05,0.160669697;
        52.1,0.153863407; 52.15,0.156132171; 52.2,0.161907205; 52.25,0.17118851;
        52.3,0.180366689; 52.35,0.18737923; 52.4,0.191916757; 52.45,0.190988626;
        52.5,0.186760476; 52.55,0.180160437; 52.6,0.172013514; 52.65,
        0.165619727; 52.7,0.168816621; 52.75,0.167579113; 52.8,0.17376665;
        52.85,0.177582297; 52.9,0.18315108; 52.95,0.186966728; 53,0.186038597;
        53.05,0.182635452; 53.1,0.1779948; 53.15,0.17469478; 53.2,0.169641625;
        53.25,0.168919746; 53.3,0.172013514; 53.35,0.172632268; 53.4,
        0.173869775; 53.45,0.175622911; 53.5,0.176035413; 53.55,0.178304176;
        53.6,0.179335433; 53.65,0.179026056; 53.7,0.179954186; 53.75,
        0.175726036; 53.8,0.174179152; 53.85,0.172632268; 53.9,0.175622911;
        53.95,0.176963544; 54,0.180057312; 54.05,0.182635452; 54.1,0.182532326;
        54.15,0.181397945; 54.2,0.180779191; 54.25,0.178304176; 54.3,
        0.179851061; 54.35,0.179954186; 54.4,0.17892293; 54.45,0.176963544;
        54.5,0.176860418; 54.55,0.17634479; 54.6,0.179851061; 54.65,0.185213592;
        54.7,0.187997984; 54.75,0.18902924; 54.8,0.187997984; 54.85,0.182532326;
        54.9,0.175932287; 54.95,0.176551041; 55,0.176963544; 55.05,0.17892293;
        55.1,0.179541684; 55.15,0.18057294; 55.2,0.181810447; 55.25,0.185213592;
        55.3,0.187276104; 55.35,0.184388587; 55.4,0.182841703; 55.45,
        0.182841703; 55.5,0.179129181; 55.55,0.175416659; 55.6,0.173354147;
        55.65,0.171704138; 55.7,0.171291635; 55.75,0.172735394; 55.8,
        0.178407302; 55.85,0.179954186; 55.9,0.179335433; 55.95,0.179026056; 56,
        0.177479172; 56.05,0.173147896; 56.1,0.172632268; 56.15,0.16788849;
        56.2,0.169641625; 56.25,0.17211664; 56.3,0.176241664; 56.35,0.178304176;
        56.4,0.17727292; 56.45,0.178407302; 56.5,0.176138539; 56.55,0.176860418;
        56.6,0.176138539; 56.65,0.176035413; 56.7,0.174591655; 56.75,
        0.176963544; 56.8,0.178613553; 56.85,0.180882317; 56.9,0.180469814;
        56.95,0.1779948; 57,0.177376046; 57.05,0.178304176; 57.1,0.181810447;
        57.15,0.182119824; 57.2,0.183872959; 57.25,0.182841703; 57.3,
        0.182016698; 57.35,0.182119824; 57.4,0.181397945; 57.45,0.18057294;
        57.5,0.179747935; 57.55,0.178304176; 57.6,0.177685423; 57.65,
        0.177685423; 57.7,0.179541684; 57.75,0.180882317; 57.8,0.179438558;
        57.85,0.178716679; 57.9,0.176654167; 57.95,0.175829162; 58,0.177685423;
        58.05,0.175416659; 58.1,0.174076027; 58.15,0.178613553; 58.2,
        0.181913573; 58.25,0.179747935; 58.3,0.18150107; 58.35,0.181707322;
        58.4,0.182016698; 58.45,0.181191694; 58.5,0.179438558; 58.55,
        0.178304176; 58.6,0.176035413; 58.65,0.171394761; 58.7,0.169951002;
        58.75,0.173147896; 58.8,0.176860418; 58.85,0.180882317; 58.9,
        0.183872959; 58.95,0.184079211; 59,0.178097925; 59.05,0.175726036; 59.1,
        0.173251022; 59.15,0.17118851; 59.2,0.170569756; 59.25,0.172322891;
        59.3,0.173869775; 59.35,0.174901031; 59.4,0.178819805; 59.45,
        0.180882317; 59.5,0.182326075; 59.55,0.182119824; 59.6,0.18315108;
        59.65,0.180057312; 59.7,0.179541684; 59.75,0.180263563; 59.8,
        0.182841703; 59.85,0.181294819; 59.9,0.183872959; 59.95,0.182635452; 60,
        0.179747935; 60.05,0.178510428; 60.1,0.178510428; 60.15,0.181913573;
        60.2,0.184079211; 60.25,0.184594839; 60.3,0.183769834; 60.35,
        0.182016698; 60.4,0.179335433; 60.45,0.180985442; 60.5,0.181707322;
        60.55,0.183666708; 60.6,0.183769834; 60.65,0.188822989; 60.7,
        0.186141723; 60.75,0.18315108; 60.8,0.177891674; 60.85,0.177479172;
        60.9,0.177169795; 60.95,0.177788548; 61,0.180057312; 61.05,0.183976085;
        61.1,0.187791732; 61.15,0.186141723; 61.2,0.18150107; 61.25,0.177891674;
        61.3,0.174591655; 61.35,0.17118851; 61.4,0.170569756; 61.45,0.170569756;
        61.5,0.174179152; 61.55,0.177066669; 61.6,0.1779948; 61.65,0.179747935;
        61.7,0.176551041; 61.75,0.175726036; 61.8,0.171601012; 61.85,
        0.170260379; 61.9,0.169435374; 61.95,0.170569756; 62,0.172941645; 62.05,
        0.175726036; 62.1,0.179026056; 62.15,0.175313534; 62.2,0.175313534;
        62.25,0.175313534; 62.3,0.174591655; 62.35,0.179129181; 62.4,
        0.178407302; 62.45,0.179851061; 62.5,0.17892293; 62.55,0.17727292; 62.6,
        0.179644809; 62.65,0.182841703; 62.7,0.185213592; 62.75,0.183047954;
        62.8,0.178201051; 62.85,0.179954186; 62.9,0.179541684; 62.95,
        0.175313534; 63,0.177891674; 63.05,0.179644809; 63.1,0.180676065; 63.15,
        0.183976085; 63.2,0.184904215; 63.25,0.185832346; 63.3,0.182738578;
        63.35,0.181604196; 63.4,0.178510428; 63.45,0.176241664; 63.5,
        0.177891674; 63.55,0.178097925; 63.6,0.181707322; 63.65,0.182119824;
        63.7,0.181913573; 63.75,0.181088568; 63.8,0.176963544; 63.85,0.17469478;
        63.9,0.17892293; 63.95,0.178407302; 64,0.180263563; 64.05,0.182635452;
        64.1,0.181913573; 64.15,0.180057312; 64.2,0.1779948; 64.25,0.176551041;
        64.3,0.178613553; 64.35,0.178819805; 64.4,0.179438558; 64.45,
        0.175829162; 64.5,0.177685423; 64.55,0.179747935; 64.6,0.176447916;
        64.65,0.175829162; 64.7,0.176654167; 64.75,0.178716679; 64.8,
        0.178613553; 64.85,0.180263563; 64.9,0.180366689; 64.95,0.179129181; 65,
        0.175210408; 65.05,0.176757292; 65.1,0.172838519; 65.15,0.176757292;
        65.2,0.178201051; 65.25,0.180779191; 65.3,0.178716679; 65.35,
        0.180676065; 65.4,0.179232307; 65.45,0.175726036; 65.5,0.173251022;
        65.55,0.172632268; 65.6,0.174076027; 65.65,0.183254206; 65.7,
        0.185832346; 65.75,0.184697964; 65.8,0.183563582; 65.85,0.183563582;
        65.9,0.18315108; 65.95,0.178304176; 66,0.180676065; 66.05,0.175210408;
        66.1,0.173869775; 66.15,0.17376665; 66.2,0.177685423; 66.25,0.182532326;
        66.3,0.187069853; 66.35,0.187585481; 66.4,0.185419843; 66.45,
        0.180160437; 66.5,0.176241664; 66.55,0.173560399; 66.6,0.173663524;
        66.65,0.17376665; 66.7,0.177685423; 66.75,0.180057312; 66.8,0.180779191;
        66.85,0.179851061; 66.9,0.177891674; 66.95,0.174797906; 67,0.172735394;
        67.05,0.172941645; 67.1,0.173972901; 67.15,0.174282278; 67.2,
        0.174488529; 67.25,0.173663524; 67.3,0.173147896; 67.35,0.172735394;
        67.4,0.172426017; 67.45,0.176654167; 67.5,0.178201051; 67.55,
        0.179438558; 67.6,0.18057294; 67.65,0.180057312; 67.7,0.176551041;
        67.75,0.172013514; 67.8,0.168816621; 67.85,0.171394761; 67.9,
        0.169847877; 67.95,0.171910389; 68,0.17469478; 68.05,0.177376046; 68.1,
        0.178819805; 68.15,0.179129181; 68.2,0.179851061; 68.25,0.179232307;
        68.3,0.173869775; 68.35,0.176860418; 68.4,0.175519785; 68.45,
        0.177685423; 68.5,0.179747935; 68.55,0.184079211; 68.6,0.184697964;
        68.65,0.184491713; 68.7,0.179438558; 68.75,0.175622911; 68.8,
        0.175313534; 68.85,0.173560399; 68.9,0.174591655; 68.95,0.173251022; 69,
        0.177066669; 69.05,0.177376046; 69.1,0.176757292; 69.15,0.179747935;
        69.2,0.182944829; 69.25,0.185110467; 69.3,0.183872959; 69.35,0.18150107;
        69.4,0.182532326; 69.45,0.183254206; 69.5,0.181913573; 69.55,
        0.183769834; 69.6,0.183254206; 69.65,0.180263563; 69.7,0.176138539;
        69.75,0.176860418; 69.8,0.180985442; 69.85,0.179747935; 69.9,
        0.179129181; 69.95,0.181397945; 70,0.180985442; 70.05,0.177788548; 70.1,
        0.175622911; 70.15,0.176757292; 70.2,0.175313534; 70.25,0.170776007;
        70.3,0.174179152; 70.35,0.173560399; 70.4,0.176860418; 70.45,
        0.177169795; 70.5,0.175829162; 70.55,0.176241664; 70.6,0.177685423;
        70.65,0.174385403; 70.7,0.176963544; 70.75,0.1779948; 70.8,0.178201051;
        70.85,0.176241664; 70.9,0.174797906; 70.95,0.173457273; 71,0.171291635;
        71.05,0.176035413; 71.1,0.17469478; 71.15,0.176654167; 71.2,0.179541684;
        71.25,0.17727292; 71.3,0.177376046; 71.35,0.179747935; 71.4,0.180985442;
        71.45,0.182635452; 71.5,0.185110467; 71.55,0.187069853; 71.6,
        0.186760476; 71.65,0.186966728; 71.7,0.179129181; 71.75,0.178407302;
        71.8,0.177891674; 71.85,0.177479172; 71.9,0.182429201; 71.95,
        0.183460457; 72,0.183666708; 72.05,0.1864511; 72.1,0.184904215; 72.15,
        0.184388587; 72.2,0.182944829; 72.25,0.181913573; 72.3,0.178097925;
        72.35,0.178613553; 72.4,0.177788548; 72.45,0.177582297; 72.5,
        0.177066669; 72.55,0.177891674; 72.6,0.177788548; 72.65,0.179335433;
        72.7,0.17727292; 72.75,0.179232307; 72.8,0.178097925; 72.85,0.183357331;
        72.9,0.18315108; 72.95,0.181810447; 73,0.179851061; 73.05,0.179026056;
        73.1,0.17304477; 73.15,0.172735394; 73.2,0.17304477; 73.25,0.173972901;
        73.3,0.178819805; 73.35,0.176551041; 73.4,0.182738578; 73.45,
        0.183047954; 73.5,0.180469814; 73.55,0.181088568; 73.6,0.174901031;
        73.65,0.17118851; 73.7,0.170054128; 73.75,0.167063485; 73.8,0.170363505;
        73.85,0.176860418; 73.9,0.180779191; 73.95,0.18315108; 74,0.181088568;
        74.05,0.176757292; 74.1,0.172632268; 74.15,0.170569756; 74.2,
        0.171291635; 74.25,0.17046663; 74.3,0.173457273; 74.35,0.180263563;
        74.4,0.181294819; 74.45,0.18222295; 74.5,0.186554225; 74.55,0.184079211;
        74.6,0.183254206; 74.65,0.181397945; 74.7,0.180263563; 74.75,0.17727292;
        74.8,0.173869775; 74.85,0.179851061; 74.9,0.181810447; 74.95,
        0.182841703; 75,0.18315108; 75.05,0.182532326; 75.1,0.183976085; 75.15,
        0.182429201; 75.2,0.168816621; 75.25,0.164382219; 75.3,0.163454089;
        75.35,0.169022872; 75.4,0.170982258; 75.45,0.175210408; 75.5,
        0.179438558; 75.55,0.181088568; 75.6,0.184697964; 75.65,0.180882317;
        75.7,0.177582297; 75.75,0.174179152; 75.8,0.172529142; 75.85,
        0.171085384; 75.9,0.167682239; 75.95,0.165619727; 76,0.166857234; 76.05,
        0.166444732; 76.1,0.163866591; 76.15,0.167063485; 76.2,0.169022872;
        76.25,0.171291635; 76.3,0.172735394; 76.35,0.172322891; 76.4,
        0.172529142; 76.45,0.171910389; 76.5,0.170982258; 76.55,0.171291635;
        76.6,0.17118851; 76.65,0.174797906; 76.7,0.173147896; 76.75,0.17046663;
        76.8,0.169435374; 76.85,0.166341606; 76.9,0.164691596; 76.95,
        0.166135355; 77,0.166650983; 77.05,0.170672881; 77.1,0.170672881; 77.15,
        0.17211664; 77.2,0.171601012; 77.25,0.170982258; 77.3,0.170363505;
        77.35,0.17304477; 77.4,0.174488529; 77.45,0.172529142; 77.5,0.176138539;
        77.55,0.1779948; 77.6,0.177788548; 77.65,0.174488529; 77.7,0.171497886;
        77.75,0.172838519; 77.8,0.171704138; 77.85,0.171704138; 77.9,
        0.172219766; 77.95,0.175210408; 78,0.175829162; 78.05,0.180057312; 78.1,
        0.178510428; 78.15,0.178613553; 78.2,0.179335433; 78.25,0.179438558;
        78.3,0.176138539; 78.35,0.175829162; 78.4,0.174076027; 78.45,
        0.171291635; 78.5,0.170982258; 78.55,0.169229123; 78.6,0.171291635;
        78.65,0.170672881; 78.7,0.17211664; 78.75,0.169332249; 78.8,0.170569756;
        78.85,0.174901031; 78.9,0.175416659; 78.95,0.17634479; 79,0.176551041;
        79.05,0.171704138; 79.1,0.168816621; 79.15,0.166754108; 79.2,
        0.168507244; 79.25,0.169229123; 79.3,0.171085384; 79.35,0.174179152;
        79.4,0.174797906; 79.45,0.175313534; 79.5,0.173251022; 79.55,
        0.167166611; 79.6,0.16531035; 79.65,0.161907205; 79.7,0.163454089;
        79.75,0.167063485; 79.8,0.172632268; 79.85,0.178510428; 79.9,
        0.179438558; 79.95,0.181294819; 80,0.177479172; 80.05,0.174797906; 80.1,
        0.173869775; 80.15,0.168507244; 80.2,0.167372862; 80.25,0.17118851;
        80.3,0.171085384; 80.35,0.176241664; 80.4,0.178510428; 80.45,
        0.178819805; 80.5,0.178407302; 80.55,0.1779948; 80.6,0.173869775; 80.65,
        0.168816621; 80.7,0.162525958; 80.75,0.165207224; 80.8,0.168610369;
        80.85,0.169332249; 80.9,0.174488529; 80.95,0.178613553; 81,0.178201051;
        81.05,0.178407302; 81.1,0.177788548; 81.15,0.175313534; 81.2,
        0.176138539; 81.25,0.173251022; 81.3,0.171704138; 81.35,0.1695385; 81.4,
        0.170363505; 81.45,0.169847877; 81.5,0.170363505; 81.55,0.172322891;
        81.6,0.170982258; 81.65,0.168300992; 81.7,0.17211664; 81.75,0.173354147;
        81.8,0.169022872; 81.85,0.172322891; 81.9,0.171085384; 81.95,0.17211664;
        82,0.171910389; 82.05,0.170776007; 82.1,0.169744751; 82.15,0.168404118;
        82.2,0.168094741; 82.25,0.168610369; 82.3,0.171910389; 82.35,
        0.173147896; 82.4,0.173663524; 82.45,0.17634479; 82.5,0.174488529;
        82.55,0.175932287; 82.6,0.174797906; 82.65,0.171394761; 82.7,
        0.170054128; 82.75,0.16788849; 82.8,0.166444732; 82.85,0.16531035; 82.9,
        0.163969717; 82.95,0.168094741; 83,0.170569756; 83.05,0.177066669; 83.1,
        0.180366689; 83.15,0.179129181; 83.2,0.179232307; 83.25,0.175210408;
        83.3,0.171394761; 83.35,0.170260379; 83.4,0.170672881; 83.45,
        0.176654167; 83.5,0.176241664; 83.55,0.180263563; 83.6,0.180469814;
        83.65,0.180882317; 83.7,0.179232307; 83.75,0.175107283; 83.8,
        0.172941645; 83.85,0.174076027; 83.9,0.172632268; 83.95,0.17469478; 84,
        0.175829162; 84.05,0.176241664; 84.1,0.176654167; 84.15,0.175004157;
        84.2,0.173869775; 84.25,0.175416659; 84.3,0.172838519; 84.35,
        0.172426017; 84.4,0.171807263; 84.45,0.169951002; 84.5,0.167475988;
        84.55,0.165825978; 84.6,0.167475988; 84.65,0.168816621; 84.7,
        0.170569756; 84.75,0.175932287; 84.8,0.17118851; 84.85,0.172426017;
        84.9,0.170569756; 84.95,0.170054128; 85,0.170982258; 85.05,0.168816621;
        85.1,0.167991616; 85.15,0.169847877; 85.2,0.169744751; 85.25,
        0.170879133; 85.3,0.17046663; 85.35,0.170879133; 85.4,0.169847877;
        85.45,0.168816621; 85.5,0.168300992; 85.55,0.16788849; 85.6,0.170260379;
        85.65,0.171910389; 85.7,0.172426017; 85.75,0.17469478; 85.8,0.176035413;
        85.85,0.178510428; 85.9,0.178613553; 85.95,0.1779948; 86,0.177479172;
        86.05,0.176447916; 86.1,0.174797906; 86.15,0.176138539; 86.2,
        0.173869775; 86.25,0.175107283; 86.3,0.174797906; 86.35,0.17304477;
        86.4,0.175313534; 86.45,0.17376665; 86.5,0.175829162; 86.55,0.174282278;
        86.6,0.173972901; 86.65,0.173147896; 86.7,0.174076027; 86.75,
        0.174282278; 86.8,0.175416659; 86.85,0.175932287; 86.9,0.175726036;
        86.95,0.17469478; 87,0.173147896; 87.05,0.171497886; 87.1,0.169229123;
        87.15,0.169229123; 87.2,0.1695385; 87.25,0.172013514; 87.3,0.175932287;
        87.35,0.175726036; 87.4,0.17469478; 87.45,0.175313534; 87.5,0.173457273;
        87.55,0.172529142; 87.6,0.171601012; 87.65,0.172013514; 87.7,
        0.171807263; 87.75,0.174179152; 87.8,0.174385403; 87.85,0.174282278;
        87.9,0.17469478; 87.95,0.174797906; 88,0.172219766; 88.05,0.17046663;
        88.1,0.169435374; 88.15,0.169022872; 88.2,0.1695385; 88.25,0.171394761;
        88.3,0.17118851; 88.35,0.171601012; 88.4,0.171704138; 88.45,0.170879133;
        88.5,0.171497886; 88.55,0.171704138; 88.6,0.171394761; 88.65,
        0.170982258; 88.7,0.172529142; 88.75,0.175210408; 88.8,0.175932287;
        88.85,0.174591655; 88.9,0.176035413; 88.95,0.17469478; 89,0.172735394;
        89.05,0.173663524; 89.1,0.173560399; 89.15,0.172632268; 89.2,
        0.175416659; 89.25,0.176241664; 89.3,0.176757292; 89.35,0.175932287;
        89.4,0.174179152; 89.45,0.174591655; 89.5,0.175726036; 89.55,
        0.175726036; 89.6,0.175107283; 89.65,0.175622911; 89.7,0.174179152;
        89.75,0.173251022; 89.8,0.17211664; 89.85,0.17304477; 89.9,0.172941645;
        89.95,0.174591655; 90,0.174385403; 90.05,0.175519785; 90.1,0.178510428;
        90.15,0.17727292; 90.2,0.177788548; 90.25,0.176860418; 90.3,0.174797906;
        90.35,0.173972901; 90.4,0.172013514; 90.45,0.172735394; 90.5,
        0.172941645; 90.55,0.174901031; 90.6,0.174488529; 90.65,0.172632268;
        90.7,0.170363505; 90.75,0.169641625; 90.8,0.168404118; 90.85,
        0.167991616; 90.9,0.16788849; 90.95,0.168094741; 91,0.167991616; 91.05,
        0.168713495; 91.1,0.168713495; 91.15,0.170260379; 91.2,0.170157253;
        91.25,0.174076027; 91.3,0.174179152; 91.35,0.172426017; 91.4,0.17304477;
        91.45,0.173972901; 91.5,0.174488529; 91.55,0.17727292; 91.6,0.178613553;
        91.65,0.178407302; 91.7,0.175726036; 91.75,0.176447916; 91.8,
        0.174179152; 91.85,0.175004157; 91.9,0.174282278; 91.95,0.172322891; 92,
        0.175107283; 92.05,0.173869775; 92.1,0.173251022; 92.15,0.174179152;
        92.2,0.174488529; 92.25,0.177582297; 92.3,0.177788548; 92.35,
        0.176241664; 92.4,0.173354147; 92.45,0.171291635; 92.5,0.170157253;
        92.55,0.17118851; 92.6,0.170569756; 92.65,0.172426017; 92.7,0.176035413;
        92.75,0.178304176; 92.8,0.177479172; 92.85,0.177169795; 92.9,
        0.175107283; 92.95,0.173560399; 93,0.174179152; 93.05,0.172632268; 93.1,
        0.17376665; 93.15,0.173663524; 93.2,0.172219766; 93.25,0.170054128;
        93.3,0.168610369; 93.35,0.166032229; 93.4,0.167372862; 93.45,
        0.168300992; 93.5,0.168713495; 93.55,0.170363505; 93.6,0.169229123;
        93.65,0.167475988; 93.7,0.167372862; 93.75,0.167991616; 93.8,
        0.168919746; 93.85,0.169022872; 93.9,0.168197867; 93.95,0.1695385; 94,
        0.171601012; 94.05,0.172013514; 94.1,0.174076027; 94.15,0.176241664;
        94.2,0.175932287; 94.25,0.175416659; 94.3,0.174385403; 94.35,
        0.173663524; 94.4,0.171910389; 94.45,0.171394761; 94.5,0.17211664;
        94.55,0.174488529; 94.6,0.176963544; 94.65,0.177479172; 94.7,
        0.177685423; 94.75,0.178613553; 94.8,0.175932287; 94.85,0.175210408;
        94.9,0.173869775; 94.95,0.172735394; 95,0.171910389; 95.05,0.174797906;
        95.1,0.177376046; 95.15,0.175726036; 95.2,0.173457273; 95.25,0.17304477;
        95.3,0.171807263; 95.35,0.171807263; 95.4,0.170776007; 95.45,
        0.172219766; 95.5,0.17469478; 95.55,0.173560399; 95.6,0.174179152;
        95.65,0.174488529; 95.7,0.174488529; 95.75,0.175726036; 95.8,0.1779948;
        95.85,0.178510428; 95.9,0.177788548; 95.95,0.17634479; 96,0.177066669;
        96.05,0.174591655; 96.1,0.172941645; 96.15,0.172219766; 96.2,
        0.171601012; 96.25,0.171807263; 96.3,0.171291635; 96.35,0.17211664;
        96.4,0.172838519; 96.45,0.171704138; 96.5,0.172322891; 96.55,
        0.171394761; 96.6,0.170054128; 96.65,0.168713495; 96.7,0.165929104;
        96.75,0.166135355; 96.8,0.165413475; 96.85,0.166857234; 96.9,
        0.169332249; 96.95,0.169951002; 97,0.170157253; 97.05,0.171910389; 97.1,
        0.173457273; 97.15,0.172941645; 97.2,0.172838519; 97.25,0.170054128;
        97.3,0.167682239; 97.35,0.168713495; 97.4,0.169125997; 97.45,
        0.169847877; 97.5,0.172941645; 97.55,0.172322891; 97.6,0.174591655;
        97.65,0.175726036; 97.7,0.180160437; 97.75,0.181294819; 97.8,
        0.181294819; 97.85,0.179851061; 97.9,0.179129181; 97.95,0.177891674; 98,
        0.177066669; 98.05,0.176551041; 98.1,0.175622911; 98.15,0.173560399;
        98.2,0.174179152; 98.25,0.173663524; 98.3,0.175416659; 98.35,
        0.177169795; 98.4,0.178097925; 98.45,0.177479172; 98.5,0.177169795;
        98.55,0.175004157; 98.6,0.174385403; 98.65,0.173147896; 98.7,0.17469478;
        98.75,0.175622911; 98.8,0.175210408; 98.85,0.175932287; 98.9,
        0.175416659; 98.95,0.175622911; 99,0.175519785; 99.05,0.174282278; 99.1,
        0.174797906; 99.15,0.173147896; 99.2,0.172426017; 99.25,0.171291635;
        99.3,0.171394761; 99.35,0.170879133; 99.4,0.169332249; 99.45,0.1695385;
        99.5,0.171085384; 99.55,0.171291635; 99.6,0.171601012; 99.65,
        0.171394761; 99.7,0.171601012; 99.75,0.171601012; 99.8,0.169022872;
        99.85,0.168197867; 99.9,0.168507244; 99.95,0.170363505])
                                                   annotation (
      Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={-76,40})));
  Modelica.Blocks.Sources.CombiTimeTable Qout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,-0.000825005; 0.05,-0.000721879; 0.1,-0.000825005; 0.15,-0.001443759;
        0.2,-0.001443759; 0.25,-0.000721879; 0.3,-0.001546884; 0.35,-0.000825005;
        0.4,-0.000825005; 0.45,-0.000721879; 0.5,0.000103126; 0.55,0.000721879;
        0.6,0; 0.65,-0.000103126; 0.7,-0.000206251; 0.75,-0.00092813; 0.8,-0.000103126;
        0.85,-0.000515628; 0.9,0; 0.95,0.000825005; 1,0.001237507; 1.05,
        0.001237507; 1.1,0.001443759; 1.15,0.001546884; 1.2,0.000618754; 1.25,
        0.001856261; 1.3,0.000515628; 1.35,0.001237507; 1.4,0.001340633; 1.45,
        0.001340633; 1.5,0.000412502; 1.55,0.000412502; 1.6,0.000515628; 1.65,
        0.000412502; 1.7,0.000721879; 1.75,0.001237507; 1.8,0.001134382; 1.85,
        0.000825005; 1.9,0; 1.95,0.000206251; 2,0.000103126; 2.05,-0.000825005;
        2.1,-0.000515628; 2.15,-0.001031256; 2.2,-0.000206251; 2.25,0.000206251;
        2.3,0.000515628; 2.35,0; 2.4,-0.000618754; 2.45,-0.00092813; 2.5,-0.001237507;
        2.55,-0.001340633; 2.6,-0.001959387; 2.65,-0.001856261; 2.7,-0.001443759;
        2.75,-0.001959387; 2.8,-0.001546884; 2.85,-0.001237507; 2.9,-0.001340633;
        2.95,-0.00165001; 3,-0.001959387; 3.05,-0.001546884; 3.1,-0.001856261;
        3.15,-0.002165638; 3.2,-0.001856261; 3.25,-0.001443759; 3.3,-0.002268763;
        3.35,-0.002371889; 3.4,-0.00257814; 3.45,-0.001546884; 3.5,-0.00257814;
        3.55,-0.002475015; 3.6,-0.002165638; 3.65,-0.002268763; 3.7,-0.003093768;
        3.75,-0.002062512; 3.8,-0.002268763; 3.85,-0.002371889; 3.9,-0.001340633;
        3.95,-0.001443759; 4,-0.00257814; 4.05,-0.002681266; 4.1,-0.001753135;
        4.15,-0.001443759; 4.2,-0.001134382; 4.25,-0.001031256; 4.3,-0.001856261;
        4.35,-0.001443759; 4.4,-0.00165001; 4.45,-0.00092813; 4.5,-0.000721879;
        4.55,-0.001856261; 4.6,-0.001753135; 4.65,-0.001753135; 4.7,-0.001443759;
        4.75,-0.00165001; 4.8,-0.001443759; 4.85,-0.001959387; 4.9,-0.001959387;
        4.95,-0.001031256; 5,-0.002165638; 5.05,-0.002062512; 5.1,-0.001546884;
        5.15,-0.000618754; 5.2,-0.000618754; 5.25,-0.001237507; 5.3,-0.00092813;
        5.35,-0.000412502; 5.4,-0.000103126; 5.45,-0.002165638; 5.5,-0.000515628;
        5.55,-0.001134382; 5.6,-0.00092813; 5.65,-0.001546884; 5.7,-0.001340633;
        5.75,-0.001237507; 5.8,-0.000206251; 5.85,-0.000825005; 5.9,-0.000515628;
        5.95,0.000309377; 6,0; 6.05,-0.000206251; 6.1,-0.000103126; 6.15,-0.000309377;
        6.2,-0.000515628; 6.25,-0.000618754; 6.3,-0.000515628; 6.35,0.000309377;
        6.4,0.000206251; 6.45,0.000206251; 6.5,0.000206251; 6.55,0.000309377;
        6.6,0.000515628; 6.65,0.000618754; 6.7,0.00092813; 6.75,0; 6.8,
        0.000825005; 6.85,0; 6.9,0; 6.95,-0.000721879; 7,-0.000309377; 7.05,
        0.000206251; 7.1,-0.000515628; 7.15,-0.000515628; 7.2,0.000309377; 7.25,
        -0.000309377; 7.3,0.000103126; 7.35,-0.000309377; 7.4,-0.000206251;
        7.45,-0.000515628; 7.5,-0.000309377; 7.55,-0.000206251; 7.6,-0.000309377;
        7.65,-0.000206251; 7.7,0; 7.75,0.000206251; 7.8,0; 7.85,-0.000206251;
        7.9,0; 7.95,-0.000721879; 8,-0.001546884; 8.05,-0.000721879; 8.1,0;
        8.15,-0.000309377; 8.2,-0.000412502; 8.25,0; 8.3,-0.000309377; 8.35,0;
        8.4,-0.000206251; 8.45,-0.000825005; 8.5,0; 8.55,0; 8.6,-0.000618754;
        8.65,0.000515628; 8.7,-0.000103126; 8.75,0.000309377; 8.8,0.000515628;
        8.85,0.000206251; 8.9,-0.000206251; 8.95,0.000825005; 9,0; 9.05,-0.000515628;
        9.1,-0.000412502; 9.15,0; 9.2,-0.000515628; 9.25,-0.001031256; 9.3,-0.001134382;
        9.35,-0.000103126; 9.4,-0.00092813; 9.45,-0.000515628; 9.5,-0.000412502;
        9.55,-0.000825005; 9.6,-0.001134382; 9.65,-0.000412502; 9.7,-0.000721879;
        9.75,-0.000825005; 9.8,0; 9.85,0; 9.9,-0.000825005; 9.95,0.000103126;
        10,0.000721879; 10.05,-0.000618754; 10.1,0.000721879; 10.15,0; 10.2,-0.000412502;
        10.25,-0.00165001; 10.3,-0.00092813; 10.35,-0.000721879; 10.4,-0.000721879;
        10.45,-0.000618754; 10.5,-0.000618754; 10.55,-0.000618754; 10.6,-0.000618754;
        10.65,-0.000515628; 10.7,0.000103126; 10.75,-0.000825005; 10.8,-0.001031256;
        10.85,-0.001134382; 10.9,-0.001443759; 10.95,0.000206251; 11,-0.001134382;
        11.05,-0.000206251; 11.1,-0.000515628; 11.15,-0.000206251; 11.2,-0.000412502;
        11.25,-0.00092813; 11.3,-0.001237507; 11.35,-0.00257814; 11.4,-0.002371889;
        11.45,-0.002165638; 11.5,-0.001546884; 11.55,-0.001134382; 11.6,-0.001340633;
        11.65,-0.002475015; 11.7,-0.001443759; 11.75,0.009178179; 11.8,
        0.069712911; 11.85,0.12375073; 11.9,0.167991616; 11.95,0.207076221; 12,
        0.239457662; 12.05,0.265754692; 12.1,0.286586065; 12.15,0.303292414;
        12.2,0.317626873; 12.25,0.328764439; 12.3,0.338045743; 12.35,
        0.345264536; 12.4,0.352277077; 12.45,0.358258363; 12.5,0.363002141;
        12.55,0.367127165; 12.6,0.372077194; 12.65,0.375170962; 12.7,
        0.378883484; 12.75,0.38156475; 12.8,0.380945996; 12.85,0.38321476; 12.9,
        0.384452267; 12.95,0.385174146; 13,0.386927282; 13.05,0.388164789; 13.1,
        0.390433552; 13.15,0.391258557; 13.2,0.391774185; 13.25,0.392392939;
        13.3,0.392908567; 13.35,0.392908567; 13.4,0.393527321; 13.45,
        0.393630446; 13.5,0.393424195; 13.55,0.395074205; 13.6,0.394558577;
        13.65,0.395074205; 13.7,0.395796084; 13.75,0.395589833; 13.8,
        0.396517963; 13.85,0.397342968; 13.9,0.397858596; 13.95,0.399096104; 14,
        0.398580475; 14.05,0.399302355; 14.1,0.400230485; 14.15,0.399817983;
        14.2,0.400333611; 14.25,0.400436736; 14.3,0.402602374; 14.35,
        0.401571118; 14.4,0.401880495; 14.45,0.404046133; 14.5,0.403014877;
        14.55,0.403736756; 14.6,0.404871138; 14.65,0.403324253; 14.7,
        0.404046133; 14.75,0.405386766; 14.8,0.404768012; 14.85,0.405489891;
        14.9,0.406727399; 14.95,0.407139901; 15,0.406727399; 15.05,0.406005519;
        15.1,0.407346152; 15.15,0.407449278; 15.2,0.408068031; 15.25,
        0.407346152; 15.3,0.408171157; 15.35,0.407758655; 15.4,0.407758655;
        15.45,0.408789911; 15.5,0.408480534; 15.55,0.409408664; 15.6,0.41043992;
        15.65,0.410852423; 15.7,0.410955548; 15.75,0.410955548; 15.8,
        0.410955548; 15.85,0.410646172; 15.9,0.41208993; 15.95,0.411058674; 16,
        0.411677428; 16.05,0.412502433; 16.1,0.412296181; 16.15,0.411677428;
        16.2,0.413327437; 16.25,0.412502433; 16.3,0.41208993; 16.35,0.412193056;
        16.4,0.413018061; 16.45,0.413018061; 16.5,0.413636814; 16.55,
        0.413533689; 16.6,0.413636814; 16.65,0.41373994; 16.7,0.413843065;
        16.75,0.413636814; 16.8,0.414771196; 16.85,0.414049317; 16.9,0.41466807;
        16.95,0.415596201; 17,0.415493075; 17.05,0.41538995; 17.1,0.415286824;
        17.15,0.415802452; 17.2,0.415802452; 17.25,0.416421206; 17.3,0.41631808;
        17.35,0.416421206; 17.4,0.41631808; 17.45,0.416214954; 17.5,0.417143085;
        17.55,0.416730583; 17.6,0.417555587; 17.65,0.416627457; 17.7,
        0.417143085; 17.75,0.416936834; 17.8,0.416421206; 17.85,0.416833708;
        17.9,0.417246211; 17.95,0.417039959; 18,0.417246211; 18.05,0.418174341;
        18.1,0.417864964; 18.15,0.417349336; 18.2,0.417143085; 18.25,
        0.417555587; 18.3,0.417452462; 18.35,0.417452462; 18.4,0.417246211;
        18.45,0.417555587; 18.5,0.418586843; 18.55,0.419102471; 18.6,
        0.418483718; 18.65,0.419927476; 18.7,0.419308723; 18.75,0.418999346;
        18.8,0.418483718; 18.85,0.41889622; 18.9,0.418174341; 18.95,0.417864964;
        19,0.418793095; 19.05,0.419411848; 19.1,0.419205597; 19.15,0.419721225;
        19.2,0.419927476; 19.25,0.4196181; 19.3,0.419308723; 19.35,0.419411848;
        19.4,0.419411848; 19.45,0.419102471; 19.5,0.418277467; 19.55,
        0.419308723; 19.6,0.41889622; 19.65,0.419514974; 19.7,0.4196181; 19.75,
        0.419205597; 19.8,0.418689969; 19.85,0.419721225; 19.9,0.4196181; 19.95,
        0.418793095; 20,0.419411848; 20.05,0.418380592; 20.1,0.419514974; 20.15,
        0.41889622; 20.2,0.419102471; 20.25,0.418071215; 20.3,0.417349336;
        20.35,0.417246211; 20.4,0.418793095; 20.45,0.418277467; 20.5,
        0.417658713; 20.55,0.417349336; 20.6,0.418380592; 20.65,0.418793095;
        20.7,0.418174341; 20.75,0.418586843; 20.8,0.419927476; 20.85,0.4196181;
        20.9,0.41889622; 20.95,0.4196181; 21,0.419308723; 21.05,0.419205597;
        21.1,0.41889622; 21.15,0.418999346; 21.2,0.419721225; 21.25,0.419824351;
        21.3,0.420958732; 21.35,0.421577486; 21.4,0.421061858; 21.45,
        0.421164984; 21.5,0.420649356; 21.55,0.42054623; 21.6,0.420339979;
        21.65,0.419514974; 21.7,0.42054623; 21.75,0.420339979; 21.8,0.420958732;
        21.85,0.420443104; 21.9,0.421061858; 21.95,0.420958732; 22,0.420649356;
        22.05,0.420339979; 22.1,0.419927476; 22.15,0.420752481; 22.2,0.42054623;
        22.25,0.419927476; 22.3,0.420443104; 22.35,0.419411848; 22.4,
        0.419721225; 22.45,0.420133728; 22.5,0.419721225; 22.55,0.420133728;
        22.6,0.419102471; 22.65,0.420133728; 22.7,0.419205597; 22.75,
        0.418483718; 22.8,0.418999346; 22.85,0.418689969; 22.9,0.417761839;
        22.95,0.418380592; 23,0.417864964; 23.05,0.418174341; 23.1,0.418689969;
        23.15,0.417864964; 23.2,0.418483718; 23.25,0.418380592; 23.3,
        0.418999346; 23.35,0.41889622; 23.4,0.419411848; 23.45,0.41889622; 23.5,
        0.4196181; 23.55,0.420339979; 23.6,0.418999346; 23.65,0.418999346; 23.7,
        0.419308723; 23.75,0.419721225; 23.8,0.419514974; 23.85,0.420236853;
        23.9,0.419721225; 23.95,0.417761839; 24,0.419927476; 24.05,0.418689969;
        24.1,0.418793095; 24.15,0.41889622; 24.2,0.419927476; 24.25,0.419824351;
        24.3,0.420030602; 24.35,0.41889622; 24.4,0.419205597; 24.45,0.421061858;
        24.5,0.420236853; 24.55,0.419824351; 24.6,0.420236853; 24.65,
        0.420236853; 24.7,0.420339979; 24.75,0.42054623; 24.8,0.419308723;
        24.85,0.419411848; 24.9,0.420443104; 24.95,0.419102471; 25,0.418689969;
        25.05,0.41889622; 25.1,0.418689969; 25.15,0.419308723; 25.2,0.418483718;
        25.25,0.419102471; 25.3,0.418689969; 25.35,0.419102471; 25.4,
        0.418793095; 25.45,0.419308723; 25.5,0.4196181; 25.55,0.420030602; 25.6,
        0.419824351; 25.65,0.419927476; 25.7,0.419308723; 25.75,0.419308723;
        25.8,0.41889622; 25.85,0.420958732; 25.9,0.4196181; 25.95,0.420236853;
        26,0.419721225; 26.05,0.42054623; 26.1,0.419411848; 26.15,0.420752481;
        26.2,0.420443104; 26.25,0.418999346; 26.3,0.418999346; 26.35,
        0.419411848; 26.4,0.419308723; 26.45,0.419721225; 26.5,0.419721225;
        26.55,0.419411848; 26.6,0.419514974; 26.65,0.421164984; 26.7,
        0.419102471; 26.75,0.419308723; 26.8,0.4196181; 26.85,0.419308723; 26.9,
        0.418999346; 26.95,0.4196181; 27,0.420443104; 27.05,0.4196181; 27.1,
        0.420030602; 27.15,0.42054623; 27.2,0.420133728; 27.25,0.421268109;
        27.3,0.420236853; 27.35,0.419721225; 27.4,0.420339979; 27.45,
        0.420030602; 27.5,0.421371235; 27.55,0.419721225; 27.6,0.419824351;
        27.65,0.419824351; 27.7,0.421371235; 27.75,0.420133728; 27.8,0.4196181;
        27.85,0.421371235; 27.9,0.419927476; 27.95,0.4196181; 28,0.420133728;
        28.05,0.420133728; 28.1,0.419102471; 28.15,0.42054623; 28.2,0.420236853;
        28.25,0.420030602; 28.3,0.419308723; 28.35,0.419721225; 28.4,
        0.419824351; 28.45,0.419411848; 28.5,0.419927476; 28.55,0.419205597;
        28.6,0.419824351; 28.65,0.418793095; 28.7,0.419514974; 28.75,
        0.419927476; 28.8,0.421061858; 28.85,0.420855607; 28.9,0.420443104;
        28.95,0.420030602; 29,0.42054623; 29.05,0.420236853; 29.1,0.419824351;
        29.15,0.419721225; 29.2,0.419514974; 29.25,0.420855607; 29.3,0.4196181;
        29.35,0.419308723; 29.4,0.418793095; 29.45,0.419411848; 29.5,0.4196181;
        29.55,0.420236853; 29.6,0.419721225; 29.65,0.418689969; 29.7,
        0.419721225; 29.75,0.419824351; 29.8,0.420030602; 29.85,0.419927476;
        29.9,0.419411848; 29.95,0.420030602; 30,0.419205597; 30.05,0.420030602;
        30.1,0.4196181; 30.15,0.419514974; 30.2,0.419205597; 30.25,0.419514974;
        30.3,0.419514974; 30.35,0.420030602; 30.4,0.419721225; 30.45,0.41889622;
        30.5,0.419411848; 30.55,0.420236853; 30.6,0.419514974; 30.65,
        0.419927476; 30.7,0.420133728; 30.75,0.419721225; 30.8,0.420030602;
        30.85,0.421371235; 30.9,0.420752481; 30.95,0.420855607; 31,0.421680612;
        31.05,0.419927476; 31.1,0.42054623; 31.15,0.420339979; 31.2,0.419927476;
        31.25,0.420958732; 31.3,0.419411848; 31.35,0.420443104; 31.4,
        0.419721225; 31.45,0.420133728; 31.5,0.4196181; 31.55,0.421577486; 31.6,
        0.419824351; 31.65,0.42054623; 31.7,0.421886863; 31.75,0.421371235;
        31.8,0.421061858; 31.85,0.421783737; 31.9,0.420649356; 31.95,
        0.420443104; 32,0.419927476; 32.05,0.420030602; 32.1,0.41889622; 32.15,
        0.420133728; 32.2,0.4196181; 32.25,0.42054623; 32.3,0.420133728; 32.35,
        0.419514974; 32.4,0.420339979; 32.45,0.420236853; 32.5,0.419514974;
        32.55,0.420855607; 32.6,0.420133728; 32.65,0.4196181; 32.7,0.420236853;
        32.75,0.420236853; 32.8,0.419411848; 32.85,0.419205597; 32.9,
        0.418793095; 32.95,0.418483718; 33,0.417761839; 33.05,0.418689969; 33.1,
        0.418999346; 33.15,0.419102471; 33.2,0.419411848; 33.25,0.420339979;
        33.3,0.419411848; 33.35,0.418277467; 33.4,0.418380592; 33.45,
        0.417246211; 33.5,0.418999346; 33.55,0.419411848; 33.6,0.418586843;
        33.65,0.420752481; 33.7,0.421061858; 33.75,0.420030602; 33.8,
        0.420752481; 33.85,0.42054623; 33.9,0.418586843; 33.95,0.418793095; 34,
        0.419514974; 34.05,0.41889622; 34.1,0.420030602; 34.15,0.419308723;
        34.2,0.420236853; 34.25,0.41889622; 34.3,0.419721225; 34.35,0.419205597;
        34.4,0.418793095; 34.45,0.418483718; 34.5,0.419514974; 34.55,
        0.417452462; 34.6,0.418586843; 34.65,0.418793095; 34.7,0.418689969;
        34.75,0.418483718; 34.8,0.418793095; 34.85,0.419514974; 34.9,0.41796809;
        34.95,0.41889622; 35,0.418277467; 35.05,0.41889622; 35.1,0.418586843;
        35.15,0.419102471; 35.2,0.362486513; 35.25,0.303292414; 35.3,
        0.254617127; 35.35,0.214501265; 35.4,0.182841703; 35.45,0.157369678;
        35.5,0.135919552; 35.55,0.118181947; 35.6,0.104363115; 35.65,
        0.093019299; 35.7,0.083325491; 35.75,0.075797322; 35.8,0.069197283;
        35.85,0.06270037; 35.9,0.058162843; 35.95,0.053109688; 36,0.050737799;
        36.05,0.046819026; 36.1,0.043312755; 36.15,0.041868997; 36.2,
        0.037640847; 36.25,0.035475209; 36.3,0.03475333; 36.35,0.032484567;
        36.4,0.031556436; 36.45,0.029390798; 36.5,0.027843914; 36.55,
        0.026915784; 36.6,0.025265774; 36.65,0.025472025; 36.7,0.023306387;
        36.75,0.023512639; 36.8,0.02206888; 36.85,0.021243875; 36.9,0.021450126;
        36.95,0.020212619; 37,0.02041887; 37.05,0.018459484; 37.1,0.018253233;
        37.15,0.016603223; 37.2,0.017428228; 37.25,0.016500097; 37.3,0.01619072;
        37.35,0.015365716; 37.4,0.014643836; 37.45,0.014746962; 37.5,
        0.013303203; 37.55,0.013715706; 37.6,0.012787575; 37.65,0.012890701;
        37.7,0.012993827; 37.75,0.011756319; 37.8,0.011653194; 37.85,
        0.012168822; 37.9,0.011240691; 37.95,0.010003184; 38,0.010518812; 38.05,
        0.008868802; 38.1,0.010518812; 38.15,0.0084563; 38.2,0.009075054; 38.25,
        0.009693807; 38.3,0.008868802; 38.35,0.010003184; 38.4,0.008662551;
        38.45,0.009487556; 38.5,0.009075054; 38.55,0.01010631; 38.6,0.007734421;
        38.65,0.008353174; 38.7,0.009075054; 38.75,0.008146923; 38.8,
        0.008662551; 38.85,0.008868802; 38.9,0.007425044; 38.95,0.007012541; 39,
        0.008043797; 39.05,0.008353174; 39.1,0.007425044; 39.15,0.007528169;
        39.2,0.007115667; 39.25,0.008250049; 39.3,0.008353174; 39.35,
        0.007012541; 39.4,0.007631295; 39.45,0.006600039; 39.5,0.007837546;
        39.55,0.008662551; 39.6,0.006703165; 39.65,0.006393788; 39.7,
        0.007321918; 39.75,0.005568783; 39.8,0.005981285; 39.85,0.004846904;
        39.9,0.004640652; 39.95,0.00587816; 40,0.004434401; 40.05,0.00515628;
        40.1,0.005775034; 40.15,0.004434401; 40.2,0.00515628; 40.25,0.005775034;
        40.3,0.00515628; 40.35,0.005053155; 40.4,0.004743778; 40.45,0.003918773;
        40.5,0.004846904; 40.55,0.005053155; 40.6,0.005465657; 40.65,
        0.006909416; 40.7,0.005568783; 40.75,0.005981285; 40.8,0.004743778;
        40.85,0.004743778; 40.9,0.006290662; 40.95,0.005259406; 41,0.004950029;
        41.05,0.005362532; 41.1,0.005053155; 41.15,0.004537527; 41.2,
        0.005259406; 41.25,0.004846904; 41.3,0.005362532; 41.35,0.005981285;
        41.4,0.005362532; 41.45,0.004125024; 41.5,0.004846904; 41.55,
        0.004846904; 41.6,0.004331276; 41.65,0.004743778; 41.7,0.005053155;
        41.75,0.004434401; 41.8,0.003712522; 41.85,0.004331276; 41.9,0.00515628;
        41.95,0.003403145; 42,0.00422815; 42.05,0.005465657; 42.1,0.00422815;
        42.15,0.003403145; 42.2,0.005053155; 42.25,0.004331276; 42.3,
        0.005775034; 42.35,0.003093768; 42.4,0.005053155; 42.45,0.003506271;
        42.5,0.003403145; 42.55,0.003196894; 42.6,0.003403145; 42.65,
        0.002681266; 42.7,0.003403145; 42.75,0.003196894; 42.8,0.002990643;
        42.85,0.003712522; 42.9,0.003300019; 42.95,0.002887517; 43,0.003300019;
        43.05,0.003093768; 43.1,0.00257814; 43.15,0.002062512; 43.2,0.002887517;
        43.25,0.002990643; 43.3,0.004021899; 43.35,0.002784391; 43.4,
        0.004434401; 43.45,0.002062512; 43.5,0.001546884; 43.55,0.001031256;
        43.6,0.00257814; 43.65,0.001856261; 43.7,0.002165638; 43.75,0.001753135;
        43.8,0.002887517; 43.85,0.002784391; 43.9,0.003196894; 43.95,
        0.002990643; 44,0.002268763; 44.05,0.002165638; 44.1,0.002165638; 44.15,
        0.000618754; 44.2,0.00257814; 44.25,0.00165001; 44.3,0.00165001; 44.35,
        0.002165638; 44.4,0.001237507; 44.45,0.000515628; 44.5,0.000825005;
        44.55,0.000825005; 44.6,0.00092813; 44.65,0.000618754; 44.7,0.001134382;
        44.75,0.000515628; 44.8,0.000309377; 44.85,0.000206251; 44.9,-0.000206251;
        44.95,-0.000618754; 45,-0.000825005; 45.05,-0.000825005; 45.1,-0.00092813;
        45.15,-0.001031256; 45.2,-0.001031256; 45.25,-0.001237507; 45.3,-0.001134382;
        45.35,-0.001237507; 45.4,-0.001031256; 45.45,-0.000825005; 45.5,-0.000618754;
        45.55,-0.000515628; 45.6,-0.000412502; 45.65,-0.000515628; 45.7,-0.000515628;
        45.75,-0.000618754; 45.8,-0.000721879; 45.85,-0.000721879; 45.9,-0.00092813;
        45.95,-0.000618754; 46,-0.000618754; 46.05,-0.000515628; 46.1,-0.000309377;
        46.15,-0.000618754; 46.2,-0.000412502; 46.25,-0.000515628; 46.3,-0.000515628;
        46.35,-0.000206251; 46.4,-0.000309377; 46.45,-0.000206251; 46.5,-0.000412502;
        46.55,-0.000206251; 46.6,-0.000206251; 46.65,-0.000103126; 46.7,-0.000412502;
        46.75,-0.000309377; 46.8,-0.000412502; 46.85,-0.000309377; 46.9,-0.000515628;
        46.95,-0.000412502; 47,-0.000515628; 47.05,-0.000412502; 47.1,-0.000309377;
        47.15,-0.000515628; 47.2,-0.000412502; 47.25,-0.000618754; 47.3,-0.000825005;
        47.35,-0.000721879; 47.4,-0.00092813; 47.45,-0.001031256; 47.5,-0.000721879;
        47.55,-0.000618754; 47.6,-0.000515628; 47.65,-0.000515628; 47.7,-0.000721879;
        47.75,-0.000825005; 47.8,-0.00092813; 47.85,-0.00092813; 47.9,-0.000825005;
        47.95,-0.000825005; 48,-0.000412502; 48.05,-0.000309377; 48.1,0; 48.15,
        0; 48.2,-0.000103126; 48.25,-0.000412502; 48.3,-0.000412502; 48.35,-0.000206251;
        48.4,-0.000412502; 48.45,-0.000206251; 48.5,-0.000412502; 48.55,-0.000309377;
        48.6,-0.000412502; 48.65,-0.000515628; 48.7,-0.000618754; 48.75,-0.000825005;
        48.8,-0.000825005; 48.85,-0.000618754; 48.9,-0.000721879; 48.95,-0.000618754;
        49,-0.000515628; 49.05,-0.000618754; 49.1,-0.000618754; 49.15,-0.000515628;
        49.2,-0.001031256; 49.25,-0.001031256; 49.3,-0.001340633; 49.35,-0.001237507;
        49.4,-0.001340633; 49.45,-0.001443759; 49.5,-0.001443759; 49.55,-0.001443759;
        49.6,-0.001340633; 49.65,-0.001443759; 49.7,-0.001031256; 49.75,-0.001134382;
        49.8,-0.00092813; 49.85,-0.001031256; 49.9,-0.001134382; 49.95,-0.001237507;
        50,-0.001237507; 50.05,-0.001340633; 50.1,-0.001546884; 50.15,-0.001443759;
        50.2,-0.001443759; 50.25,-0.001340633; 50.3,-0.001237507; 50.35,-0.001031256;
        50.4,-0.00092813; 50.45,-0.001031256; 50.5,-0.00092813; 50.55,-0.001237507;
        50.6,-0.001031256; 50.65,-0.001031256; 50.7,-0.001031256; 50.75,-0.00092813;
        50.8,-0.00092813; 50.85,-0.000721879; 50.9,-0.000825005; 50.95,-0.000618754;
        51,-0.000721879; 51.05,-0.000721879; 51.1,-0.000825005; 51.15,-0.00092813;
        51.2,-0.000825005; 51.25,-0.001237507; 51.3,-0.00092813; 51.35,-0.000825005;
        51.4,-0.000825005; 51.45,-0.001031256; 51.5,-0.001031256; 51.55,-0.001134382;
        51.6,-0.001237507; 51.65,-0.001340633; 51.7,-0.001031256; 51.75,-0.001031256;
        51.8,-0.001031256; 51.85,-0.00092813; 51.9,-0.001237507; 51.95,-0.001340633;
        52,-0.00165001; 52.05,-0.00165001; 52.1,-0.001340633; 52.15,-0.001753135;
        52.2,-0.001753135; 52.25,-0.001856261; 52.3,-0.001856261; 52.35,-0.001856261;
        52.4,-0.001753135; 52.45,-0.001753135; 52.5,-0.00165001; 52.55,-0.00165001;
        52.6,-0.00165001; 52.65,-0.001443759; 52.7,-0.001856261; 52.75,-0.001959387;
        52.8,-0.001856261; 52.85,-0.001753135; 52.9,-0.001443759; 52.95,-0.001340633;
        53,-0.001031256; 53.05,-0.000825005; 53.1,-0.000721879; 53.15,-0.000825005;
        53.2,-0.000721879; 53.25,-0.000618754; 53.3,-0.000515628; 53.35,-0.000206251;
        53.4,-0.000515628; 53.45,-0.000515628; 53.5,-0.000515628; 53.55,-0.000825005;
        53.6,-0.000825005; 53.65,-0.000825005; 53.7,-0.000825005; 53.75,-0.000721879;
        53.8,-0.000825005; 53.85,-0.000721879; 53.9,-0.000103126; 53.95,-0.000412502;
        54,-0.000412502; 54.05,-0.000515628; 54.1,-0.000618754; 54.15,-0.000515628;
        54.2,-0.000618754; 54.25,-0.000309377; 54.3,-0.000309377; 54.35,-0.000206251;
        54.4,-0.000206251; 54.45,-0.000206251; 54.5,-0.000309377; 54.55,-0.000721879;
        54.6,-0.000825005; 54.65,-0.000825005; 54.7,-0.000825005; 54.75,-0.001134382;
        54.8,-0.00092813; 54.85,-0.00092813; 54.9,-0.000721879; 54.95,-0.000825005;
        55,-0.000721879; 55.05,-0.001031256; 55.1,-0.001237507; 55.15,-0.00092813;
        55.2,-0.00092813; 55.25,-0.000721879; 55.3,-0.000721879; 55.35,-0.00092813;
        55.4,-0.001031256; 55.45,-0.001443759; 55.5,-0.00165001; 55.55,-0.001546884;
        55.6,-0.00165001; 55.65,-0.001856261; 55.7,-0.002165638; 55.75,-0.002268763;
        55.8,-0.002475015; 55.85,-0.002475015; 55.9,-0.002371889; 55.95,-0.002165638;
        56,-0.002268763; 56.05,-0.001959387; 56.1,-0.001959387; 56.15,-0.002062512;
        56.2,-0.002062512; 56.25,-0.002062512; 56.3,-0.002062512; 56.35,-0.002268763;
        56.4,-0.002268763; 56.45,-0.002371889; 56.5,-0.002268763; 56.55,-0.002371889;
        56.6,-0.002268763; 56.65,-0.001959387; 56.7,-0.001856261; 56.75,-0.00165001;
        56.8,-0.00165001; 56.85,-0.00165001; 56.9,-0.001753135; 56.95,-0.001856261;
        57,-0.001856261; 57.05,-0.001959387; 57.1,-0.002268763; 57.15,-0.002165638;
        57.2,-0.002062512; 57.25,-0.001856261; 57.3,-0.001546884; 57.35,-0.001753135;
        57.4,-0.001753135; 57.45,-0.001856261; 57.5,-0.002062512; 57.55,-0.001753135;
        57.6,-0.001959387; 57.65,-0.001959387; 57.7,-0.00257814; 57.75,-0.002681266;
        57.8,-0.002990643; 57.85,-0.002990643; 57.9,-0.003093768; 57.95,-0.003093768;
        58,-0.002784391; 58.05,-0.002990643; 58.1,-0.002784391; 58.15,-0.002681266;
        58.2,-0.002681266; 58.25,-0.00257814; 58.3,-0.002887517; 58.35,-0.003093768;
        58.4,-0.003196894; 58.45,-0.003093768; 58.5,-0.002887517; 58.55,-0.002681266;
        58.6,-0.002784391; 58.65,-0.00257814; 58.7,-0.002681266; 58.75,-0.002784391;
        58.8,-0.002681266; 58.85,-0.002990643; 58.9,-0.002784391; 58.95,-0.002784391;
        59,-0.002681266; 59.05,-0.002784391; 59.1,-0.002784391; 59.15,-0.002681266;
        59.2,-0.002681266; 59.25,-0.002475015; 59.3,-0.002475015; 59.35,-0.002268763;
        59.4,-0.002268763; 59.45,-0.002268763; 59.5,-0.002371889; 59.55,-0.002371889;
        59.6,-0.002165638; 59.65,-0.002062512; 59.7,-0.001959387; 59.75,-0.001753135;
        59.8,-0.001546884; 59.85,-0.001443759; 59.9,-0.001443759; 59.95,-0.001753135;
        60,-0.001753135])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={-44,40})));
  OpenIPSL.Electrical.Machines.PSSE.GENSAL Gen(
    v_0=machineData.data.V_0,
    M_b=30000000,
    Tpd0=machineData.data.Tpd0,
    Tppd0=machineData.data.Tppd0,
    Tppq0=machineData.data.Tppq0,
    D=machineData.data.D,
    Xd=machineData.data.Xd,
    Xq=machineData.data.Xq,
    Xpd=machineData.data.Xpd,
    Xppd=machineData.data.Xppd,
    Xppq=machineData.data.Xppq,
    Xl=machineData.data.Xl,
    S10=machineData.data.S10,
    S12=machineData.data.S12,
    R_a=machineData.data.R_a,
    H=machineData.data.H,
    angle_0=machineData.data.A_0,
    Q_0=machineData.data.Q_0,
    P_0=machineData.data.P_0)
    annotation (Placement(transformation(extent={{-62,-12},{-38,12}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(
    T_R=machineData.data.T_R,
    T_C1=machineData.data.T_C1,
    T_B1=machineData.data.T_B1,
    T_C2=machineData.data.T_C2,
    T_B2=machineData.data.T_B2,
    K_R=machineData.data.K_R,
    V_RMAX=machineData.data.V_RMAX,
    V_RMIN=machineData.data.V_RMIN,
    T_1=machineData.data.T_1_AVR,
    K_C=machineData.data.K_C,
    T_UC1=machineData.data.T_UC1,
    T_UB1=machineData.data.T_UB1,
    T_UC2=machineData.data.T_UC2,
    T_UB2=machineData.data.T_UB2,
    T_OC1=machineData.data.T_OC1,
    T_OB1=machineData.data.T_OB1,
    T_OC2=machineData.data.T_OC2,
    T_OB2=machineData.data.T_OB2)
                     annotation (Placement(transformation(extent={{-40,-38},{
            -60,-20}})));
  OpenIPSL.Electrical.Loads.PSSE.Load load(
    v_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=machineData.data.P_0,
    Q_0=machineData.data.Q_0,
    PQBRAK=0.7)
    annotation (Placement(transformation(extent={{12,-44},{26,-32}})));
  OpenIPSL.Electrical.Buses.Bus bus1(
    v_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=-machineData.data.P_0,
    Q_0=-machineData.data.Q_0)      annotation (Placement(transformation(extent={{44,-10},
            {64,10}})));
  OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus
    annotation (Placement(transformation(extent={{90,-10},{70,10}})));
  OpenIPSL.Electrical.Branches.PwLine pwLine(
    G=0,
    B=0,
    R=0,
    X=0.1169) annotation (Placement(transformation(extent={{30,-4},{42,4}})));
  Modelica.Blocks.Sources.RealExpression XadIfd(y=Gen.XADIFD)
    annotation (Placement(transformation(extent={{-86,-46},{-74,-36}})));
  Modelica.Blocks.Sources.Constant const2(k=0)    annotation (Placement(transformation(extent={{-10,-30},
            {-20,-20}})));
  Modelica.Blocks.Sources.RealExpression EFD(y=Gen.EFD)
    annotation (Placement(transformation(extent={{-8,-54},{-20,-44}})));
  Modelica.Blocks.Sources.Step     step1(height=0.03, startTime=34.9)
                                                  annotation (Placement(transformation(extent={{10,-38},
            {0,-28}})));
  Modelica.Blocks.Sources.Step step(height=-0.03, startTime=11.7)
    annotation (Placement(transformation(extent={{10,-54},{0,-44}})));
  Modelica.Blocks.Sources.CombiTimeTable Eterm(table=[0,0.983700817; 0.05,
        0.983756162; 0.1,0.983700817; 0.15,0.983922197; 0.2,0.983922197; 0.25,
        0.983590127; 0.3,0.983866852; 0.35,0.983645472; 0.4,0.983479437; 0.45,
        0.983756162; 0.5,0.983424092; 0.55,0.983479437; 0.6,0.983866852; 0.65,
        0.983700817; 0.7,0.983922197; 0.75,0.983811507; 0.8,0.983645472; 0.85,
        0.983811507; 0.9,0.983534782; 0.95,0.983645472; 1,0.983534782; 1.05,
        0.983756162; 1.1,0.983700817; 1.15,0.983700817; 1.2,0.983922197; 1.25,
        0.983534782; 1.3,0.983922197; 1.35,0.983811507; 1.4,0.983590127; 1.45,
        0.983811507; 1.5,0.983811507; 1.55,0.983811507; 1.6,0.983756162; 1.65,
        0.983645472; 1.7,0.983866852; 1.75,0.983700817; 1.8,0.983700817; 1.85,
        0.983922197; 1.9,0.983756162; 1.95,0.983811507; 2,0.983700817; 2.05,
        0.983922197; 2.1,0.983977542; 2.15,0.983977542; 2.2,0.983700817; 2.25,
        0.983645472; 2.3,0.983645472; 2.35,0.983811507; 2.4,0.983811507; 2.45,
        0.983922197; 2.5,0.983811507; 2.55,0.983866852; 2.6,0.984032887; 2.65,
        0.983811507; 2.7,0.983756162; 2.75,0.983866852; 2.8,0.983756162; 2.85,
        0.983811507; 2.9,0.983590127; 2.95,0.983866852; 3,0.983811507; 3.05,
        0.983756162; 3.1,0.983866852; 3.15,0.983645472; 3.2,0.983700817; 3.25,
        0.983479437; 3.3,0.983756162; 3.35,0.983866852; 3.4,0.983700817; 3.45,
        0.983700817; 3.5,0.983866852; 3.55,0.983756162; 3.6,0.983811507; 3.65,
        0.983700817; 3.7,0.984032887; 3.75,0.983590127; 3.8,0.983700817; 3.85,
        0.983977542; 3.9,0.983479437; 3.95,0.983700817; 4,0.983922197; 4.05,
        0.983811507; 4.1,0.983811507; 4.15,0.983590127; 4.2,0.983700817; 4.25,
        0.983645472; 4.3,0.983922197; 4.35,0.983922197; 4.4,0.983645472; 4.45,
        0.983590127; 4.5,0.983590127; 4.55,0.983756162; 4.6,0.983756162; 4.65,
        0.983590127; 4.7,0.983756162; 4.75,0.983866852; 4.8,0.983756162; 4.85,
        0.984032887; 4.9,0.983756162; 4.95,0.983534782; 5,0.983756162; 5.05,
        0.983700817; 5.1,0.983756162; 5.15,0.983368747; 5.2,0.983590127; 5.25,
        0.983756162; 5.3,0.983534782; 5.35,0.983811507; 5.4,0.983424092; 5.45,
        0.984143576; 5.5,0.983645472; 5.55,0.983645472; 5.6,0.983756162; 5.65,
        0.983590127; 5.7,0.983756162; 5.75,0.983700817; 5.8,0.983424092; 5.85,
        0.984032887; 5.9,0.983756162; 5.95,0.983645472; 6,0.983645472; 6.05,
        0.983700817; 6.1,0.983811507; 6.15,0.983590127; 6.2,0.983811507; 6.25,
        0.983756162; 6.3,0.983700817; 6.35,0.983866852; 6.4,0.983534782; 6.45,
        0.983756162; 6.5,0.983700817; 6.55,0.983534782; 6.6,0.983977542; 6.65,
        0.983534782; 6.7,0.983756162; 6.75,0.983977542; 6.8,0.983424092; 6.85,
        0.983977542; 6.9,0.983590127; 6.95,0.983922197; 7,0.983811507; 7.05,
        0.983424092; 7.1,0.983977542; 7.15,0.983756162; 7.2,0.983700817; 7.25,
        0.983811507; 7.3,0.983534782; 7.35,0.983977542; 7.4,0.983590127; 7.45,
        0.983811507; 7.5,0.983756162; 7.55,0.983534782; 7.6,0.983977542; 7.65,
        0.983590127; 7.7,0.983866852; 7.75,0.983811507; 7.8,0.983534782; 7.85,
        0.984032887; 7.9,0.983479437; 7.95,0.983866852; 8,0.983977542; 8.05,
        0.983479437; 8.1,0.983811507; 8.15,0.983479437; 8.2,0.983756162; 8.25,
        0.983700817; 8.3,0.983700817; 8.35,0.983922197; 8.4,0.983479437; 8.45,
        0.983922197; 8.5,0.983645472; 8.55,0.983368747; 8.6,0.983922197; 8.65,
        0.983258058; 8.7,0.983756162; 8.75,0.983811507; 8.8,0.983534782; 8.85,
        0.984032887; 8.9,0.984032887; 8.95,0.983534782; 9,0.983756162; 9.05,
        0.983534782; 9.1,0.983922197; 9.15,0.983534782; 9.2,0.983811507; 9.25,
        0.984198921; 9.3,0.983756162; 9.35,0.983866852; 9.4,0.983645472; 9.45,
        0.983756162; 9.5,0.983811507; 9.55,0.983590127; 9.6,0.984032887; 9.65,
        0.983424092; 9.7,0.983645472; 9.75,0.983866852; 9.8,0.983313402; 9.85,
        0.983756162; 9.9,0.983866852; 9.95,0.983590127; 10,0.983700817; 10.05,
        0.983811507; 10.1,0.983866852; 10.15,0.983756162; 10.2,0.983700817;
        10.25,0.984143576; 10.3,0.983534782; 10.35,0.983811507; 10.4,
        0.983645472; 10.45,0.983700817; 10.5,0.984032887; 10.55,0.983700817;
        10.6,0.984032887; 10.65,0.983700817; 10.7,0.983479437; 10.75,
        0.983922197; 10.8,0.983645472; 10.85,0.983922197; 10.9,0.983811507;
        10.95,0.983368747; 11,0.984143576; 11.05,0.983534782; 11.1,0.984032887;
        11.15,0.983645472; 11.2,0.983590127; 11.25,0.983866852; 11.3,
        0.983645472; 11.35,0.984143576; 11.4,0.983866852; 11.45,0.983811507;
        11.5,0.983866852; 11.55,0.983368747; 11.6,0.983811507; 11.65,
        0.983811507; 11.7,0.983424092; 11.75,0.986135994; 11.8,0.993109455;
        11.85,0.999418778; 11.9,1.005063961; 11.95,1.00932552; 12,1.012812251;
        12.05,1.015634843; 12.1,1.018346744; 12.15,1.020117782; 12.2,1.02166744;
        12.25,1.023106408; 12.3,1.023881237; 12.35,1.025098826; 12.4,1.02548624;
        12.45,1.02603969; 12.5,1.026869864; 12.55,1.027201933; 12.6,1.027534003;
        12.65,1.027810728; 12.7,1.027700038; 12.75,1.028032107; 12.8,
        1.028696246; 12.85,1.028751591; 12.9,1.028696246; 12.95,1.028862281; 13,
        1.029028316; 13.05,1.028972971; 13.1,1.029194351; 13.15,1.029249696;
        13.2,1.029415731; 13.25,1.029692455; 13.3,1.029471076; 13.35,1.02985849;
        13.4,1.0297478; 13.45,1.029913835; 13.5,1.030301249; 13.55,1.0297478;
        13.6,1.03019056; 13.65,1.030135215; 13.7,1.02996918; 13.75,1.030411939;
        13.8,1.03019056; 13.85,1.030411939; 13.9,1.030245905; 13.95,1.030024525;
        14,1.030467284; 14.05,1.03019056; 14.1,1.030467284; 14.15,1.030633319;
        14.2,1.030522629; 14.25,1.030799354; 14.3,1.03007987; 14.35,1.030854699;
        14.4,1.030910044; 14.45,1.030301249; 14.5,1.031076079; 14.55,
        1.030910044; 14.6,1.030688664; 14.65,1.031131423; 14.7,1.031020734;
        14.75,1.030799354; 14.8,1.031020734; 14.85,1.031131423; 14.9,
        1.031020734; 14.95,1.030965389; 15,1.031408148; 15.05,1.031297458; 15.1,
        1.031076079; 15.15,1.031297458; 15.2,1.031076079; 15.25,1.031352803;
        15.3,1.031020734; 15.35,1.031408148; 15.4,1.031574183; 15.45,
        1.031186768; 15.5,1.031574183; 15.55,1.031463493; 15.6,1.031352803;
        15.65,1.031408148; 15.7,1.031408148; 15.75,1.031684873; 15.8,
        1.031408148; 15.85,1.031629528; 15.9,1.031352803; 15.95,1.031629528; 16,
        1.031684873; 16.05,1.031518838; 16.1,1.031684873; 16.15,1.032072287;
        16.2,1.031408148; 16.25,1.031850908; 16.3,1.031740218; 16.35,
        1.031740218; 16.4,1.031684873; 16.45,1.031795563; 16.5,1.031684873;
        16.55,1.031795563; 16.6,1.031795563; 16.65,1.031906253; 16.7,
        1.031795563; 16.75,1.031961597; 16.8,1.031629528; 16.85,1.031795563;
        16.9,1.031795563; 16.95,1.031629528; 17,1.031850908; 17.05,1.031961597;
        17.1,1.031795563; 17.15,1.031906253; 17.2,1.031906253; 17.25,
        1.031740218; 17.3,1.031961597; 17.35,1.031850908; 17.4,1.032072287;
        17.45,1.032016942; 17.5,1.031850908; 17.55,1.032127632; 17.6,
        1.031850908; 17.65,1.032238322; 17.7,1.031961597; 17.75,1.032016942;
        17.8,1.032349012; 17.85,1.031961597; 17.9,1.032182977; 17.95,
        1.032238322; 18,1.032127632; 18.05,1.032072287; 18.1,1.032127632; 18.15,
        1.032349012; 18.2,1.032127632; 18.25,1.032072287; 18.3,1.032238322;
        18.35,1.032016942; 18.4,1.032238322; 18.45,1.032182977; 18.5,
        1.031850908; 18.55,1.032072287; 18.6,1.032127632; 18.65,1.032016942;
        18.7,1.032182977; 18.75,1.032238322; 18.8,1.032404357; 18.85,
        1.032016942; 18.9,1.032349012; 18.95,1.032349012; 19,1.032072287; 19.05,
        1.032127632; 19.1,1.032072287; 19.15,1.032293667; 19.2,1.032182977;
        19.25,1.032182977; 19.3,1.032404357; 19.35,1.032127632; 19.4,
        1.032404357; 19.45,1.032404357; 19.5,1.032404357; 19.55,1.032404357;
        19.6,1.032182977; 19.65,1.032349012; 19.7,1.032404357; 19.75,
        1.032293667; 19.8,1.032625737; 19.85,1.032127632; 19.9,1.032127632;
        19.95,1.032459702; 20,1.032238322; 20.05,1.032736426; 20.1,1.032182977;
        20.15,1.032459702; 20.2,1.032404357; 20.25,1.032515047; 20.3,
        1.032791771; 20.35,1.032349012; 20.4,1.032182977; 20.45,1.032293667;
        20.5,1.032404357; 20.55,1.032681082; 20.6,1.032072287; 20.65,
        1.032238322; 20.7,1.032459702; 20.75,1.032238322; 20.8,1.032459702;
        20.85,1.032182977; 20.9,1.032625737; 20.95,1.032404357; 21,1.032238322;
        21.05,1.032625737; 21.1,1.032238322; 21.15,1.032404357; 21.2,
        1.032404357; 21.25,1.032238322; 21.3,1.032404357; 21.35,1.032016942;
        21.4,1.032404357; 21.45,1.032515047; 21.5,1.032182977; 21.55,
        1.032459702; 21.6,1.032238322; 21.65,1.032625737; 21.7,1.032459702;
        21.75,1.032349012; 21.8,1.032625737; 21.85,1.032404357; 21.9,
        1.032515047; 21.95,1.032570392; 22,1.032293667; 22.05,1.032736426; 22.1,
        1.032404357; 22.15,1.032404357; 22.2,1.032570392; 22.25,1.032349012;
        22.3,1.032681082; 22.35,1.032459702; 22.4,1.032625737; 22.45,
        1.032349012; 22.5,1.032349012; 22.55,1.032570392; 22.6,1.032515047;
        22.65,1.032293667; 22.7,1.032625737; 22.75,1.032459702; 22.8,
        1.032625737; 22.85,1.032293667; 22.9,1.032681082; 22.95,1.032570392; 23,
        1.032515047; 23.05,1.032681082; 23.1,1.032238322; 23.15,1.032625737;
        23.2,1.032349012; 23.25,1.032182977; 23.3,1.032404357; 23.35,
        1.032349012; 23.4,1.032238322; 23.45,1.032625737; 23.5,1.032293667;
        23.55,1.032404357; 23.6,1.032515047; 23.65,1.032570392; 23.7,
        1.032515047; 23.75,1.032349012; 23.8,1.032736426; 23.85,1.032293667;
        23.9,1.032459702; 23.95,1.033179186; 24,1.032016942; 24.05,1.032681082;
        24.1,1.032404357; 24.15,1.032515047; 24.2,1.032459702; 24.25,
        1.032238322; 24.3,1.032459702; 24.35,1.032681082; 24.4,1.032459702;
        24.45,1.032182977; 24.5,1.032182977; 24.55,1.032459702; 24.6,
        1.032404357; 24.65,1.032515047; 24.7,1.032625737; 24.75,1.032182977;
        24.8,1.032791771; 24.85,1.032570392; 24.9,1.032127632; 24.95,
        1.032736426; 25,1.032681082; 25.05,1.032791771; 25.1,1.032791771; 25.15,
        1.032349012; 25.2,1.032736426; 25.25,1.032293667; 25.3,1.032625737;
        25.35,1.032349012; 25.4,1.032570392; 25.45,1.032625737; 25.5,
        1.032404357; 25.55,1.032459702; 25.6,1.032570392; 25.65,1.032238322;
        25.7,1.032570392; 25.75,1.032459702; 25.8,1.032736426; 25.85,
        1.032127632; 25.9,1.032570392; 25.95,1.032515047; 26,1.032570392; 26.05,
        1.032349012; 26.1,1.032625737; 26.15,1.032349012; 26.2,1.032459702;
        26.25,1.032625737; 26.3,1.032404357; 26.35,1.032404357; 26.4,
        1.032404357; 26.45,1.032459702; 26.5,1.032625737; 26.55,1.032570392;
        26.6,1.032681082; 26.65,1.032127632; 26.7,1.032736426; 26.75,
        1.032570392; 26.8,1.032349012; 26.85,1.032625737; 26.9,1.032681082;
        26.95,1.032625737; 27,1.032349012; 27.05,1.032570392; 27.1,1.032459702;
        27.15,1.032293667; 27.2,1.032459702; 27.25,1.032293667; 27.3,
        1.032459702; 27.35,1.032681082; 27.4,1.032459702; 27.45,1.032515047;
        27.5,1.032182977; 27.55,1.032515047; 27.6,1.032625737; 27.65,
        1.032459702; 27.7,1.032127632; 27.75,1.032736426; 27.8,1.032681082;
        27.85,1.032182977; 27.9,1.032625737; 27.95,1.032515047; 28,1.032570392;
        28.05,1.032182977; 28.1,1.032681082; 28.15,1.032349012; 28.2,
        1.032238322; 28.25,1.032570392; 28.3,1.032625737; 28.35,1.032570392;
        28.4,1.032570392; 28.45,1.032459702; 28.5,1.032404357; 28.55,
        1.032293667; 28.6,1.032349012; 28.65,1.032681082; 28.7,1.032459702;
        28.75,1.032736426; 28.8,1.032072287; 28.85,1.032404357; 28.9,
        1.032515047; 28.95,1.032625737; 29,1.032570392; 29.05,1.032404357; 29.1,
        1.032736426; 29.15,1.032570392; 29.2,1.032404357; 29.25,1.032404357;
        29.3,1.032515047; 29.35,1.032681082; 29.4,1.032791771; 29.45,
        1.032127632; 29.5,1.032681082; 29.55,1.032016942; 29.6,1.032404357;
        29.65,1.032902461; 29.7,1.032404357; 29.75,1.032681082; 29.8,
        1.032182977; 29.85,1.032459702; 29.9,1.032736426; 29.95,1.032016942; 30,
        1.032847116; 30.05,1.032238322; 30.1,1.032570392; 30.15,1.032515047;
        30.2,1.032570392; 30.25,1.032736426; 30.3,1.032293667; 30.35,
        1.032238322; 30.4,1.032404357; 30.45,1.032515047; 30.5,1.032736426;
        30.55,1.032127632; 30.6,1.032515047; 30.65,1.032570392; 30.7,
        1.032072287; 30.75,1.032681082; 30.8,1.032349012; 30.85,1.032293667;
        30.9,1.032681082; 30.95,1.032293667; 31,1.032515047; 31.05,1.032625737;
        31.1,1.032570392; 31.15,1.032515047; 31.2,1.032459702; 31.25,
        1.032515047; 31.3,1.032736426; 31.35,1.032404357; 31.4,1.032681082;
        31.45,1.032238322; 31.5,1.032791771; 31.55,1.031906253; 31.6,
        1.032459702; 31.65,1.032404357; 31.7,1.032127632; 31.75,1.032681082;
        31.8,1.032404357; 31.85,1.032349012; 31.9,1.032681082; 31.95,
        1.032349012; 32,1.032736426; 32.05,1.032293667; 32.1,1.032736426; 32.15,
        1.032404357; 32.2,1.032515047; 32.25,1.032736426; 32.3,1.032515047;
        32.35,1.032681082; 32.4,1.032625737; 32.45,1.032349012; 32.5,
        1.032791771; 32.55,1.032182977; 32.6,1.032459702; 32.65,1.032681082;
        32.7,1.032182977; 32.75,1.032459702; 32.8,1.032681082; 32.85,
        1.032404357; 32.9,1.032791771; 32.95,1.032459702; 33,1.032902461; 33.05,
        1.032515047; 33.1,1.032515047; 33.15,1.032625737; 33.2,1.032349012;
        33.25,1.032293667; 33.3,1.032459702; 33.35,1.032847116; 33.4,
        1.032791771; 33.45,1.032902461; 33.5,1.032515047; 33.55,1.032293667;
        33.6,1.032847116; 33.65,1.032238322; 33.7,1.032127632; 33.75,
        1.032791771; 33.8,1.032182977; 33.85,1.032349012; 33.9,1.032902461;
        33.95,1.032459702; 34,1.032570392; 34.05,1.032736426; 34.1,1.032404357;
        34.15,1.032791771; 34.2,1.032238322; 34.25,1.032847116; 34.3,
        1.032349012; 34.35,1.032515047; 34.4,1.032570392; 34.45,1.032349012;
        34.5,1.032293667; 34.55,1.032847116; 34.6,1.032238322; 34.65,
        1.032459702; 34.7,1.032349012; 34.75,1.032791771; 34.8,1.032515047;
        34.85,1.032238322; 34.9,1.032847116; 34.95,1.032238322; 35,1.032791771;
        35.05,1.032404357; 35.1,1.032515047; 35.15,1.032570392; 35.2,
        1.025652275; 35.25,1.018844849; 35.3,1.013088976; 35.35,1.008550691;
        35.4,1.005063961; 35.45,1.00179861; 35.5,0.999695502; 35.55,0.997703085;
        35.6,0.995821357; 35.65,0.994659113; 35.7,0.99327549; 35.75,0.992500661;
        35.8,0.991559797; 35.85,0.991117038; 35.9,0.990508244; 35.95,
        0.990065484; 36,0.98945669; 36.05,0.98923531; 36.1,0.98901393; 36.15,
        0.988571171; 36.2,0.988571171; 36.25,0.988405136; 36.3,0.987851687;
        36.35,0.987851687; 36.4,0.987685652; 36.45,0.987685652; 36.5,
        0.987630307; 36.55,0.987242893; 36.6,0.987298238; 36.65,0.986966168;
        36.7,0.986910823; 36.75,0.986800133; 36.8,0.986910823; 36.85,
        0.986910823; 36.9,0.986578753; 36.95,0.986412719; 37,0.986246684; 37.05,
        0.986468064; 37.1,0.986191339; 37.15,0.986578753; 37.2,0.985914614;
        37.25,0.986302029; 37.3,0.986080649; 37.35,0.985914614; 37.4,
        0.986135994; 37.45,0.985748579; 37.5,0.986080649; 37.55,0.985748579;
        37.6,0.98563789; 37.65,0.985748579; 37.7,0.98541651; 37.75,0.985859269;
        37.8,0.98563789; 37.85,0.98519513; 37.9,0.9855272; 37.95,0.985471855;
        38,0.985361165; 38.05,0.985582545; 38.1,0.985029095; 38.15,0.985693235;
        38.2,0.985139785; 38.25,0.98508444; 38.3,0.985250475; 38.35,0.984807716;
        38.4,0.98530582; 38.45,0.984807716; 38.5,0.98508444; 38.55,0.984697026;
        38.6,0.985250475; 38.65,0.985029095; 38.7,0.984641681; 38.75,
        0.985029095; 38.8,0.984697026; 38.85,0.984475646; 38.9,0.985029095;
        38.95,0.984752371; 39,0.984530991; 39.05,0.984586336; 39.1,0.984752371;
        39.15,0.984863061; 39.2,0.984641681; 39.25,0.984475646; 39.3,
        0.984309611; 39.35,0.984697026; 39.4,0.984641681; 39.45,0.984697026;
        39.5,0.984364956; 39.55,0.984143576; 39.6,0.984752371; 39.65,
        0.984918405; 39.7,0.984364956; 39.75,0.984752371; 39.8,0.984530991;
        39.85,0.984641681; 39.9,0.984752371; 39.95,0.984032887; 40,0.984752371;
        40.05,0.984420301; 40.1,0.984143576; 40.15,0.984863061; 40.2,
        0.984420301; 40.25,0.984198921; 40.3,0.984309611; 40.35,0.984198921;
        40.4,0.984364956; 40.45,0.984254266; 40.5,0.984254266; 40.55,
        0.984032887; 40.6,0.983977542; 40.65,0.983922197; 40.7,0.984254266;
        40.75,0.984309611; 40.8,0.984530991; 40.85,0.984309611; 40.9,
        0.983866852; 40.95,0.984032887; 41,0.984254266; 41.05,0.984032887; 41.1,
        0.984088231; 41.15,0.984364956; 41.2,0.983866852; 41.25,0.984143576;
        41.3,0.984088231; 41.35,0.983866852; 41.4,0.984254266; 41.45,
        0.984309611; 41.5,0.984143576; 41.55,0.983977542; 41.6,0.984143576;
        41.65,0.984143576; 41.7,0.983811507; 41.75,0.984143576; 41.8,
        0.984420301; 41.85,0.983922197; 41.9,0.984088231; 41.95,0.984198921; 42,
        0.984088231; 42.05,0.983811507; 42.1,0.984032887; 42.15,0.984475646;
        42.2,0.983811507; 42.25,0.984088231; 42.3,0.983590127; 42.35,
        0.984254266; 42.4,0.983700817; 42.45,0.983977542; 42.5,0.984198921;
        42.55,0.984088231; 42.6,0.983922197; 42.65,0.984364956; 42.7,
        0.983811507; 42.75,0.984088231; 42.8,0.984032887; 42.85,0.983756162;
        42.9,0.984088231; 42.95,0.983866852; 43,0.983866852; 43.05,0.983811507;
        43.1,0.983811507; 43.15,0.984088231; 43.2,0.983700817; 43.25,
        0.983866852; 43.3,0.983756162; 43.35,0.983922197; 43.4,0.983645472;
        43.45,0.984088231; 43.5,0.984198921; 43.55,0.984143576; 43.6,
        0.983590127; 43.65,0.983977542; 43.7,0.983811507; 43.75,0.984088231;
        43.8,0.983756162; 43.85,0.983590127; 43.9,0.983811507; 43.95,
        0.983645472; 44,0.983977542; 44.05,0.983922197; 44.1,0.983700817; 44.15,
        0.984309611; 44.2,0.983479437; 44.25,0.983977542; 44.3,0.983922197;
        44.35,0.983756162; 44.4,0.984143576; 44.45,0.984088231; 44.5,
        0.984088231; 44.55,0.984032887; 44.6,0.983922197; 44.65,0.984198921;
        44.7,0.983700817; 44.75,0.983866852; 44.8,0.984032887; 44.85,
        0.983866852; 44.9,0.984143576; 44.95,0.983922197; 45,0.984032887; 45.05,
        0.984032887; 45.1,0.983866852; 45.15,0.984088231; 45.2,0.983756162;
        45.25,0.983922197; 45.3,0.983866852; 45.35,0.983756162; 45.4,
        0.983922197; 45.45,0.983645472; 45.5,0.983866852; 45.55,0.983811507;
        45.6,0.983700817; 45.65,0.983866852; 45.7,0.983590127; 45.75,
        0.983756162; 45.8,0.983756162; 45.85,0.983700817; 45.9,0.983866852;
        45.95,0.983645472; 46,0.983811507; 46.05,0.983756162; 46.1,0.983645472;
        46.15,0.983866852; 46.2,0.983645472; 46.25,0.983811507; 46.3,
        0.983811507; 46.35,0.983645472; 46.4,0.983866852; 46.45,0.983645472;
        46.5,0.983811507; 46.55,0.983756162; 46.6,0.983700817; 46.65,
        0.983866852; 46.7,0.983645472; 46.75,0.983866852; 46.8,0.983756162;
        46.85,0.983700817; 46.9,0.983922197; 46.95,0.983645472; 47,0.983866852;
        47.05,0.983756162; 47.1,0.983756162; 47.15,0.983922197; 47.2,
        0.983700817; 47.25,0.983866852; 47.3,0.983756162; 47.35,0.983645472;
        47.4,0.983922197; 47.45,0.983700817; 47.5,0.983811507; 47.55,
        0.983756162; 47.6,0.983756162; 47.65,0.983922197; 47.7,0.983700817;
        47.75,0.983922197; 47.8,0.983756162; 47.85,0.983700817; 47.9,
        0.983866852; 47.95,0.983590127; 48,0.983866852; 48.05,0.983756162; 48.1,
        0.983700817; 48.15,0.983866852; 48.2,0.983590127; 48.25,0.983922197;
        48.3,0.983700817; 48.35,0.983700817; 48.4,0.983922197; 48.45,
        0.983645472; 48.5,0.983922197; 48.55,0.983756162; 48.6,0.983700817;
        48.65,0.983922197; 48.7,0.983645472; 48.75,0.983866852; 48.8,
        0.983756162; 48.85,0.983700817; 48.9,0.983922197; 48.95,0.983645472; 49,
        0.983922197; 49.05,0.983756162; 49.1,0.983756162; 49.15,0.983922197;
        49.2,0.983645472; 49.25,0.984032887; 49.3,0.983756162; 49.35,
        0.983811507; 49.4,0.984032887; 49.45,0.983700817; 49.5,0.983977542;
        49.55,0.983700817; 49.6,0.983700817; 49.65,0.983922197; 49.7,
        0.983534782; 49.75,0.983922197; 49.8,0.983700817; 49.85,0.983700817;
        49.9,0.983922197; 49.95,0.983590127; 50,0.983977542; 50.05,0.983756162;
        50.1,0.983756162; 50.15,0.983922197; 50.2,0.983590127; 50.25,
        0.983977542; 50.3,0.983700817; 50.35,0.983700817; 50.4,0.983866852;
        50.45,0.983590127; 50.5,0.983977542; 50.55,0.983700817; 50.6,
        0.983700817; 50.65,0.983866852; 50.7,0.983590127; 50.75,0.983922197;
        50.8,0.983700817; 50.85,0.983700817; 50.9,0.983866852; 50.95,
        0.983534782; 51,0.983922197; 51.05,0.983700817; 51.1,0.983756162; 51.15,
        0.983922197; 51.2,0.983534782; 51.25,0.983922197; 51.3,0.983645472;
        51.35,0.983700817; 51.4,0.983922197; 51.45,0.983645472; 51.5,
        0.983977542; 51.55,0.983645472; 51.6,0.983700817; 51.65,0.983866852;
        51.7,0.983534782; 51.75,0.984032887; 51.8,0.983700817; 51.85,
        0.983756162; 51.9,0.983977542; 51.95,0.983645472; 52,0.983977542; 52.05,
        0.983700817; 52.1,0.983700817; 52.15,0.983922197; 52.2,0.983645472;
        52.25,0.983977542; 52.3,0.983700817; 52.35,0.983756162; 52.4,
        0.983922197; 52.45,0.983590127; 52.5,0.983977542; 52.55,0.983645472;
        52.6,0.983756162; 52.65,0.983866852; 52.7,0.983590127; 52.75,
        0.983977542; 52.8,0.983645472; 52.85,0.983700817; 52.9,0.983811507;
        52.95,0.983534782; 53,0.983922197; 53.05,0.983590127; 53.1,0.983700817;
        53.15,0.983866852; 53.2,0.983534782; 53.25,0.983977542; 53.3,
        0.983645472; 53.35,0.983811507; 53.4,0.983866852; 53.45,0.983645472;
        53.5,0.983977542; 53.55,0.983700817; 53.6,0.983811507; 53.65,
        0.983922197; 53.7,0.983590127; 53.75,0.983977542; 53.8,0.983645472;
        53.85,0.983756162; 53.9,0.983811507; 53.95,0.983534782; 54,0.983977542;
        54.05,0.983590127; 54.1,0.983756162; 54.15,0.983811507; 54.2,
        0.983590127; 54.25,0.983977542; 54.3,0.983645472; 54.35,0.983811507;
        54.4,0.983866852; 54.45,0.983590127; 54.5,0.983977542; 54.55,
        0.983590127; 54.6,0.983756162; 54.65,0.983811507; 54.7,0.983534782;
        54.75,0.983977542; 54.8,0.983645472; 54.85,0.983756162; 54.9,
        0.983811507; 54.95,0.983534782; 55,0.983977542; 55.05,0.983645472; 55.1,
        0.983756162; 55.15,0.983811507; 55.2,0.983534782; 55.25,0.983977542;
        55.3,0.983590127; 55.35,0.983811507; 55.4,0.983922197; 55.45,
        0.983645472; 55.5,0.984032887; 55.55,0.983645472; 55.6,0.983866852;
        55.65,0.983922197; 55.7,0.983700817; 55.75,0.984032887; 55.8,
        0.983645472; 55.85,0.983811507; 55.9,0.983811507; 55.95,0.983590127; 56,
        0.983977542; 56.05,0.983645472; 56.1,0.983811507; 56.15,0.983866852;
        56.2,0.983645472; 56.25,0.983977542; 56.3,0.983700817; 56.35,
        0.983866852; 56.4,0.983866852; 56.45,0.983645472; 56.5,0.983977542;
        56.55,0.983645472; 56.6,0.983811507; 56.65,0.983811507; 56.7,
        0.983590127; 56.75,0.983977542; 56.8,0.983590127; 56.85,0.983811507;
        56.9,0.983756162; 56.95,0.983590127; 57,0.983977542; 57.05,0.983645472;
        57.1,0.983866852; 57.15,0.983811507; 57.2,0.983645472; 57.25,
        0.984032887; 57.3,0.983645472; 57.35,0.983811507; 57.4,0.983811507;
        57.45,0.983645472; 57.5,0.983977542; 57.55,0.983590127; 57.6,
        0.983811507; 57.65,0.983866852; 57.7,0.983645472; 57.75,0.983977542;
        57.8,0.983645472; 57.85,0.983922197; 57.9,0.983866852; 57.95,
        0.983645472; 58,0.983977542; 58.05,0.983645472; 58.1,0.983811507; 58.15,
        0.983811507; 58.2,0.983590127; 58.25,0.983922197; 58.3,0.983590127;
        58.35,0.983866852; 58.4,0.983756162; 58.45,0.983645472; 58.5,
        0.983977542; 58.55,0.983590127; 58.6,0.983811507; 58.65,0.983811507;
        58.7,0.983534782; 58.75,0.983977542; 58.8,0.983590127; 58.85,
        0.983866852; 58.9,0.983866852; 58.95,0.983590127; 59,0.983977542; 59.05,
        0.983590127; 59.1,0.983811507; 59.15,0.983811507; 59.2,0.983590127;
        59.25,0.983977542; 59.3,0.983590127; 59.35,0.983811507; 59.4,
        0.983811507; 59.45,0.983590127; 59.5,0.983922197; 59.55,0.983590127;
        59.6,0.983756162; 59.65,0.983756162; 59.7,0.983590127; 59.75,
        0.983922197; 59.8,0.983590127; 59.85,0.983756162; 59.9,0.983866852;
        59.95,0.983534782; 60,0.983977542])
    annotation (Placement(transformation(extent={{-20,30},{0,50}})));
  Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-10,-42},
            {-18,-34}})));
  Modelica.Blocks.Interfaces.RealOutput Pout
    annotation (Placement(transformation(extent={{54,-66},{62,-58}}),  iconTransformation(
          extent={{44,-66},{52,-58}})));
  Modelica.Blocks.Interfaces.RealOutput Qout
    annotation (Placement(transformation(extent={{70,-66},{78,-58}})));
equation
  Pout = Gen.P;
  Qout = Gen.Q;
  connect(Gen.p,bus. p)
    annotation (Line(points={{-38,0},{-8,0}}, color={0,0,255}));
  connect(Gen.PMECH,Gen. PMECH0) annotation (Line(points={{-64.4,6},{-72,6},{
          -72,16},{-30,16},{-30,6},{-36.8,6}},
                                           color={0,0,127}));
  connect(sT5B.EFD,Gen. EFD) annotation (Line(points={{-61,-29},{-72,-29},{-72,
          -6},{-64.4,-6}},           color={0,0,127}));
  connect(sT5B.VOEL,const1. y) annotation (Line(points={{-50,-38.9},{-50,-51},{
          -59.5,-51}},                 color={0,0,127}));
  connect(sT5B.VUEL,const. y) annotation (Line(points={{-46,-38.9},{-46,-71},{
          -59.5,-71}},                 color={0,0,127}));
  connect(pwLine.p, bus.p)
    annotation (Line(points={{30.6,0},{-8,0}}, color={0,0,255}));
  connect(bus1.p, pwLine.n)
    annotation (Line(points={{54,0},{41.4,0}}, color={0,0,255}));
  connect(infiniteBus.p, bus1.p)
    annotation (Line(points={{70,0},{54,0}}, color={0,0,255}));
  connect(XadIfd.y, sT5B.XADIFD) annotation (Line(points={{-73.4,-41},{-58,-41},
          {-58,-38.9}}, color={0,0,127}));
  connect(sT5B.VOTHSG, const2.y) annotation (Line(points={{-39,-25.4},{-29.5,
          -25.4},{-29.5,-25},{-20.5,-25}}, color={0,0,127}));
  connect(EFD.y, sT5B.EFD0) annotation (Line(points={{-20.6,-49},{-39,-49},{-39,
          -32.6}}, color={0,0,127}));
  connect(load.p, bus.p) annotation (Line(points={{19,-32},{18,-32},{18,0},{-8,
          0}}, color={0,0,255}));
  connect(sT5B.ECOMP, add3_1.y) annotation (Line(points={{-39,-29},{-28,-29},{
          -28,-38},{-18.4,-38}}, color={0,0,127}));
  connect(add3_1.u1, Gen.ETERM) annotation (Line(points={{-9.2,-34.8},{-4,-34.8},
          {-4,-3.6},{-36.8,-3.6}}, color={0,0,127}));
  connect(step1.y, add3_1.u2) annotation (Line(points={{-0.5,-33},{-2.25,-33},{
          -2.25,-38},{-9.2,-38}}, color={0,0,127}));
  connect(add3_1.u3, step.y) annotation (Line(points={{-9.2,-41.2},{-4.6,-41.2},
          {-4.6,-49},{-0.5,-49}}, color={0,0,127}));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -80},{120,60}}), graphics={
        Rectangle(extent={{50,-54},{84,-70}}, lineColor={28,108,200})}),
      experiment(StopTime=95, __Dymola_NumberOfIntervals=5000),
    Icon(coordinateSystem(extent={{-100,-80},{120,60}})));
end AVR;
