within Mostar.Models.PSS_on;
model Model
  Modelica.Blocks.Interfaces.RealOutput Pout
    annotation (Placement(transformation(extent={{42,66},{50,74}}),    iconTransformation(
          extent={{42,66},{50,74}})));
  Modelica.Blocks.Interfaces.RealOutput Qout
    annotation (Placement(transformation(extent={{44,6},{52,14}})));
  Data2Model.PSS_on.init  machineData
    annotation (Placement(transformation(extent={{-108,76},{-88,96}})));
  Modelica.Blocks.Discrete.Sampler Psampler(samplePeriod=126.5/254)
    annotation (Placement(transformation(extent={{60,60},{80,80}})));
  Modelica.Blocks.Discrete.Sampler Qsampler(samplePeriod=126.5/254)
    annotation (Placement(transformation(extent={{60,0},{80,20}})));
  Modelica.Blocks.Math.Feedback feedback
    annotation (Placement(transformation(extent={{90,60},{110,80}})));
  Modelica.Blocks.Math.Feedback feedback1
    annotation (Placement(transformation(extent={{92,0},{112,20}})));
  Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-158,
            -18},{-148,-8}})));
  Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-158,-2},
            {-148,8}})));
  inner OpenIPSL.Electrical.SystemBase SysData(S_b=30, fn=50) annotation (Placement(transformation(extent={{-64,80},
            {-4,100}})));
  Modelica.Blocks.Sources.CombiTimeTable Vim_input(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,-0.438662733498247; 0.05,-0.438255711300709; 0.1,-0.438104518941551;
        0.15,-0.43746402006535; 0.2,-0.437163606903858; 0.25,-0.436691047650187;
        0.3,-0.435910460997984; 0.35,-0.436047272194297; 0.4,-0.43544337822534;
        0.45,-0.435151845988091; 0.5,-0.435398835581387; 0.55,-0.435355801080351;
        0.6,-0.435902414997717; 0.65,-0.436630310631679; 0.7,-0.436815467882638;
        0.75,-0.43737332609523; 0.8,-0.437197889249181; 0.85,-0.436815467882638;
        0.9,-0.436555714208744; 0.95,-0.435661466501577; 1,-0.436111357099487;
        1.05,-0.435744158297557; 1.1,-0.435643935263649; 1.15,-0.434814507523173;
        1.2,-0.434880097683547; 1.25,-0.435030573079594; 1.3,-0.434106534739127;
        1.35,-0.434960619938202; 1.4,-0.434801456262127; 1.45,-0.43486506137304;
        1.5,-0.435632072178514; 1.55,-0.435347652027806; 1.6,-0.435797225794371;
        1.65,-0.435758761434337; 1.7,-0.435565539021364; 1.75,-0.436638370183257;
        1.8,-0.435609891634488; 1.85,-0.435937127990355; 1.9,-0.435963616200198;
        1.95,-0.435382261518447; 2,-0.43583982473142; 2.05,-0.435140724957655;
        2.1,-0.435216319742158; 2.15,-0.435572375639151; 2.2,-0.43546939778426;
        2.25,-0.435738341320871; 2.3,-0.435682424175745; 2.35,-0.436067527440875;
        2.4,-0.436207004682527; 2.45,-0.436033121774903; 2.5,-0.436512330382028;
        2.55,-0.435774915826023; 2.6,-0.436841151161694; 2.65,-0.436866271442885;
        2.7,-0.437170048679585; 2.75,-0.437507741743144; 2.8,-0.43731609961839;
        2.85,-0.438096124665808; 2.9,-0.437503852642768; 2.95,-0.437187738482437;
        3,-0.437425563255159; 3.05,-0.436798471569404; 3.1,-0.437501912000661;
        3.15,-0.437451598338244; 3.2,-0.437278469068806; 3.25,-0.437282212723931;
        3.3,-0.437041400655595; 3.35,-0.436721326329398; 3.4,-0.437235670562507;
        3.45,-0.437597368709746; 3.5,-0.438328459786477; 3.55,-0.438485769974904;
        3.6,-0.438853057601685; 3.65,-0.438843276560572; 3.7,-0.43884847312927;
        3.75,-0.439085355335624; 3.8,-0.438490194146725; 3.85,-0.439343196885537;
        3.9,-0.439307822805964; 3.95,-0.439399122713588; 4,-0.439343723578792;
        4.05,-0.439122529406352; 4.1,-0.439575659469337; 4.15,-0.439072023561161;
        4.2,-0.439314268914545; 4.25,-0.439122529406352; 4.3,-0.438810967645467;
        4.35,-0.43909809227029; 4.4,-0.438851236544785; 4.45,-0.438534976789865;
        4.5,-0.438624771273988; 4.55,-0.438434117655187; 4.6,-0.438137193768093;
        4.65,-0.438669690114518; 4.7,-0.438659975540576; 4.75,-0.439197598293646;
        4.8,-0.438911022428327; 4.85,-0.438679722118847; 4.9,-0.438458211830711;
        4.95,-0.437573986472422; 5,-0.437075301196702; 5.05,-0.436255668532243;
        5.1,-0.436897737736369; 5.15,-0.436680535419769; 5.2,-0.436951518324492;
        5.25,-0.436734257084362; 5.3,-0.436597600831714; 5.35,-0.437208371844837;
        5.4,-0.436635678498042; 5.45,-0.4363811232417; 5.5,-0.435879247250933;
        5.55,-0.435644998347516; 5.6,-0.435458340913418; 5.65,-0.435380458847225;
        5.7,-0.435321684597226; 5.75,-0.43605328982834; 5.8,-0.436220447968792;
        5.85,-0.436134799753957; 5.9,-0.436840072822216; 5.95,-0.436092869830626;
        6,-0.435758101270466; 6.05,-0.435354882567579; 6.1,-0.434697889009368;
        6.15,-0.434575701437091; 6.2,-0.434508875865073; 6.25,-0.434009518796935;
        6.3,-0.433706063316309; 6.35,-0.433870210861277; 6.4,-0.434011519352807;
        6.45,-0.434177028052585; 6.5,-0.433914896419768; 6.55,-0.434082404449043;
        6.6,-0.433937905330673; 6.65,-0.43337611265544; 6.7,-0.433520487105978;
        6.75,-0.433259892805011; 6.8,-0.433119173039125; 6.85,-0.433188726009342;
        6.9,-0.433306550373551; 6.95,-0.432835991392876; 7,-0.432291219780616;
        7.05,-0.431213964061674; 7.1,-0.430439516174303; 7.15,-0.430276746617525;
        7.2,-0.42912659903824; 7.25,-0.42966381442466; 7.3,-0.429313202466032;
        7.35,-0.429380654056488; 7.4,-0.429687089788663; 7.45,-0.429404322419173;
        7.5,-0.429780456860425; 7.55,-0.429924284708393; 7.6,-0.429215853169175;
        7.65,-0.429785942407244; 7.7,-0.430276386993; 7.75,-0.429993880863516;
        7.8,-0.429711441786579; 7.85,-0.430063089168986; 7.9,-0.43025623071906;
        7.95,-0.430771832293925; 8,-0.431198587419142; 8.05,-0.431292052049959;
        8.1,-0.431241990452846; 8.15,-0.431127219870195; 8.2,-0.430770191913173;
        8.25,-0.431007447636696; 8.3,-0.430419991992449; 8.35,-0.430395241863836;
        8.4,-0.430351085557709; 8.45,-0.42959682509883; 8.5,-0.430326288026283;
        8.55,-0.429877654804279; 8.6,-0.429783226793461; 8.65,-0.430044981359601;
        8.7,-0.429664529605971; 8.75,-0.429950550623819; 8.8,-0.429807025743934;
        8.85,-0.430207368331042; 8.9,-0.430657339420934; 8.95,-0.430908928504703;
        9,-0.430350880415123; 9.05,-0.429689599455893; 9.1,-0.429502452793468;
        9.15,-0.429014350834736; 9.2,-0.428517626519978; 9.25,-0.428382402471986;
        9.3,-0.428005324194887; 9.35,-0.428309628071773; 9.4,-0.428782578251606;
        9.45,-0.428915670011287; 9.5,-0.429344820961346; 9.55,-0.428474676476631;
        9.6,-0.428403999012991; 9.65,-0.428173599989476; 9.7,-0.427396197635429;
        9.75,-0.427891496416382; 9.8,-0.427513800788375; 9.85,-0.427256064484457;
        9.9,-0.427796923437933; 9.95,-0.427858973842137; 10,-0.428779819307513;
        10.05,-0.428681203772079; 10.1,-0.428516816266222; 10.15,-0.428167475249566;
        10.2,-0.42814130872319; 10.25,-0.427751470431434; 10.3,-0.427631451505052;
        10.35,-0.427680641357125; 10.4,-0.427236748851246; 10.45,-0.426838854721337;
        10.5,-0.426538526904522; 10.55,-0.426208056006719; 10.6,-0.426561965475567;
        10.65,-0.426491611250888; 10.7,-0.426488373694856; 10.75,-0.427098066065655;
        10.8,-0.426391376817275; 10.85,-0.426834611429097; 10.9,-0.427047118156342;
        10.95,-0.42734748765275; 11,-0.427658282676625; 11.05,-0.427259420870425;
        11.1,-0.427702280919254; 11.15,-0.428171153907878; 11.2,-0.427886236304884;
        11.25,-0.428593815141554; 11.3,-0.428215189526958; 11.35,-0.428663581897868;
        11.4,-0.428385765513847; 11.45,-0.428687624936864; 11.5,-0.428717715443666;
        11.55,-0.428596396685959; 11.6,-0.428950471601722; 11.65,-0.428763413928884;
        11.7,-0.429064148601867; 11.75,-0.428999801830071; 11.8,-0.429649081527629;
        11.85,-0.430376185600401; 11.9,-0.430631457283159; 11.95,-0.430581731504538;
        12,-0.430562839754709; 12.05,-0.429904659896484; 12.1,-0.430164938972032;
        12.15,-0.43004741506888; 12.2,-0.429625985898329; 12.25,-0.430351640835497;
        12.3,-0.429694915342309; 12.35,-0.430630952461545; 12.4,-0.430581528805352;
        12.45,-0.430463712163349; 12.5,-0.430911287374558; 12.55,-0.430556969743507;
        12.6,-0.430699949497194; 12.65,-0.430650261775654; 12.7,-0.429880185801077;
        12.75,-0.429396209723146; 12.8,-0.429044409342298; 12.85,-0.429118437916275;
        12.9,-0.428882126534145; 12.95,-0.428789403696796; 13,-0.428557714759604;
        13.05,-0.428974885408753; 13.1,-0.429090945427153; 13.15,-0.428973375223634;
        13.2,-0.429370407736511; 13.25,-0.429276849322526; 13.3,-0.428602152468727;
        13.35,-0.428929847873615; 13.4,-0.428904375142158; 13.45,-0.428928233947008;
        13.5,-0.429580217258864; 13.55,-0.429158541940509; 13.6,-0.42918190911906;
        13.65,-0.429157227858581; 13.7,-0.428902759559017; 13.75,-0.429182567459351;
        13.8,-0.428438216985057; 13.85,-0.428929040442299; 13.9,-0.428508426865032;
        13.95,-0.42855972693293; 14,-0.428163537358155; 14.05,-0.428164741208675;
        14.1,-0.428095606804329; 14.15,-0.428045115392735; 14.2,-0.428467083113203;
        14.25,-0.428254963225952; 14.3,-0.42881406380334; 14.35,-0.429024981814863;
        14.4,-0.428790257438606; 14.45,-0.4287487328723; 14.5,-0.428976391433919;
        14.55,-0.428446656241268; 14.6,-0.427981083487307; 14.65,-0.42737497728691;
        14.7,-0.427541025909159; 14.75,-0.428114291965614; 14.8,-0.427884643487598;
        14.85,-0.427948633148161; 14.9,-0.427709888726573; 14.95,-0.427225968349062;
        15,-0.427059684232324; 15.05,-0.426508610400992; 15.1,-0.426580610813631;
        15.15,-0.425697198142677; 15.2,-0.425497149719219; 15.25,-0.425421088185442;
        15.3,-0.425491832382709; 15.35,-0.425957340957091; 15.4,-0.426272664068745;
        15.45,-0.426652141909613; 15.5,-0.426734874336423; 15.55,-0.427397311701839;
        15.6,-0.427231108810824; 15.65,-0.427021695359792; 15.7,-0.426914447635308;
        15.75,-0.426601342767895; 15.8,-0.426424885326925; 15.85,-0.426767273707904;
        15.9,-0.427136901410254; 15.95,-0.427489843399632; 16,-0.428387879281198;
        16.05,-0.42823378183531; 16.1,-0.429114914305025; 16.15,-0.428811495994217;
        16.2,-0.428699792143199; 16.25,-0.428949459090399; 16.3,-0.428144841552435;
        16.35,-0.428258428213445; 16.4,-0.42737497728691; 16.45,-0.427106192926812;
        16.5,-0.427353596895622; 16.55,-0.42750267825746; 16.6,-0.427335169822276;
        16.65,-0.427610278910898; 16.7,-0.427965226388471; 16.75,-0.428302782526087;
        16.8,-0.428638671452246; 16.85,-0.428539094875524; 16.9,-0.428818323540848;
        16.95,-0.428707417467392; 17,-0.428651012835854; 17.05,-0.428522670869745;
        17.1,-0.428261881999881; 17.15,-0.427892754132001; 17.2,-0.427941968380306;
        17.25,-0.427817584108983; 17.3,-0.42778074102775; 17.35,-0.428236103689516;
        17.4,-0.428141321833726; 17.45,-0.428519521279865; 17.5,-0.429138436400846;
        17.55,-0.428755767226611; 17.6,-0.428980144550595; 17.65,-0.428330716277033;
        17.7,-0.427827951111283; 17.75,-0.427401253738705; 17.8,-0.426742032213792;
        17.85,-0.426986990843959; 17.9,-0.427032515728321; 17.95,-0.426803541688423;
        18,-0.426955240881867; 18.05,-0.427407244691435; 18.1,-0.426912191256126;
        18.15,-0.427213365315535; 18.2,-0.426893704040725; 18.25,-0.427536506271933;
        18.3,-0.427130751992976; 18.35,-0.427218465880566; 18.4,-0.426987703139533;
        18.45,-0.426922049663623; 18.5,-0.427445784912252; 18.55,-0.427339614938299;
        18.6,-0.427773161847151; 18.65,-0.427913312709274; 18.7,-0.427937919600617;
        18.75,-0.428396326693355; 18.8,-0.428105447132463; 18.85,-0.428422017263484;
        18.9,-0.428101866039427; 18.95,-0.427482881236546; 19,-0.42717609985056;
        19.05,-0.426703321167042; 19.1,-0.426374891538224; 19.15,-0.4269069583773;
        19.2,-0.426287585873426; 19.25,-0.426741557808381; 19.3,-0.426772532153089;
        19.35,-0.426743492603935; 19.4,-0.427436901315445; 19.45,-0.427213982232817;
        19.5,-0.427481175161731; 19.55,-0.427815433482429; 19.6,-0.42729587701355;
        19.65,-0.427371238947316; 19.7,-0.427279444220032; 19.75,-0.427179477930103;
        19.8,-0.427395814667042; 19.85,-0.427664976165589; 19.9,-0.427832125499726;
        19.95,-0.427830734635167; 20,-0.428126279882973; 20.05,-0.427021479045227;
        20.1,-0.427269662262033; 20.15,-0.427249810300373; 20.2,-0.427251500538889;
        20.25,-0.427479637523026; 20.3,-0.427021479045227; 20.35,-0.426896867219353;
        20.4,-0.426993242122202; 20.45,-0.426140143346612; 20.5,-0.426091130675505;
        20.55,-0.426309865170065; 20.6,-0.425999458785443; 20.65,-0.426625648119406;
        20.7,-0.425679546898387; 20.75,-0.4266684178342; 20.8,-0.426652218625917;
        20.85,-0.4266684178342; 20.9,-0.426835858755303; 20.95,-0.426509308393723;
        21,-0.426854083995909; 21.05,-0.426927730409039; 21.1,-0.427039692634706;
        21.15,-0.427481289075223; 21.2,-0.427800558878222; 21.25,-0.428078495136021;
        21.3,-0.428153596057159; 21.35,-0.428332912005912; 21.4,-0.428407908496501;
        21.45,-0.428293384029519; 21.5,-0.428360828542125; 21.55,-0.427558005775677;
        21.6,-0.427629665309737; 21.65,-0.42816475632791; 21.7,-0.427683285328009;
        21.75,-0.427776261445321; 21.8,-0.427477284337154; 21.85,-0.427361316240167;
        21.9,-0.428446682542118; 21.95,-0.42821319110907; 22,-0.428695955260834;
        22.05,-0.428948160131845; 22.1,-0.429407160136223; 22.15,-0.429892330840146;
        22.2,-0.429383548560049; 22.25,-0.429709255447985; 22.3,-0.429385168285839;
        22.35,-0.429660230425624; 22.4,-0.429018161901005; 22.45,-0.428785811897599;
        22.5,-0.428767448801453; 22.55,-0.428167471640014; 22.6,-0.428650384410499;
        22.65,-0.428257742967501; 22.7,-0.428601083023059; 22.75,-0.428674103790278;
        22.8,-0.428233113437297; 22.85,-0.428005572453004; 22.9,-0.428554968668459;
        22.95,-0.428345982400702; 23,-0.428995128776733; 23.05,-0.428779970228786;
        23.1,-0.428669432287128; 23.15,-0.428989071898724; 23.2,-0.428345982400702;
        23.25,-0.428420968041056; 23.3,-0.428206227923174; 23.35,-0.427110158116427;
        23.4,-0.427245393808609; 23.45,-0.427064566594531; 23.5,-0.427505006520069;
        23.55,-0.42729243939294; 23.6,-0.427322440987783; 23.65,-0.42712951524914;
        23.7,-0.427245393808609; 23.75,-0.427017039221003; 23.8,-0.426525279233365;
        23.85,-0.427224342117826; 23.9,-0.426756971997963; 23.95,-0.426943373165937;
        24,-0.426950273120421; 24.05,-0.427101512818479; 24.1,-0.427617884310888;
        24.15,-0.427059269380621; 24.2,-0.426718652911154; 24.25,-0.427066149924381;
        24.3,-0.42692244876256; 24.35,-0.426794232136028; 24.4,-0.427705316438874;
        24.45,-0.42708736473508; 24.5,-0.428261259135744; 24.55,-0.42783764914636;
        24.6,-0.42828470251767; 24.65,-0.428805469481477; 24.7,-0.428671304781624;
        24.75,-0.428812342469547; 24.8,-0.428824041091869; 24.85,-0.428720605740045;
        24.9,-0.428689063700208; 24.95,-0.428647587653036; 25,-0.428537236319735;
        25.05,-0.42763010026985; 25.1,-0.427436664634865; 25.15,-0.427040005685091;
        25.2,-0.427185500210111; 25.25,-0.426866626904953; 25.3,-0.425989785366879;
        25.35,-0.42643403632563; 25.4,-0.425823128641661; 25.45,-0.425530419897926;
        25.5,-0.425613664959202; 25.55,-0.425609318714943; 25.6,-0.426240925680104;
        25.65,-0.426460621350689; 25.7,-0.425709746643319; 25.75,-0.426467543155111;
        25.8,-0.426007400276501; 25.85,-0.425879118095487; 25.9,-0.425759128948779;
        25.95,-0.425285131787353; 26,-0.425714741187829; 26.05,-0.425344335404314;
        26.1,-0.425394963508217; 26.15,-0.42533640799949; 26.2,-0.425800757480086;
        26.25,-0.42542631587067; 26.3,-0.42555960105659; 26.35,-0.426231877397531;
        26.4,-0.425951306515227; 26.45,-0.42628084040307; 26.5,-0.425340650632318;
        26.55,-0.425200803386502; 26.6,-0.424729234112272; 26.65,-0.424168639712756;
        26.7,-0.423973344028095; 26.75,-0.423670380300262; 26.8,-0.423945539510174;
        26.85,-0.423506410326615; 26.9,-0.423889917991946; 26.95,-0.423896773057867;
        27,-0.424392485872529; 27.05,-0.424301656065526; 27.1,-0.424165544477193;
        27.15,-0.424186463651398; 27.2,-0.423924629177819; 27.25,-0.424126768170012;
        27.3,-0.423792336318699; 27.35,-0.42305795419429; 27.4,-0.423099643521735;
        27.45,-0.423357239126286; 27.5,-0.423506410326615; 27.55,-0.424105916348523;
        27.6,-0.424747584386622; 27.65,-0.424998657028276; 27.7,-0.425373193106551;
        27.75,-0.424405234060387; 27.8,-0.424641611521585; 27.85,-0.425346042170959;
        27.9,-0.425340650632318; 27.95,-0.425827694509597; 28,-0.425982882603218;
        28.05,-0.425761207368628; 28.1,-0.425596838789174; 28.15,-0.42649628288079;
        28.2,-0.426500488986973; 28.25,-0.426633466050694; 28.3,-0.426440474362812;
        28.35,-0.425908568769998; 28.4,-0.426052980898166; 28.45,-0.425575553979337;
        28.5,-0.42600864587432; 28.55,-0.425810538030424; 28.6,-0.425710133841543;
        28.65,-0.425756624497156; 28.7,-0.425734616856205; 28.75,-0.425614592537723;
        28.8,-0.425416414033356; 28.85,-0.425113251910631; 28.9,-0.425391952131299;
        28.95,-0.426010974046765; 29,-0.426096951706493; 29.05,-0.42642023447817;
        29.1,-0.426963248203413; 29.15,-0.426510967353953; 29.2,-0.426375467806406;
        29.25,-0.426554714961437; 29.3,-0.426270071318046; 29.35,-0.426602352480254;
        29.4,-0.426815679743387; 29.45,-0.426562857087625; 29.5,-0.426598378205084;
        29.55,-0.426148240853051; 29.6,-0.4262976363641; 29.65,-0.426809855497996;
        29.7,-0.4259526542044; 29.75,-0.426433208900839; 29.8,-0.426234400531975;
        29.85,-0.426178075855864; 29.9,-0.426258909469137; 29.95,-0.425384581975818;
        30,-0.424586763816635; 30.05,-0.423907021780252; 30.1,-0.423604907720117;
        30.15,-0.423383479500754; 30.2,-0.42329355453944; 30.25,-0.423449213555609;
        30.3,-0.424139557222016; 30.35,-0.423993226774188; 30.4,-0.424066960560095;
        30.45,-0.423858265952474; 30.5,-0.423990408866137; 30.55,-0.424594102341296;
        30.6,-0.424839317931899; 30.65,-0.425010368138622; 30.7,-0.424527062474328;
        30.75,-0.425005857731104; 30.8,-0.424786837835406; 30.85,-0.42465870731623;
        30.9,-0.425007455074244; 30.95,-0.424589819470026; 31,-0.425183839425972;
        31.05,-0.424934148345246; 31.1,-0.425203661757892; 31.15,-0.425073453218501;
        31.2,-0.424770466823668; 31.25,-0.424840796613396; 31.3,-0.424684443068388;
        31.35,-0.424559283496843; 31.4,-0.424615407977981; 31.45,-0.424751951911068;
        31.5,-0.424728977062764; 31.55,-0.424187579254026; 31.6,-0.424117687284518;
        31.65,-0.423896960291541; 31.7,-0.423272930987602; 31.75,-0.423785503231783;
        31.8,-0.423327310220486; 31.85,-0.423701875880371; 31.9,-0.424391029445551;
        31.95,-0.42408463668214; 32,-0.424789564591779; 32.05,-0.424182206027552;
        32.1,-0.423903619383055; 32.15,-0.424081123101352; 32.2,-0.423150906867122;
        32.25,-0.424139557222016; 32.3,-0.423121167503592; 32.35,-0.423321624646362;
        32.4,-0.423533314734714; 32.45,-0.422660639619294; 32.5,-0.423089092237471;
        32.55,-0.422909232822535; 32.6,-0.42304043048417; 32.65,-0.423223914360015;
        32.7,-0.422930089324367; 32.75,-0.422815336773631; 32.8,-0.422639697737167;
        32.85,-0.422199332253636; 32.9,-0.422042706424223; 32.95,-0.421383584734792;
        33,-0.421645748552819; 33.05,-0.421238536222897; 33.1,-0.421846902019277;
        33.15,-0.422119230787412; 33.2,-0.42163390355276; 33.25,-0.422643396201517;
        33.3,-0.421801074926885; 33.35,-0.422239278898023; 33.4,-0.422033785107725;
        33.45,-0.421761677335363; 33.5,-0.422659891092446; 33.55,-0.422361954254997;
        33.6,-0.422611281499305; 33.65,-0.423137753990771; 33.7,-0.42306476136082;
        33.75,-0.423525955247226; 33.8,-0.422815336773631; 33.85,-0.422582859589559;
        33.9,-0.42310954610113; 33.95,-0.423224183042636; 34,-0.423387212233266;
        34.05,-0.423608706421805; 34.1,-0.424003996472081; 34.15,-0.424049370905028;
        34.2,-0.423705911890197; 34.25,-0.423959219191209; 34.3,-0.423920767342449;
        34.35,-0.423647394104377; 34.4,-0.423761709339749; 34.45,-0.423418896289006;
        34.5,-0.42385517359039; 34.55,-0.422803063933234; 34.6,-0.422827379759404;
        34.65,-0.42294148626799; 34.7,-0.422321885058124; 34.75,-0.422945444645372;
        34.8,-0.42283138469298; 34.85,-0.42340210270264; 34.9,-0.423398387543248;
        34.95,-0.42307636911372; 35,-0.42369612007098; 35.05,-0.423460258070094;
        35.1,-0.423578217108162; 35.15,-0.423550231898757; 35.2,-0.423716498877808;
        35.25,-0.423761709339749; 35.3,-0.423986383475051; 35.35,-0.423851694328332;
        35.4,-0.424010767355109; 35.45,-0.423920767342449; 35.5,-0.424031766940349;
        35.55,-0.42398976466965; 35.6,-0.424246227609521; 35.65,-0.424653895398262;
        35.7,-0.424678316263128; 35.75,-0.425129083466623; 35.8,-0.424626434864795;
        35.85,-0.42533679115331; 35.9,-0.425402608575945; 35.95,-0.425405265645948;
        36,-0.426042440421759; 36.05,-0.425659197416615; 36.1,-0.426098385195536;
        36.15,-0.42575432531176; 36.2,-0.425115826448479; 36.25,-0.425476268852782;
        36.3,-0.425085790829426; 36.35,-0.425276497983606; 36.4,-0.42551240231899;
        36.45,-0.425110237937498; 36.5,-0.424899803052012; 36.55,-0.424605053668529;
        36.6,-0.424429482824162; 36.65,-0.424809659645612; 36.7,-0.424435844123176;
        36.75,-0.424020899015787; 36.8,-0.423713200967974; 36.85,-0.423631454024076;
        36.9,-0.423806294669788; 36.95,-0.423793304734696; 37,-0.424034355936229;
        37.05,-0.423437185110737; 37.1,-0.423510246197888; 37.15,-0.423405527914369;
        37.2,-0.423686024636189; 37.25,-0.423999883255144; 37.3,-0.42325052423307;
        37.35,-0.423327301897055; 37.4,-0.422567055183749; 37.45,-0.422420177957914;
        37.5,-0.42243254578105; 37.55,-0.421887312881776; 37.6,-0.422257043014111;
        37.65,-0.422766434082311; 37.7,-0.42244024180706; 37.75,-0.422513769258077;
        37.8,-0.422725460406887; 37.85,-0.422724925867334; 37.9,-0.422852114833542;
        37.95,-0.422574138317193; 38,-0.422627702903406; 38.05,-0.422456841695633;
        38.1,-0.422257043014111; 38.15,-0.422412429360569; 38.2,-0.42219625272586;
        38.25,-0.422815067115281; 38.3,-0.42320577449956; 38.35,-0.423461927013331;
        38.4,-0.423214916354147; 38.45,-0.423332864801949; 38.5,-0.423782052998727;
        38.55,-0.42334969301654; 38.6,-0.423731190814506; 38.65,-0.423125152566552;
        38.7,-0.423103376477313; 38.75,-0.422831014336607; 38.8,-0.421855493075107;
        38.85,-0.421913018654863; 38.9,-0.422039403860466; 38.95,-0.421734726297308;
        39,-0.421698033898184; 39.05,-0.421920506198726; 39.1,-0.421598147953943;
        39.15,-0.421626732428272; 39.2,-0.421250858157303; 39.25,-0.42129884946971;
        39.3,-0.421173328008496; 39.35,-0.421043125172957; 39.4,-0.421373529784494;
        39.45,-0.42127508053541; 39.5,-0.421238464564861; 39.55,-0.420840410139168;
        39.6,-0.420675935320182; 39.65,-0.420668418138207; 39.7,-0.420818697558097;
        39.75,-0.420970489696629; 39.8,-0.420691372564045; 39.85,-0.42057290503101;
        39.9,-0.420500346501406; 39.95,-0.420923106073529; 40,-0.420975444999196;
        40.05,-0.420864611699303; 40.1,-0.421315963507378; 40.15,-0.421516087071308;
        40.2,-0.421825332995244; 40.25,-0.422273654212908; 40.3,-0.422257043014111;
        40.35,-0.42177682496245; 40.4,-0.422066133244299; 40.45,-0.421284791612842;
        40.5,-0.421248090492309; 40.55,-0.421513561764923; 40.6,-0.421212122803424;
        40.65,-0.421713185990995; 40.7,-0.421448587012266; 40.75,-0.421802466031389;
        40.8,-0.421964574689076; 40.85,-0.42166783037844; 40.9,-0.421728316929656;
        40.95,-0.422134580451169; 41,-0.422603397162424; 41.05,-0.423031310525971;
        41.1,-0.423162385976838; 41.15,-0.423182899051584; 41.2,-0.423027393042542;
        41.25,-0.422892844288934; 41.3,-0.422696521260332; 41.35,-0.422476955620845;
        41.4,-0.422708806636737; 41.45,-0.422359329366032; 41.5,-0.422315019453252;
        41.55,-0.422363592176276; 41.6,-0.42225002823722; 41.65,-0.42309070132702;
        41.7,-0.422437036689993; 41.75,-0.422798259952276; 41.8,-0.422984808009088;
        41.85,-0.422510302294817; 41.9,-0.422899489992537; 41.95,-0.422133940601268;
        42,-0.422332028320626; 42.05,-0.421680291874575; 42.1,-0.421769221165307;
        42.15,-0.42217382531773; 42.2,-0.42227920797024; 42.25,-0.422777962316252;
        42.3,-0.422688708849849; 42.35,-0.422364160745596; 42.4,-0.421977948203072;
        42.45,-0.421435367760817; 42.5,-0.421344753198299; 42.55,-0.420653251086048;
        42.6,-0.420634182666217; 42.65,-0.421062915785608; 42.7,-0.420704028747575;
        42.75,-0.420973827464074; 42.8,-0.420752424531277; 42.85,-0.420574591832687;
        42.9,-0.421482305639701; 42.95,-0.42064441137833; 43,-0.421961539560961;
        43.05,-0.422347818379398; 43.1,-0.422412744708527; 43.15,-0.422944166004597;
        43.2,-0.421805181132375; 43.25,-0.422282914977673; 43.3,-0.421642310622923;
        43.35,-0.421187858188825; 43.4,-0.421072779345709; 43.45,-0.420749599755847;
        43.5,-0.420736070370224; 43.55,-0.420733293730063; 43.6,-0.421118248048641;
        43.65,-0.421393211539052; 43.7,-0.421519767814064; 43.75,-0.421407863034811;
        43.8,-0.421563614447117; 43.85,-0.421766249029384; 43.9,-0.421424353264537;
        43.95,-0.421016497334036; 44,-0.421388426821768; 44.05,-0.421178200993723;
        44.1,-0.420841391051287; 44.15,-0.421092062525898; 44.2,-0.420615106483949;
        44.25,-0.421497054507725; 44.3,-0.421173363867269; 44.35,-0.421400119516808;
        44.4,-0.422082622303293; 44.45,-0.42132741827362; 44.5,-0.421646635437315;
        44.55,-0.420777893231368; 44.6,-0.420483803878717; 44.65,-0.420418911087615;
        44.7,-0.420031087604605; 44.75,-0.41990931335391; 44.8,-0.419705365435285;
        44.85,-0.42026231170806; 44.9,-0.419896269564354; 44.95,-0.420165644007077;
        45,-0.419672697159767; 45.05,-0.419439240907147; 45.1,-0.419689030477182;
        45.15,-0.419594614963969; 45.2,-0.419918094722888; 45.25,-0.420394170637055;
        45.3,-0.420006849577704; 45.35,-0.419600306425863; 45.4,-0.420044256322871;
        45.45,-0.419002549968972; 45.5,-0.419898188683922; 45.55,-0.419694162318417;
        45.6,-0.419974042504328; 45.65,-0.420677443274335; 45.7,-0.420143959698538;
        45.75,-0.420825018206831; 45.8,-0.420213977857569; 45.85,-0.420469424004003;
        45.9,-0.420805888279908; 45.95,-0.42099867722787; 46,-0.421289577602548;
        46.05,-0.421497867055343; 46.1,-0.421363848300159; 46.15,-0.421034193078601;
        46.2,-0.421157070231226; 46.25,-0.420716990592154; 46.3,-0.420101035618472;
        46.35,-0.420356435495507; 46.4,-0.420273311998297; 46.45,-0.42081094913617;
        46.5,-0.420480516960455; 46.55,-0.42027861849032; 46.6,-0.420143959698538;
        46.65,-0.419912598553757; 46.7,-0.419245742839898; 46.75,-0.419670532833329;
        46.8,-0.419670532833329; 46.85,-0.419705929448922; 46.9,-0.419646397162149;
        46.95,-0.419181288923386; 47,-0.419759238342724; 47.05,-0.419901812407098;
        47.1,-0.419807519888169; 47.15,-0.41965924970612; 47.2,-0.42000920248003;
        47.25,-0.420090232912578; 47.3,-0.42043472904065; 47.35,-0.419877666212142;
        47.4,-0.419570485046637; 47.45,-0.419718804175689; 47.5,-0.419161661180138;
        47.55,-0.419056723063529; 47.6,-0.418773095917784; 47.65,-0.418825345934937;
        47.7,-0.418939886084055; 47.75,-0.419167540323232; 47.8,-0.418992233328963;
        47.85,-0.418950062015634; 47.9,-0.41891995165845; 47.95,-0.418302384012976;
        48,-0.41833478851622; 48.05,-0.418095207094007; 48.1,-0.418553576645201;
        48.15,-0.418990579883469; 48.2,-0.41899219809889; 48.25,-0.419855357504103;
        48.3,-0.419727471062246; 48.35,-0.4200465286454; 48.4,-0.420224718651825;
        48.45,-0.419952042470071; 48.5,-0.42017373627681; 48.55,-0.419850208142009;
        48.6,-0.419233359079325; 48.65,-0.419163095666471; 48.7,-0.419052333071127;
        48.75,-0.418478442633472; 48.8,-0.418793265096017; 48.85,-0.418313525898287;
        48.9,-0.418803281295425; 48.95,-0.419046348895711; 49,-0.419161027928323;
        49.05,-0.419152869015599; 49.1,-0.419114885463163; 49.15,-0.439088250169331;
        49.2,-0.534262922014154; 49.25,-0.593816062386046; 49.3,-0.625053735006038;
        49.35,-0.638431381351015; 49.4,-0.641342838629613; 49.45,-0.638978708380376;
        49.5,-0.637291085395673; 49.55,-0.636173169804062; 49.6,-0.63815234245289;
        49.65,-0.643414238994214; 49.7,-0.650595950476207; 49.75,-0.659406559094344;
        49.8,-0.668096476604264; 49.85,-0.675278210759954; 49.9,-0.680968657555053;
        49.95,-0.68361042619331; 50,-0.683608068387108; 50.05,-0.682106258508988;
        50.1,-0.678787477316493; 50.15,-0.675530477246987; 50.2,-0.672346969479335;
        50.25,-0.670421239055181; 50.3,-0.668779995279671; 50.35,-0.668461259326389;
        50.4,-0.669145423813215; 50.45,-0.669458751245041; 50.5,-0.67087840642525;
        50.55,-0.671355846240892; 50.6,-0.671763200654047; 50.65,-0.672114798179177;
        50.7,-0.670927504358273; 50.75,-0.670641995970718; 50.8,-0.669178101585375;
        50.85,-0.66807032173776; 50.9,-0.667499364273988; 50.95,-0.665968256190471;
        51,-0.66588332307584; 51.05,-0.6655283177902; 51.1,-0.665023524589223;
        51.15,-0.665272617860613; 51.2,-0.665275789265426; 51.25,-0.665406029138288;
        51.3,-0.665574759183168; 51.35,-0.664979792892298; 51.4,-0.664926228651267;
        51.45,-0.664242751576345; 51.5,-0.663763588167014; 51.55,-0.66333095057599;
        51.6,-0.662985318795658; 51.65,-0.662891390557779; 51.7,-0.662418714988796;
        51.75,-0.662632217131824; 51.8,-0.662246242377072; 51.85,-0.662632855530222;
        51.9,-0.66267269986175; 51.95,-0.662498474487707; 52,-0.662538493183031;
        52.05,-0.661717008156306; 52.1,-0.66184319097117; 52.15,-0.662269789908165;
        52.2,-0.661969396350953; 52.25,-0.662221871419151; 52.3,-0.661408094237522;
        52.35,-0.661264314619166; 52.4,-0.661438355024713; 52.45,-0.661011655579212;
        52.5,-0.661128554049392; 52.55,-0.661059274172007; 52.6,-0.660828064263652;
        52.65,-0.661264040338836; 52.7,-0.660702563460667; 52.75,-0.660858437840819;
        52.8,-0.66048863626304; 52.85,-0.660509840188353; 52.9,-0.660383374776641;
        52.95,-0.660256885261312; 53,-0.660374042243546; 53.05,-0.660178045248738;
        53.1,-0.660334622248975; 53.15,-0.660343628070266; 53.2,-0.660644375959721;
        53.25,-0.660770086971982; 53.3,-0.66061326830705; 53.35,-0.660974768352421;
        53.4,-0.661031541380617; 53.45,-0.660342246623744; 53.5,-0.661062180196183;
        53.55,-0.660565402950879; 53.6,-0.660363873458641; 53.65,-0.660643272403614;
        53.7,-0.660595420192129; 53.75,-0.660964970569582; 53.8,-0.661079378470118;
        53.85,-0.660663513842817; 53.9,-0.661118316507704; 53.95,-0.661380461730092;
        54,-0.66171167360922; 54.05,-0.661778171350556; 54.1,-0.661702598501267;
        54.15,-0.661720832754209; 54.2,-0.661323105527886; 54.25,-0.661226455568179;
        54.3,-0.661332231521501; 54.35,-0.661479798426423; 54.4,-0.6611486375905;
        54.45,-0.660711724775121; 54.5,-0.661003795032908; 54.55,-0.660982760495583;
        54.6,-0.661470526714861; 54.65,-0.661362209354807; 54.7,-0.660877156352593;
        54.75,-0.66095585536416; 54.8,-0.660586033162816; 54.85,-0.660209956959584;
        54.9,-0.660363873458641; 54.95,-0.660045260881456; 55,-0.660036176328959;
        55.05,-0.660055300393377; 55.1,-0.659503199119534; 55.15,-0.659490948122149;
        55.2,-0.659530564079672; 55.25,-0.659394040006908; 55.3,-0.659762534760125;
        55.35,-0.659607312035687; 55.4,-0.659333722911839; 55.45,-0.659578070257536;
        55.5,-0.659665204903721; 55.55,-0.659597410954456; 55.6,-0.659531185912836;
        55.65,-0.659121812066522; 55.7,-0.659327144038797; 55.75,-0.659501863698332;
        55.8,-0.659034749857856; 55.85,-0.65923171906694; 55.9,-0.658908724436441;
        55.95,-0.658852321956426; 56,-0.659288797031917; 56.05,-0.659432320237443;
        56.1,-0.659540864448001; 56.15,-0.65969356291102; 56.2,-0.659414199216388;
        56.25,-0.659374581964808; 56.3,-0.659509756147129; 56.35,-0.659064624007505;
        56.4,-0.659733594877124; 56.45,-0.659328430590558; 56.5,-0.659675432982416;
        56.55,-0.659638077304827; 56.6,-0.659666355420295; 56.65,-0.659636421968436;
        56.7,-0.659190670024091; 56.75,-0.659238767639649; 56.8,-0.65928686578879;
        56.85,-0.659024935926804; 56.9,-0.659035438836128; 56.95,-0.659153069514832;
        57,-0.658987386984876; 57.05,-0.658725579004798; 57.1,-0.658852321956426;
        57.15,-0.658297989734304; 57.2,-0.658464588224968; 57.25,-0.658908724436441;
        57.3,-0.658987386984876; 57.35,-0.658988099379043; 57.4,-0.659732077233132;
        57.45,-0.659549337828869; 57.5,-0.65972246002459; 57.55,-0.660063400812168;
        57.6,-0.659761476126876; 57.65,-0.660285779242979; 57.7,-0.659928701758449;
        57.75,-0.659714443996396; 57.8,-0.659705936124338; 57.85,-0.659405124873454;
        57.9,-0.659404481009538; 57.95,-0.659530564079672; 58,-0.659578668601012;
        58.05,-0.660092394851125; 58.1,-0.659800492229162; 58.15,-0.660227729394485;
        58.2,-0.660489727038028; 58.25,-0.660402920566471; 58.3,-0.660606515159487;
        58.35,-0.659887656692715; 58.4,-0.659741488235521; 58.45,-0.659752351211559;
        58.5,-0.659587767806635; 58.55,-0.659307610148767; 58.6,-0.659024935926804;
        58.65,-0.659576873462758; 58.7,-0.659539069614001; 58.75,-0.659674329314133;
        58.8,-0.659790808520608; 58.85,-0.659247231056725; 58.9,-0.659792466024356;
        58.95,-0.659153069514832; 59,-0.659201115252338; 59.05,-0.659444115290783;
        59.1,-0.659074418918437; 59.15,-0.659442827153454; 59.2,-0.659325856129956;
        59.25,-0.659499470376286; 59.3,-0.659879583254794; 59.35,-0.659471326101252;
        59.4,-0.659705361284104; 59.45,-0.659675985649399; 59.5,-0.660063400812168;
        59.55,-0.659965191496651; 59.6,-0.659731571666323; 59.65,-0.66017865347942;
        59.7,-0.66032482635081; 59.75,-0.660498822480697; 59.8,-0.660053368410981;
        59.85,-0.659986256923663; 59.9,-0.660044247525137; 59.95,-0.659153069514832;
        60,-0.659316738021733; 60.05,-0.659308299412296; 60.1,-0.659026361919797;
        60.15,-0.659435026871523; 60.2,-0.658592176050746; 60.25,-0.658883760416374;
        60.3,-0.658661857818591; 60.35,-0.658378486477507; 60.4,-0.658699951695394;
        60.45,-0.658202782925136; 60.5,-0.658928733476502; 60.55,-0.659316738021733;
        60.6,-0.659169894765292; 60.65,-0.659578070257536; 60.7,-0.659383665206438;
        60.75,-0.659461068326932; 60.8,-0.659024935926804; 60.85,-0.658696463387757;
        60.9,-0.658967698028919; 60.95,-0.658862867018967; 61,-0.659367421083969;
        61.05,-0.659192049637971; 61.1,-0.659337447864419; 61.15,-0.659744367147913;
        61.2,-0.659636974602736; 61.25,-0.660053851789837; 61.3,-0.660053368410981;
        61.35,-0.659675432982416; 61.4,-0.660306678530383; 61.45,-0.659327144038797;
        61.5,-0.659483749308818; 61.55,-0.659269319329986; 61.6,-0.658630298469152;
        61.65,-0.659299899195484; 61.7,-0.658321406498758; 61.75,-0.658478040385301;
        61.8,-0.658179362678523; 61.85,-0.657928867934291; 61.9,-0.657995542165539;
        61.95,-0.657152144404283; 62,-0.657523639403636; 62.05,-0.657784040181828;
        62.1,-0.657359128931989; 62.15,-0.657038079994275; 62.2,-0.65693320494006;
        62.25,-0.657436863212052; 62.3,-0.657397996072021; 62.35,-0.65744823016239;
        62.4,-0.657997651422443; 62.45,-0.65753496320958; 62.5,-0.657561342889515;
        62.55,-0.657223250662866; 62.6,-0.657010898040992; 62.65,-0.657397996072021;
        62.7,-0.656934487061796; 62.75,-0.657572695223192; 62.8,-0.657232297905261;
        62.85,-0.657491503042439; 62.9,-0.65783995068925; 62.95,-0.657539451327371;
        63,-0.657794154707108; 63.05,-0.657242527511895; 63.1,-0.656975896048607;
        63.15,-0.656935768496919; 63.2,-0.656463691973763; 63.25,-0.656801266767664;
        63.3,-0.656808948720373; 63.35,-0.657186866819193; 63.4,-0.657279010807601;
        63.45,-0.65697982461454; 63.5,-0.657414895572061; 63.55,-0.65742280412814;
        63.6,-0.657289237481977; 63.65,-0.657295970948984; 63.7,-0.657076850150243;
        63.75,-0.657075634954589; 63.8,-0.656603102808494; 63.85,-0.65650874281931;
        63.9,-0.656693727213442; 63.95,-0.656121893626003; 64,-0.656731265721129;
        64.05,-0.656605758821443; 64.1,-0.657021196518539; 64.15,-0.657299408984498;
        64.2,-0.656891792285623; 64.25,-0.657201276809467; 64.3,-0.656948778312012;
        64.35,-0.657154574027752; 64.4,-0.657259386238837; 64.45,-0.656807643117364;
        64.5,-0.656641939025007; 64.55,-0.657251533512444; 64.6,-0.656972051490526;
        64.65,-0.656947539983339; 64.7,-0.657066586183257; 64.75,-0.656645744876934;
        64.8,-0.656869826805343; 64.85,-0.656900861758512; 64.9,-0.656916542313609;
        64.95,-0.656898338778812; 65,-0.656908683394341])
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={8,60})));
  Modelica.Blocks.Sources.CombiTimeTable Vreal_input(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.856606868601341; 0.05,0.857001669791003; 0.1,0.856706015676483;
        0.15,0.857343932772614; 0.2,0.857248656796795; 0.25,0.857489479634171;
        0.3,0.85807279495035; 0.35,0.857630771131847; 0.4,0.85830991827025;
        0.45,0.858209553516179; 0.5,0.858208395932729; 0.55,0.858354342860258;
        0.6,0.857766487743083; 0.65,0.857768826521128; 0.7,0.857426105154008;
        0.75,0.857328073179559; 0.8,0.857479675298377; 0.85,0.857426105154008;
        0.9,0.857868893773373; 0.95,0.858013033343198; 1,0.857970707920861;
        1.05,0.858219328856734; 1.1,0.858021934713269; 1.15,0.858752743552903;
        1.2,0.858409330925432; 1.25,0.858457175158545; 1.3,0.858986826405485;
        1.35,0.858306487168923; 1.4,0.858697316605847; 1.45,0.858354906323896;
        1.5,0.858214162741931; 1.55,0.85835847599663; 1.6,0.857819935001441;
        1.65,0.858211914242026; 1.7,0.858061734374706; 1.75,0.857826826460892;
        1.8,0.858163354732267; 1.85,0.857873008795953; 1.9,0.858169945792734;
        1.95,0.858216804327518; 2,0.858170749380235; 2.05,0.858463395215373;
        2.1,0.85836302117766; 2.15,0.85836858987985; 2.2,0.858172593636309;
        2.25,0.858222282288619; 2.3,0.858126532837375; 2.35,0.857930902000126;
        2.4,0.85798417058804; 2.45,0.857886305748196; 2.5,0.857890969725587;
        2.55,0.858079567308284; 2.6,0.857599358729416; 2.65,0.85764867445204;
        2.7,0.857307497583303; 2.75,0.857259486594459; 2.8,0.857357265354379;
        2.85,0.857021104446414; 2.9,0.857261471410045; 2.95,0.85736060232306; 3,
        0.857363554464881; 3.05,0.857558987084726; 3.1,0.857324597168141; 3.15,
        0.85722600299248; 3.2,0.857376458698407; 3.25,0.857374549352057; 3.3,
        0.85737308739431; 3.35,0.857660384167574; 3.4,0.857274031604136; 3.45,
        0.857275877889991; 3.5,0.856840132570012; 3.55,0.856697467385461; 3.6,
        0.856695934591678; 3.65,0.856452202690049; 3.7,0.856698283028725; 3.75,
        0.856452510166891; 3.8,0.856695202935277; 3.85,0.85650687947459; 3.9,
        0.856214011621241; 3.95,0.856415986230282; 4,0.856320000930319; 4.05,
        0.856371254341781; 4.1,0.856325387988908; 4.15,0.856272758475363; 4.2,
        0.85652171739249; 4.25,0.856371254341781; 4.3,0.85646875690191; 4.35,
        0.856570368315907; 4.4,0.856323746603115; 4.45,0.856858800879217; 4.5,
        0.856564128889307; 4.55,0.85666173099478; 4.6,0.85700010930616; 4.65,
        0.85641676173935; 4.7,0.856856992207943; 4.75,0.856270556849964; 4.8,
        0.856417486548456; 4.85,0.856660348588115; 4.9,0.856462876821968; 4.95,
        0.857287812975539; 5,0.857231560254926; 5.05,0.857711064668391; 5.1,
        0.857570532494105; 5.15,0.857370615825765; 5.2,0.857667360429542; 5.25,
        0.857467473126573; 5.3,0.857661271157291; 5.35,0.857474330521057; 5.4,
        0.857517675061951; 5.45,0.857957717950348; 5.5,0.857902419041385; 5.55,
        0.858145533409072; 5.6,0.858240266140014; 5.65,0.858093597964268; 5.7,
        0.858433700895522; 5.75,0.85775188442997; 5.8,0.857853158686878; 5.85,
        0.857896705634614; 5.9,0.857413569730373; 5.95,0.858042188238223; 6,
        0.857839810263609; 6.05,0.858230693403367; 6.1,0.858563650619949; 6.15,
        0.858563473775562; 6.2,0.858907426505749; 6.25,0.858849821781871; 6.3,
        0.859189095650107; 6.35,0.859044213776182; 6.4,0.858848810821886; 6.45,
        0.858951197538489; 6.5,0.858897631528998; 6.55,0.858999020714877; 6.6,
        0.858948014254811; 6.65,0.859231599660251; 6.7,0.859282746656056; 6.75,
        0.859228225832747; 6.8,0.859423122240176; 6.85,0.859326087427501; 6.9,
        0.859328665004561; 6.95,0.859565777384194; 7,0.859654039782208; 7.05,
        0.86031872818931; 7.1,0.860644585004014; 7.15,0.860787847378954; 7.2,
        0.861299971426316; 7.25,0.860970251162799; 7.3,0.861206974524394; 7.35,
        0.861111503079192; 7.4,0.861020489680733; 7.45,0.861161545047635; 7.5,
        0.860973889082557; 7.55,0.86102580130512; 7.6,0.861255496452334; 7.65,
        0.861218573663426; 7.7,0.860788027142167; 7.75,0.860929183670171; 7.8,
        0.861070190909402; 7.85,0.860832746888458; 7.9,0.860983718685305; 7.95,
        0.860602085517624; 8,0.860512153383952; 8.05,0.860465312346921; 8.1,
        0.860366588591989; 8.15,0.860609813329626; 8.2,0.860602906603409; 8.25,
        0.860607906073056; 8.3,0.860839986254472; 8.35,0.860790483727671; 8.4,
        0.860936310694961; 8.45,0.861065529821108; 8.5,0.860886831862877; 8.55,
        0.860925363014166; 8.6,0.860972506383392; 8.65,0.861027389488163; 8.7,
        0.86096989425401; 8.75,0.861074546981651; 8.8,0.861022483734431; 8.85,
        0.86088439486892; 8.9,0.860845042104059; 8.95,0.860409654824973; 9,
        0.860936413238329; 9.05,0.861019237241848; 9.1,0.861112606936801; 9.15,
        0.861541373480827; 9.2,0.861479487078846; 9.25,0.86191757446178; 9.3,
        0.861857715195455; 9.35,0.861768332776318; 9.4,0.861780384494891; 9.45,
        0.861343203857818; 9.5,0.861500409301079; 9.55,0.861624471796935; 9.6,
        0.861721422795518; 9.65,0.861959523245397; 9.7,0.862036398966264; 9.75,
        0.862099599081179; 9.8,0.862039858097501; 9.85,0.862229397632877; 9.9,
        0.862146532637242; 9.95,0.861806800506181; 10,0.861781757214014; 10.05,
        0.861583555093513; 10.1,0.861727137365541; 10.15,0.86196256564876; 10.2,
        0.861666572788304; 10.25,0.862292647571579; 10.3,0.862043282245609;
        10.35,0.862142441887364; 10.4,0.862424264426968; 10.45,
        0.862312504255924; 10.5,0.862893281685735; 10.55,0.862686188488176;
        10.6,0.862696476580709; 10.65,0.862792997754387; 10.7,0.862547641534309;
        10.75,0.862616468933462; 10.8,0.862595595043906; 10.85,
        0.862561612629104; 10.9,0.862518179701589; 10.95,0.862184089146849; 11,
        0.862338868293861; 11.05,0.862227734452197; 11.1,0.862193487761215;
        11.15,0.861960738318502; 11.2,0.861855054863707; 11.25,
        0.861874278612991; 11.3,0.861815263460474; 11.35,0.861777768028532;
        11.4,0.861915902985242; 11.45,0.861580360210843; 11.5,0.861874468644748;
        11.55,0.861625745682467; 11.6,0.861635004411038; 11.65,
        0.861728102587932; 11.7,0.861392914563157; 11.75,0.861734094292818;
        11.8,0.861163159823743; 11.85,0.860985638312455; 11.9,0.860796105887993;
        11.95,0.860697213652805; 12,0.860892311229818; 12.05,0.860973739596245;
        12.1,0.861029333526412; 12.15,0.861026173954053; 12.2,0.861112831814707;
        12.25,0.86093603313135; 12.3,0.861016584340897; 12.35,0.860796358435496;
        12.4,0.86069731505727; 12.45,0.860694364676338; 12.5,0.860656058089961;
        12.55,0.860647716943666; 12.6,0.860699950589341; 12.65,0.86060103933682;
        12.7,0.860924099231013; 12.75,0.861351116860468; 12.8,0.861340916010158;
        12.85,0.861489534284472; 12.9,0.861483556671051; 12.95,
        0.861529711706103; 13,0.861768609640317; 13.05,0.861437371236936; 13.1,
        0.861441397686215; 13.15,0.861438123270789; 13.2,0.861302138657121;
        13.25,0.861348772409222; 13.3,0.861622882573478; 13.35,0.86158344752235;
        13.4,0.861534304644373; 13.45,0.861584250996083; 13.5,0.861259361854028;
        13.55,0.861345890310363; 13.6,0.86139608193912; 13.65,0.86134654503968;
        13.7,0.8615351089409; 13.75,0.861395753927396; 13.8,0.861766218484929;
        13.85,0.861583849492682; 13.9,0.861669498694662; 13.95,0.86176760898316;
        14,0.8619027244255; 14.05,0.861902126393048; 14.1,0.861998261527373;
        14.15,0.861899748267439; 14.2,0.861813674833397; 14.25,0.86185730116272;
        14.3,0.861579259139642; 14.35,0.861536079581196; 14.4,0.861529286792265;
        14.45,0.861673589882954; 14.5,0.861436621271344; 14.55,
        0.861762022748059; 14.6,0.861993337139087; 14.65,0.862170463174257;
        14.7,0.862273461615237; 14.75,0.861803592354941; 14.8,0.862041213030235;
        14.85,0.861947657495323; 14.9,0.861942583875971; 14.95,0.86236784092599;
        15,0.862264920379271; 15.05,0.862784594609335; 15.1,0.862687257105968;
        15.15,0.863000100970199; 15.2,0.863283862366371; 15.25,
        0.863136244464461; 15.3,0.863286483165922; 15.35,0.863056889854976;
        15.4,0.862777730787478; 15.45,0.862837111114372; 15.5,0.862549212451169;
        15.55,0.862468242002161; 15.6,0.862365294268863; 15.65,
        0.862407252153589; 15.7,0.862645606442176; 15.75,0.862491774547393;
        15.8,0.862825978175958; 15.85,0.862594931116031; 15.9,0.862411959882744;
        15.95,0.862422381610319; 16,0.86166762946397; 16.05,0.862053222607099;
        16.1,0.861491289429191; 16.15,0.861580537151548; 16.2,0.86182157012263;
        16.25,0.86138820535642; 16.3,0.862097398885008; 16.35,0.861855579409507;
        16.4,0.862170463174257; 16.45,0.862550687135147; 16.5,0.862119289909266;
        16.55,0.862416019444766; 16.6,0.862313732772542; 16.65,
        0.862177342815788; 16.7,0.862186578134061; 16.75,0.861709931044961;
        16.8,0.861913782563288; 16.85,0.861716058373299; 16.9,0.861577139025151;
        16.95,0.86181777698113; 17,0.861474942182348; 17.05,0.861909653654556;
        17.1,0.861853863204817; 17.15,0.862037187165658; 17.2,0.862136334701501;
        17.25,0.861889135295506; 17.3,0.862278126892945; 17.35,
        0.861804871401803; 17.4,0.861851962586107; 17.45,0.861911219554736;
        17.5,0.861294073580294; 17.55,0.861917354598228; 17.6,0.861434752292015;
        17.65,0.861757851353069; 17.7,0.862131136016616; 17.75,
        0.861972117578566; 17.8,0.862730911614851; 17.85,0.862300919901691;
        17.9,0.862401894354248; 17.95,0.862638735649865; 18,0.862254884114583;
        18.05,0.862463319624396; 18.1,0.862399709959363; 18.15,
        0.862312320085264; 18.2,0.862594120598888; 18.25,0.86202859733194; 18.3,
        0.86260028472878; 18.35,0.862309793105535; 18.4,0.862547594518126;
        18.45,0.862641844234767; 18.5,0.862073586055176; 18.55,
        0.862558596700125; 18.6,0.862034755029254; 18.65,0.862088770514705;
        18.7,0.862138344398186; 18.75,0.86166342968513; 18.8,0.862240546612835;
        18.85,0.861712464804207; 18.9,0.861995152964876; 18.95,
        0.862364061266151; 19,0.862207252654341; 19.05,0.862873545162858; 19.1,
        0.862665480152572; 19.15,0.862587560964348; 19.2,0.862955550445071;
        19.25,0.862484157315586; 19.3,0.862777570589255; 19.35,
        0.862483200011047; 19.4,0.862263310415675; 19.45,0.862497305096386;
        19.5,0.862117813099489; 19.55,0.862322697202818; 19.6,0.862209668391813;
        19.65,0.862357626256077; 19.7,0.862403112232557; 19.75,
        0.862205578994155; 19.8,0.862407215599942; 19.85,0.862026650946701;
        19.9,0.862129064486151; 19.95,0.862129754702222; 20,0.861797637067233;
        20.05,0.862592629430472; 20.1,0.862160891321202; 20.15,
        0.862356028965672; 20.2,0.862355191543726; 20.25,0.862118575536035;
        20.3,0.862592629430472; 20.35,0.862345540703716; 20.4,0.862544852528464;
        20.45,0.862904919051733; 20.5,0.862805671713376; 20.55,
        0.863006274236137; 20.6,0.862850937239804; 20.65,0.862726728349178;
        20.7,0.863132228831442; 20.75,0.862582087744648; 20.8,0.862775331274215;
        20.85,0.862582087744648; 20.9,0.862684494815093; 20.95,
        0.862722510978273; 21,0.862490224785805; 21.05,0.862639032806617; 21.1,
        0.862398340553546; 21.15,0.862364850515334; 21.2,0.86208294433809;
        21.25,0.861944965236893; 21.3,0.862093051065591; 21.35,0.86175675997789;
        21.4,0.861904897219759; 21.45,0.861900010812115; 21.5,0.861804688816354;
        21.55,0.862265042280218; 21.6,0.862167727557829; 21.65,0.86208750829073;
        21.7,0.86226468985155; 21.75,0.862218567451208; 21.8,0.862305063661992;
        21.85,0.862300774948405; 21.9,0.861947429215326; 21.95,
        0.861939855443271; 22,0.861761664183752; 22.05,0.861574330723058; 22.1,
        0.861345657831468; 22.15,0.861165472948478; 22.2,0.861295587659154;
        22.25,0.861256839564185; 22.3,0.861294780171858; 22.35,
        0.861157597357039; 22.4,0.8614776479133; 22.45,0.86146967810621; 22.5,
        0.861664277018418; 22.55,0.861838971678847; 22.6,0.861660704128882;
        22.65,0.861794118373661; 22.7,0.861561599894378; 22.75,
        0.861710719546288; 22.8,0.861744555733832; 22.85,0.861981177894463;
        22.9,0.861708164011879; 22.95,0.861750263264383; 23,0.861674596351831;
        23.05,0.861472585699453; 23.1,0.86171304345705; 23.15,0.861430306563756;
        23.2,0.861750263264383; 23.25,0.861898405878856; 23.3,0.86169611417314;
        23.35,0.862486964698679; 23.4,0.862296451543424; 23.45,
        0.862386023097824; 23.5,0.862353093178209; 23.55,0.862149603056751;
        23.6,0.862443574584443; 23.65,0.862292094353262; 23.7,0.862296451543424;
        23.75,0.862533071630478; 23.8,0.862467651028632; 23.85,
        0.862492173538833; 23.9,0.862476530481977; 23.95,0.862384273332249; 24,
        0.862627875851544; 24.05,0.862244202393643; 24.1,0.862358901809297;
        24.15,0.86238864632551; 24.2,0.86261898446118; 24.25,0.862632270495965;
        24.3,0.862332876304656; 24.35,0.862766836362916; 24.4,0.862068419074135;
        24.45,0.862436492722098; 24.5,0.862039572430248; 24.55,
        0.861879175282822; 24.6,0.862089724347909; 24.65,0.86152171546504; 24.7,
        0.861712111959789; 24.75,0.861765574537552; 24.8,0.861327002176052;
        24.85,0.861811216407715; 24.9,0.861517826539265; 24.95,
        0.861662095426265; 25,0.86190241187718; 25.05,0.861920390894162; 25.1,
        0.862448739484312; 25.15,0.862336426416963; 25.2,0.862387888079016;
        25.25,0.862669270780255; 25.3,0.862732267658412; 25.35,
        0.862944924763619; 25.4,0.862876254121707; 25.45,0.863205759269853;
        25.5,0.863164717359986; 25.55,0.862920025679639; 25.6,0.86304032570189;
        25.65,0.862561363179726; 25.7,0.8631173342646; 25.75,0.86280489455996;
        25.8,0.862785292945435; 25.85,0.863218921990515; 25.9,0.862969549229796;
        25.95,0.863388329850475; 26,0.863114870819944; 26.05,0.863050670143653;
        26.1,0.863395918994057; 26.15,0.863054577026295; 26.2,0.863072439615895;
        26.25,0.863257071132266; 26.3,0.863067960666862; 26.35,
        0.863044794435627; 26.4,0.862936429496997; 26.45,0.862897152936914;
        26.5,0.863299282992187; 26.55,0.863244783118075; 26.6,0.863661929884479;
        26.65,0.863690761729864; 26.7,0.863971599445713; 26.75,
        0.864058566146581; 26.8,0.863923594077904; 26.85,0.864200579441725;
        26.9,0.863827589417045; 26.95,0.864070817255453; 27,0.863704124576229;
        27.05,0.863748749078751; 27.1,0.863938911219854; 27.15,
        0.863743667320358; 27.2,0.86411879778778; 27.25,0.863834637761601; 27.3,
        0.864060401113653; 27.35,0.864420203655658; 27.4,0.864276558997686;
        27.45,0.864335293460095; 27.5,0.864200579441725; 27.55,
        0.864029837234762; 27.6,0.863714581022851; 27.65,0.863529381645779;
        27.7,0.863344947299581; 27.75,0.863697860468117; 27.8,0.863705015156061;
        27.85,0.863296626603306; 27.9,0.863299282992187; 27.95,
        0.863120864091479; 28,0.862982563453168; 28.05,0.863215374175969; 28.1,
        0.86311130666196; 28.15,0.862852425738387; 28.2,0.862850346704237;
        28.25,0.862661119293503; 28.3,0.862941743304539; 28.35,
        0.863019242047036; 28.4,0.863071402249858; 28.45,0.863245213885696;
        28.5,0.862969845785748; 28.55,0.863252753377884; 28.6,0.863055432066603;
        28.65,0.863155923421816; 28.7,0.863105067245842; 28.75,
        0.863102552130396; 28.8,0.863385349994282; 28.85,0.863226210134545;
        28.9,0.863335704406636; 28.95,0.862968696469852; 29,0.862926247625823;
        29.05,0.862890011265243; 29.1,0.862374433447961; 29.15,
        0.862845167246444; 29.2,0.86278866563488; 29.25,0.862700061573729; 29.3,
        0.863025930555255; 29.35,0.862553019610628; 29.4,0.862756226310449;
        29.45,0.862696035720804; 29.5,0.862554985200301; 29.55,
        0.863024370879293; 29.6,0.862641925739564; 29.65,0.86275910760886; 29.7,
        0.862874043622432; 29.75,0.862698391804221; 29.8,0.862981821197235;
        29.85,0.862639270237415; 29.9,0.863031443581541; 29.95,
        0.863092535149355; 30,0.863546963848995; 30.05,0.864004142339923; 30.1,
        0.863844109394586; 30.15,0.864322440254338; 30.2,0.864119976333523;
        30.25,0.86422860669749; 30.3,0.864013323921143; 30.35,0.863715234637874;
        30.4,0.864110608356118; 30.45,0.86390476857398; 30.5,0.863963225076551;
        30.55,0.863790041717742; 30.6,0.863361060479589; 30.65,0.86370866975594;
        30.7,0.863637985559906; 30.75,0.863464152115997; 30.8,0.863695276307301;
        30.85,0.863449911178287; 30.9,0.86371010319911; 30.95,0.863545461445725;
        31,0.863376524921855; 31.05,0.863561127547715; 31.1,0.863181680088823;
        31.15,0.863615938876278; 31.2,0.863456616915698; 31.25,
        0.863607057042886; 31.3,0.863745629065319; 31.35,0.863498802321074;
        31.4,0.863841238781728; 31.45,0.863404045717311; 31.5,0.863600380464464;
        31.55,0.86386643568422; 31.6,0.86371578319822; 31.65,0.864194016160635;
        31.7,0.864068451448791; 31.75,0.864002108866431; 31.8,0.864226697861472;
        31.85,0.863858196274945; 31.9,0.863889832119753; 31.95,
        0.863732011531042; 32,0.863570580154903; 32.05,0.863930730748119; 32.1,
        0.863820865855432; 32.15,0.864165308413846; 32.2,0.864313083837441;
        32.25,0.864013323921143; 32.3,0.864450882960841; 32.35,
        0.864167854579112; 32.4,0.864372293529867; 32.45,0.864429725616774;
        32.5,0.864404963616488; 32.55,0.864492973880415; 32.6,0.864305543749933;
        32.65,0.864462206361583; 32.7,0.864297926850091; 32.75,0.86453890142905;
        32.8,0.86462477815049; 32.85,0.864655128162591; 32.9,0.865039503067846;
        32.95,0.865052970244793; 33,0.865171494080054; 33.05,0.865246723470159;
        33.1,0.864888703844511; 33.15,0.865002163530932; 33.2,0.864930990419551;
        33.25,0.864684573176038; 33.3,0.865034204113151; 33.35,
        0.864758803499989; 33.4,0.865043855617388; 33.45,0.864930266733892;
        33.5,0.864676510553572; 33.55,0.864760487472137; 33.6,0.864577065173817;
        33.65,0.864504383483042; 33.7,0.86435525368321; 33.75,0.864375899562327;
        33.8,0.86453890142905; 33.85,0.864529354945343; 33.9,0.864456571170279;
        33.95,0.864215580552094; 34,0.864320611786346; 34.05,0.864088803722569;
        34.1,0.863956556819179; 34.15,0.864057590064921; 34.2,0.864041143178004;
        34.25,0.864101827550741; 34.3,0.863997398208431; 34.35,
        0.864131475276603; 34.4,0.864137063861303; 34.45,0.864120198263239;
        34.5,0.864091223923748; 34.55,0.864483294230562; 34.6,0.864533011527579;
        34.65,0.864538808055951; 34.7,0.864656870777104; 34.75,
        0.864536871564833; 34.8,0.864531052775877; 34.85,0.864313317535003;
        34.9,0.864315137474265; 34.95,0.864349572090255; 35,0.864230863687792;
        35.05,0.8642231950893; 35.1,0.864227021929337; 35.15,0.864179103053098;
        35.2,0.864035951482222; 35.25,0.864137063861303; 35.3,0.863903549884362;
        35.35,0.864092930567298; 35.4,0.863953233839703; 35.45,
        0.863997398208431; 35.5,0.864004578730244; 35.55,0.863901890454252;
        35.6,0.863960951821805; 35.65,0.863637302470331; 35.7,0.863686968257189;
        35.75,0.86346517812371; 35.8,0.863589131293967; 35.85,0.863424578064092;
        35.9,0.863330453568135; 35.95,0.863329144302496; 36,0.863014884229033;
        36.05,0.863142264490502; 36.1,0.863110709379749; 36.15,0.86309534558673;
        36.2,0.86341001569253; 36.25,0.863232451740702; 36.3,0.863363114402032;
        36.35,0.863515970191088; 36.4,0.8630912317095; 36.45,0.863412767276389;
        36.5,0.863454662528043; 36.55,0.863537970896616; 36.6,0.863870940605924;
        36.65,0.863499015602701; 36.7,0.863867815199291; 36.75,
        0.863948261351913; 36.8,0.863975926809638; 36.85,0.864262563735811;
        36.9,0.863930265345163; 36.95,0.864121569169191; 37,0.863941656641753;
        37.05,0.864111236500599; 37.1,0.864260332774092; 37.15,
        0.864065116611495; 37.2,0.864174174555895; 37.25,0.863896924334541;
        37.3,0.864202680230472; 37.35,0.864349956273464; 37.4,0.864413874697347;
        37.45,0.864793642839368; 37.5,0.864602812305188; 37.55,0.8648689923974;
        37.6,0.864934897861526; 37.65,0.864377989670381; 37.7,0.864845437067076;
        37.75,0.864563122951952; 37.8,0.864521244388384; 37.85,
        0.864767926997015; 37.9,0.86433607803567; 37.95,0.864903218205589; 38,
        0.864569038084088; 38.05,0.86465253933566; 38.1,0.864934897861526;
        38.15,0.864551043221269; 38.2,0.865026158388577; 38.25,
        0.864477423589162; 38.3,0.864347842899707; 38.35,0.864407269105491;
        38.4,0.864158493210959; 38.45,0.864408857828472; 38.5,0.863942156823756;
        38.55,0.864215733655582; 38.6,0.864275308245687; 38.65,
        0.864202448549421; 38.7,0.864582826180207; 38.75,0.864469623636442;
        38.8,0.865007667051285; 38.85,0.865102764186597; 38.9,0.864671616560327;
        38.95,0.865189695123956; 39,0.864899725413119; 39.05,0.864914379186787;
        39.1,0.865194690854715; 39.15,0.864811344561432; 39.2,0.865425388127414;
        39.25,0.865094241252813; 39.3,0.865278466535082; 39.35,
        0.865464926028762; 39.4,0.864996307097841; 39.45,0.865475151019451;
        39.5,0.865185202573494; 39.55,0.865501975901295; 39.6,0.865643465223339;
        39.65,0.865400975729968; 39.7,0.865697149295158; 39.75,
        0.865315621947091; 39.8,0.865635963030395; 39.85,0.865631996086631;
        39.9,0.865482654595388; 39.95,0.865646388131823; 40,0.865313211206687;
        40.05,0.865551748921215; 40.1,0.865332138739357; 40.15,
        0.865049979551004; 40.2,0.865207095992461; 40.25,0.864742018079804;
        40.3,0.864934897861526; 40.35,0.865107601033522; 40.4,0.864781740064685;
        40.45,0.865470424028448; 40.5,0.865180515868037; 40.55,
        0.865235903490851; 40.6,0.865321136167713; 40.65,0.864953910646356;
        40.7,0.865329114510262; 40.75,0.864910375952872; 40.8,0.865016039821718;
        40.85,0.865099163055362; 40.9,0.865008106074582; 40.95,
        0.864933088411292; 41,0.864519315855857; 41.05,0.864494859299961; 41.1,
        0.864307463793669; 41.15,0.864359042901412; 41.2,0.864496776267564;
        41.25,0.86443937851319; 41.3,0.864720208407415; 41.35,0.864704309613691;
        41.4,0.864714202904922; 41.45,0.86488495466809; 41.5,0.864783409553715;
        41.55,0.864882872947373; 41.6,0.864876734046562; 41.65,
        0.864527412153229; 41.7,0.864785407759611; 41.75,0.864608861175218;
        41.8,0.864517613258918; 41.85,0.864688016309866; 41.9,0.864559351811911;
        41.95,0.864810229511365; 42,0.864775103104694; 42.05,0.865031518685665;
        42.1,0.864988162319384; 42.15,0.864913933670845; 42.2,0.864677714120774;
        42.25,0.864557178950511; 42.3,0.864600819168011; 42.35,
        0.864636220903779; 42.4,0.865009515942863; 42.45,0.865027743840385;
        42.5,0.86531812092065; 42.55,0.865531420126268; 42.6,0.865479152350779;
        42.65,0.865455297743044; 42.7,0.865383664630227; 42.75,
        0.865498635488022; 42.8,0.865483214237056; 42.85,0.865569644557747;
        42.9,0.865374252300644; 42.95,0.865474180988248; 43,0.865202252868221;
        43.05,0.864828984106999; 43.1,0.864735678807667; 43.15,
        0.864660721297627; 43.2,0.864847475560383; 43.25,0.864922266814602;
        43.3,0.864988462740204; 43.35,0.865209839805009; 43.4,0.865450498835988;
        43.45,0.865238428114233; 43.5,0.865675774758178; 43.55,
        0.865430976062304; 43.6,0.865305274475718; 43.65,0.865417640091223;
        43.7,0.864986619639437; 43.75,0.865472063217142; 43.8,0.865088386148686;
        43.85,0.865051184771648; 43.9,0.865279357154062; 43.95,0.86510858980412;
        44,0.865419969871814; 44.05,0.865214540902307; 44.1,0.865439957740035;
        44.15,0.865502664808974; 44.2,0.865426888310491; 44.25,
        0.865428629222661; 44.3,0.865216895552687; 44.35,0.865229599797862;
        44.4,0.865020027434813; 44.45,0.865080327729263; 44.5,0.865294195829747;
        44.55,0.86534775170509; 44.6,0.865675280789993; 44.65,0.865768323884216;
        44.7,0.865648975244376; 44.75,0.866077107694458; 44.8,0.865868450192127;
        44.85,0.865844351369908; 44.9,0.866021924807518; 44.95,
        0.865645191986532; 45,0.866253287307415; 45.05,0.865997396070288; 45.1,
        0.866060874761279; 45.15,0.866106621720667; 45.2,0.865826814383453;
        45.25,0.865903384799159; 45.3,0.865783763470366; 45.35,0.866103864408;
        45.4,0.865888644009907; 45.45,0.866270247613641; 45.5,0.866082501297487;
        45.55,0.865873880498265; 45.6,0.865984211786769; 45.65,
        0.865581197702051; 45.7,0.865840270618075; 45.75,0.8656325386473; 45.8,
        0.86574477167822; 45.85,0.865805319567564; 45.9,0.86558030004751; 45.95,
        0.865486548256969; 46,0.865406540140075; 46.05,0.865120422220428; 46.1,
        0.865308822783555; 46.15,0.86534617647142; 46.2,0.865347931926459;
        46.25,0.865623512428158; 46.3,0.8657380658452; 46.35,0.865798659376931;
        46.4,0.865654447226537; 46.45,0.865577839670411; 46.5,0.865615348599898;
        46.55,0.865651870916345; 46.6,0.865840270618075; 46.65,
        0.865829479953721; 46.7,0.866275549814129; 46.75,0.866008337573285;
        46.8,0.866008337573285; 46.85,0.866052685395389; 46.9,0.865958532569504;
        46.95,0.86636822336574; 47,0.865965344976917; 47.05,0.866019237302853;
        47.1,0.866064950039386; 47.15,0.866013805323652; 47.2,0.866028670279361;
        47.25,0.86574330779542; 47.3,0.865760642474521; 47.35,0.865969437400301;
        47.4,0.866056813928962; 47.45,0.866107947580848; 47.5,0.866131784782195;
        47.55,0.866367003036476; 47.6,0.866442664583462; 47.65,0.86635593631231;
        47.7,0.866546455628103; 47.75,0.866128939565383; 47.8,0.866459670066292;
        47.85,0.866357110210421; 47.9,0.866310194378193; 47.95,0.86685437268483;
        48,0.866470003873784; 48.05,0.866892870686107; 48.1,0.866487266068353;
        48.15,0.866276037271039; 48.2,0.86652116295334; 48.25,0.865795729712491;
        48.3,0.866226748921983; 48.35,0.865949054629849; 48.4,0.865862597226243;
        48.45,0.866179404778316; 48.5,0.865702783941628; 48.55,
        0.866167266314867; 48.6,0.866220057208398; 48.65,0.866315543163373;
        48.7,0.866492083092162; 48.75,0.866462093726175; 48.8,0.866678793799914;
        48.85,0.866603180718628; 48.9,0.866489545621489; 48.95,
        0.866494977129656; 49,0.866070606568551; 49.05,0.866504935305188; 49.1,
        0.866215903550783; 49.15,0.854460315832392; 49.2,0.790877397178872;
        49.25,0.740400379682565; 49.3,0.709438023926826; 49.35,
        0.692839859090893; 49.4,0.686969064991326; 49.45,0.686827072875519;
        49.5,0.686128933528462; 49.55,0.686260251208773; 49.6,0.683057512537593;
        49.65,0.677645471280367; 49.7,0.670290747107411; 49.75,
        0.660921663102813; 49.8,0.65229460255869; 49.85,0.644295864574643; 49.9,
        0.638440400385532; 49.95,0.635692196740361; 50,0.635369596274165; 50.05,
        0.637468043934832; 50.1,0.640678310699842; 50.15,0.644352147985399;
        50.2,0.647753045201013; 50.25,0.649745963557257; 50.3,0.6518316930272;
        50.35,0.652000040160056; 50.4,0.651773870467114; 50.45,
        0.651531393494468; 50.5,0.650149018409957; 50.55,0.650053868580028;
        50.6,0.64939403678503; 50.65,0.649348785463387; 50.7,0.650575461426107;
        50.75,0.650790302307967; 50.8,0.652612579322356; 50.85,0.65358827969974;
        50.9,0.654566672880869; 50.95,0.65596666024942; 51,0.656052877184173;
        51.05,0.656728228582236; 51.1,0.657081914448599; 51.15,
        0.657144773905842; 51.2,0.657141563260259; 51.25,0.657088454089117;
        51.3,0.657075108914776; 51.35,0.657519805903766; 51.4,0.657810077310351;
        51.45,0.658342998276103; 51.5,0.65890466521398; 51.55,0.659340207195837;
        51.6,0.659687748770974; 51.65,0.65993903229943; 51.7,0.660335091746637;
        51.75,0.660199262985728; 51.8,0.660508063400361; 51.85,
        0.660198622234096; 51.9,0.660237043651461; 51.95,0.6604118656211; 52,
        0.660450113879234; 52.05,0.661194874502479; 52.1,0.661146881137191;
        52.15,0.660876270921457; 52.2,0.661098842242128; 52.25,
        0.661002631163631; 52.3,0.661582149660512; 52.35,0.661960566501034;
        52.4,0.661786663429634; 52.45,0.66205645688835; 52.5,0.662174366641364;
        52.55,0.661930694184455; 52.6,0.662396070997315; 52.65,
        0.661960840492762; 52.7,0.662443086407097; 52.75,0.662600289148556;
        52.8,0.662578238615273; 52.85,0.662947787581733; 52.9,0.662995650578712;
        52.95,0.663043514621297; 53,0.663161166067267; 53.05,0.662965812590372;
        53.1,0.66312231504034; 53.15,0.662957125071697; 53.2,0.662735575384683;
        53.25,0.662688396011426; 53.3,0.662532134940438; 53.35,
        0.662718764964366; 53.4,0.662427595549221; 53.45,0.662958501069439;
        53.5,0.66263157165102; 53.55,0.662658006678761; 53.6,0.663327491112145;
        53.65,0.66273667545679; 53.7,0.662862511284461; 53.75,0.662884858783628;
        53.8,0.662301660672263; 53.85,0.663107182507722; 53.9,0.662340991954429;
        53.95,0.66207922704677; 54,0.662061232081861; 54.05,0.661603420707292;
        54.1,0.662226788868904; 54.15,0.661895568256513; 54.2,0.66237116175856;
        54.25,0.662624028225194; 54.3,0.662205623201412; 54.35,
        0.662527547799438; 54.4,0.662545307768954; 54.45,0.662981012231208;
        54.5,0.662924303153115; 54.55,0.662554449216377; 54.6,0.66269320747509;
        54.65,0.662410327556716; 54.7,0.662972407069818; 54.75,
        0.663050248909711; 54.8,0.663028126529148; 54.85,0.663871010712825;
        54.9,0.663327491112145; 54.95,0.663878680443107; 55,0.664043787765905;
        55.05,0.663712599277034; 55.1,0.664729057764072; 55.15,
        0.664195374253225; 55.2,0.664234031845114; 55.25,0.664447536174232;
        55.3,0.663769542518842; 55.35,0.664313813395451; 55.4,0.664039514034285;
        55.45,0.664108857846194; 55.5,0.664022306307375; 55.55,
        0.663777590635488; 55.6,0.664233414414598; 55.65,0.664171885639911;
        55.7,0.664202021212237; 55.75,0.66402853826263; 55.8,0.664258274540953;
        55.85,0.664452666794618; 55.9,0.664305335107785; 55.95,
        0.664595091689506; 56,0.664162103822075; 56.05,0.663785583164765; 56.1,
        0.664067806704797; 56.15,0.663525951598647; 56.2,0.664115593643598;
        56.25,0.664076937337755; 56.3,0.663864681930308; 56.35,
        0.664462511531406; 56.4,0.663564194789651; 56.45,0.664200744100584;
        56.5,0.663856107125813; 56.55,0.66381520396474; 56.6,0.66402116333814;
        56.65,0.663816848880651; 56.7,0.664415430534034; 56.75,
        0.664289737305745; 56.8,0.664164020889081; 56.85,0.664423924818959;
        56.9,0.664257590979888; 56.95,0.664374772848844; 57,0.6643832163462;
        57.05,0.664642795742547; 57.1,0.664595091689506; 57.15,
        0.664910551956351; 57.2,0.664901361422428; 57.25,0.664305335107785;
        57.3,0.6643832163462; 57.35,0.664382509737028; 57.4,0.663565703669191;
        57.45,0.663903373251453; 57.5,0.663731341571468; 57.55,
        0.663548423769367; 57.6,0.663770594759713; 57.65,0.663249046420927;
        57.7,0.663760434516731; 57.75,0.663895365370976; 57.8,0.66405985562958;
        57.85,0.664280578614983; 57.9,0.664281217752673; 57.95,
        0.664234031845114; 58,0.664108263584296; 58.05,0.663753763518028; 58.1,
        0.663809847947959; 58.15,0.663541075861223; 58.2,0.663280283510447;
        58.25,0.663366713457754; 58.3,0.663398302265115; 58.35,
        0.663723198572367; 58.4,0.664102550082002; 58.45,0.663935720461893;
        58.5,0.663943208722432; 58.55,0.664533297528845; 58.6,0.664423924818959;
        58.65,0.664110046473869; 58.7,0.664069589298616; 58.75,
        0.663857203841855; 58.8,0.663975528922707; 58.85,0.664125381770427;
        58.9,0.663973881861301; 58.95,0.664374772848844; 59,0.664249130744807;
        59.05,0.664319857316356; 59.1,0.664296879937728; 59.15,
        0.664321135996986; 59.2,0.664203299666057; 59.25,0.664030915260861;
        59.3,0.6638873018969; 59.35,0.663824846526994; 59.4,0.664060426700369;
        59.45,0.663855557938827; 59.5,0.663548423769367; 59.55,
        0.663802199476061; 59.6,0.663566206314799; 59.65,0.663667969556117;
        59.7,0.663288268766536; 59.75,0.663115004565685; 59.8,0.663714520607908;
        59.85,0.663469033728817; 59.9,0.663879687946487; 59.95,
        0.664374772848844; 60,0.664368305082967; 60.05,0.664532613684765; 60.1,
        0.664422510410292; 60.15,0.664484833607136; 60.2,0.664852888758033;
        60.25,0.664797710656415; 60.3,0.665095460119395; 60.35,
        0.664986618595639; 60.4,0.665135626741738; 60.45,0.665160530185971;
        60.5,0.664675204876479; 60.55,0.664368305082967; 60.6,0.664046184558152;
        60.65,0.664108857846194; 60.7,0.6639119210221; 60.75,0.663991052203461;
        60.8,0.664423924818959; 60.85,0.664437874607189; 60.9,0.664714509236033;
        60.95,0.664428761629024; 61,0.664240022726432; 61.05,0.664414061766175;
        61.1,0.664035815458255; 61.15,0.664099690062598; 61.2,0.663816299726142;
        61.25,0.663714039895094; 61.3,0.663714520607908; 61.35,
        0.663856107125813; 61.4,0.663618669905484; 61.45,0.664202021212237;
        61.5,0.664358497140078; 61.55,0.664493324726926; 61.6,0.664893027326361;
        61.65,0.664696861915432; 61.7,0.665276731536609; 61.75,
        0.665433181536121; 61.8,0.665650775458673; 61.85,0.665742751048132;
        61.9,0.665988094345294; 61.95,0.666354010233022; 62,0.666376254367116;
        62.05,0.666119212484538; 62.1,0.666383065230685; 62.15,
        0.666932707817539; 62.2,0.666647559078796; 62.25,0.666461866612672;
        62.3,0.666422465921678; 62.35,0.666295158824381; 62.4,0.665986010395074;
        62.45,0.666209566257827; 62.5,0.666416803252091; 62.55,
        0.666594799794279; 62.6,0.666726401061062; 62.65,0.666422465921678;
        62.7,0.666646295637643; 62.75,0.666250087295713; 62.8,0.666430425794473;
        62.85,0.666174698755084; 62.9,0.66583061292764; 62.95,0.666049603052682;
        63,0.66595365007606; 63.05,0.666264863157704; 63.1,0.666683191512702;
        63.15,0.666645032868241; 63.2,0.667032254819027; 63.25,
        0.666855233020499; 63.3,0.666692292388038; 63.35,0.666552950707473;
        63.4,0.666306615403387; 63.45,0.666523906471648; 63.5,0.666094785243628;
        63.55,0.665931446156411; 63.6,0.666141033367198; 63.65,
        0.665978876084342; 63.7,0.666272802509836; 63.75,0.666274000931073;
        63.8,0.666661999965942; 63.85,0.666910255316986; 63.9,0.66657273080651;
        63.95,0.667213230588471; 64,0.66661344045256; 64.05,0.666659384017692;
        64.1,0.666560838261507; 64.15,0.665975482855759; 64.2,0.666610666788764;
        64.25,0.66622781374329; 64.3,0.666321363525654; 64.35,0.666351614152154;
        64.4,0.665937222711025; 64.45,0.666693578633686; 64.5,0.666701431137773;
        64.55,0.666100484959451; 64.6,0.666686980069929; 64.65,
        0.666322584433524; 64.7,0.666438376123598; 64.75,0.666542310079519;
        64.8,0.6662437622408; 64.85,0.666446316058991; 64.9,0.666119972192592;
        64.95,0.666448802892849; 65,0.666283173337162])
                                         annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={8,24})));
  Modelica.Blocks.Sources.CombiTimeTable Pout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.608028586; 0.005,0.608028586; 0.01,0.608028586; 0.015,
        0.608131711; 0.02,0.608028586; 0.025,0.608028586; 0.03,0.608028586;
        0.035,0.60792546; 0.04,0.60792546; 0.045,0.60792546; 0.05,0.608028586;
        0.055,0.60792546; 0.06,0.608028586; 0.065,0.608028586; 0.07,0.608131711;
        0.075,0.608131711; 0.08,0.608234837; 0.085,0.608234837; 0.09,
        0.608234837; 0.095,0.608131711; 0.1,0.608131711; 0.105,0.608131711;
        0.11,0.608131711; 0.115,0.608234837; 0.12,0.608337962; 0.125,
        0.608337962; 0.13,0.608337962; 0.135,0.608441088; 0.14,0.608441088;
        0.145,0.608544214; 0.15,0.608647339; 0.155,0.608647339; 0.16,
        0.608544214; 0.165,0.608441088; 0.17,0.608337962; 0.175,0.608337962;
        0.18,0.608337962; 0.185,0.608337962; 0.19,0.608337962; 0.195,
        0.608337962; 0.2,0.608337962; 0.205,0.608337962; 0.21,0.608441088;
        0.215,0.608544214; 0.22,0.608647339; 0.225,0.60885359; 0.23,0.609059842;
        0.235,0.608956716; 0.24,0.609059842; 0.245,0.609162967; 0.25,
        0.609162967; 0.255,0.609162967; 0.26,0.609162967; 0.265,0.609162967;
        0.27,0.608956716; 0.275,0.608956716; 0.28,0.608956716; 0.285,
        0.608956716; 0.29,0.608956716; 0.295,0.608956716; 0.3,0.608956716;
        0.305,0.60885359; 0.31,0.608750465; 0.315,0.608750465; 0.32,0.608750465;
        0.325,0.608750465; 0.33,0.608750465; 0.335,0.608750465; 0.34,
        0.608647339; 0.345,0.608544214; 0.35,0.608441088; 0.355,0.608441088;
        0.36,0.608337962; 0.365,0.608337962; 0.37,0.608131711; 0.375,
        0.608028586; 0.38,0.60792546; 0.385,0.60792546; 0.39,0.608131711; 0.395,
        0.608234837; 0.4,0.608337962; 0.405,0.608337962; 0.41,0.608337962;
        0.415,0.608234837; 0.42,0.608337962; 0.425,0.608337962; 0.43,
        0.608234837; 0.435,0.608234837; 0.44,0.608131711; 0.445,0.608131711;
        0.45,0.60792546; 0.455,0.608028586; 0.46,0.608028586; 0.465,0.608028586;
        0.47,0.608028586; 0.475,0.60792546; 0.48,0.60792546; 0.485,0.607822334;
        0.49,0.607822334; 0.495,0.60792546; 0.5,0.607822334; 0.505,0.607822334;
        0.51,0.607719209; 0.515,0.607719209; 0.52,0.607616083; 0.525,
        0.607719209; 0.53,0.607719209; 0.535,0.607719209; 0.54,0.607616083;
        0.545,0.607616083; 0.55,0.607512958; 0.555,0.607409832; 0.56,
        0.607512958; 0.565,0.607512958; 0.57,0.607616083; 0.575,0.607616083;
        0.58,0.607616083; 0.585,0.607719209; 0.59,0.607616083; 0.595,
        0.607719209; 0.6,0.607719209; 0.605,0.607822334; 0.61,0.607719209;
        0.615,0.607719209; 0.62,0.607719209; 0.625,0.607719209; 0.63,
        0.607822334; 0.635,0.608028586; 0.64,0.608131711; 0.645,0.608131711;
        0.65,0.608234837; 0.655,0.608234837; 0.66,0.608234837; 0.665,
        0.608234837; 0.67,0.608337962; 0.675,0.608234837; 0.68,0.608131711;
        0.685,0.608028586; 0.69,0.60792546; 0.695,0.60792546; 0.7,0.607822334;
        0.705,0.607822334; 0.71,0.607822334; 0.715,0.607719209; 0.72,
        0.607616083; 0.725,0.607616083; 0.73,0.607616083; 0.735,0.607616083;
        0.74,0.607616083; 0.745,0.607719209; 0.75,0.607616083; 0.755,
        0.607512958; 0.76,0.607512958; 0.765,0.607512958; 0.77,0.607512958;
        0.775,0.607512958; 0.78,0.607616083; 0.785,0.607512958; 0.79,
        0.607409832; 0.795,0.607409832; 0.8,0.607306706; 0.805,0.607306706;
        0.81,0.607306706; 0.815,0.607306706; 0.82,0.607306706; 0.825,
        0.607203581; 0.83,0.607203581; 0.835,0.607203581; 0.84,0.607306706;
        0.845,0.607306706; 0.85,0.607306706; 0.855,0.607306706; 0.86,
        0.607306706; 0.865,0.607306706; 0.87,0.607306706; 0.875,0.607512958;
        0.88,0.607512958; 0.885,0.607616083; 0.89,0.607616083; 0.895,
        0.607616083; 0.9,0.607512958; 0.905,0.607512958; 0.91,0.607616083;
        0.915,0.607616083; 0.92,0.607719209; 0.925,0.607719209; 0.93,
        0.607616083; 0.935,0.607512958; 0.94,0.607512958; 0.945,0.607616083;
        0.95,0.607616083; 0.955,0.607616083; 0.96,0.607616083; 0.965,
        0.607616083; 0.97,0.607616083; 0.975,0.607616083; 0.98,0.607719209;
        0.985,0.607719209; 0.99,0.607719209; 0.995,0.607719209; 1,0.607616083;
        1.005,0.607512958; 1.01,0.607512958; 1.015,0.607512958; 1.02,
        0.607512958; 1.025,0.607409832; 1.03,0.607306706; 1.035,0.607306706;
        1.04,0.607100455; 1.045,0.607203581; 1.05,0.607203581; 1.055,
        0.607203581; 1.06,0.607203581; 1.065,0.607100455; 1.07,0.607203581;
        1.075,0.607100455; 1.08,0.607306706; 1.085,0.607409832; 1.09,
        0.607512958; 1.095,0.607409832; 1.1,0.607306706; 1.105,0.607306706;
        1.11,0.607306706; 1.115,0.607409832; 1.12,0.607512958; 1.125,
        0.607512958; 1.13,0.607409832; 1.135,0.607409832; 1.14,0.607409832;
        1.145,0.607306706; 1.15,0.607306706; 1.155,0.607409832; 1.16,
        0.607512958; 1.165,0.607409832; 1.17,0.607409832; 1.175,0.607306706;
        1.18,0.607203581; 1.185,0.607100455; 1.19,0.60699733; 1.195,0.607100455;
        1.2,0.60699733; 1.205,0.606894204; 1.21,0.606791078; 1.215,0.606687953;
        1.22,0.606687953; 1.225,0.606687953; 1.23,0.606791078; 1.235,
        0.606687953; 1.24,0.606687953; 1.245,0.606687953; 1.25,0.606687953;
        1.255,0.606687953; 1.26,0.606791078; 1.265,0.606894204; 1.27,
        0.606894204; 1.275,0.606894204; 1.28,0.606894204; 1.285,0.60699733;
        1.29,0.60699733; 1.295,0.607100455; 1.3,0.607203581; 1.305,0.607306706;
        1.31,0.607306706; 1.315,0.607409832; 1.32,0.607512958; 1.325,
        0.607616083; 1.33,0.607719209; 1.335,0.60792546; 1.34,0.608028586;
        1.345,0.60792546; 1.35,0.607822334; 1.355,0.607719209; 1.36,0.607719209;
        1.365,0.607719209; 1.37,0.607719209; 1.375,0.607719209; 1.38,
        0.607616083; 1.385,0.607616083; 1.39,0.607719209; 1.395,0.607822334;
        1.4,0.60792546; 1.405,0.608028586; 1.41,0.608028586; 1.415,0.608028586;
        1.42,0.608131711; 1.425,0.608131711; 1.43,0.608234837; 1.435,
        0.608131711; 1.44,0.608131711; 1.445,0.608028586; 1.45,0.60792546;
        1.455,0.607822334; 1.46,0.607719209; 1.465,0.607822334; 1.47,
        0.607616083; 1.475,0.607616083; 1.48,0.607616083; 1.485,0.607512958;
        1.49,0.607512958; 1.495,0.607512958; 1.5,0.607616083; 1.505,0.607616083;
        1.51,0.607719209; 1.515,0.607616083; 1.52,0.607616083; 1.525,
        0.607512958; 1.53,0.607409832; 1.535,0.607409832; 1.54,0.607306706;
        1.545,0.607203581; 1.55,0.607100455; 1.555,0.60699733; 1.56,0.606894204;
        1.565,0.606894204; 1.57,0.606894204; 1.575,0.60699733; 1.58,0.60699733;
        1.585,0.606894204; 1.59,0.606894204; 1.595,0.606687953; 1.6,0.606791078;
        1.605,0.606791078; 1.61,0.606791078; 1.615,0.606791078; 1.62,
        0.606687953; 1.625,0.606791078; 1.63,0.606687953; 1.635,0.606791078;
        1.64,0.60699733; 1.645,0.607100455; 1.65,0.607203581; 1.655,0.607306706;
        1.66,0.607512958; 1.665,0.607512958; 1.67,0.607616083; 1.675,
        0.607719209; 1.68,0.607822334; 1.685,0.607822334; 1.69,0.607822334;
        1.695,0.607719209; 1.7,0.607719209; 1.705,0.607719209; 1.71,0.607822334;
        1.715,0.60792546; 1.72,0.60792546; 1.725,0.608028586; 1.73,0.608028586;
        1.735,0.608028586; 1.74,0.608131711; 1.745,0.608234837; 1.75,
        0.608441088; 1.755,0.608441088; 1.76,0.608441088; 1.765,0.608441088;
        1.77,0.608544214; 1.775,0.608544214; 1.78,0.608544214; 1.785,
        0.608544214; 1.79,0.608544214; 1.795,0.608441088; 1.8,0.608544214;
        1.805,0.608544214; 1.81,0.608647339; 1.815,0.608750465; 1.82,0.60885359;
        1.825,0.60885359; 1.83,0.608750465; 1.835,0.608750465; 1.84,0.60885359;
        1.845,0.608956716; 1.85,0.609162967; 1.855,0.609266093; 1.86,
        0.609162967; 1.865,0.609059842; 1.87,0.609059842; 1.875,0.609059842;
        1.88,0.608956716; 1.885,0.609059842; 1.89,0.608956716; 1.895,0.60885359;
        1.9,0.608647339; 1.905,0.608647339; 1.91,0.608544214; 1.915,0.608544214;
        1.92,0.608544214; 1.925,0.608441088; 1.93,0.608441088; 1.935,
        0.608234837; 1.94,0.608234837; 1.945,0.608131711; 1.95,0.608131711;
        1.955,0.608131711; 1.96,0.608131711; 1.965,0.608131711; 1.97,
        0.608028586; 1.975,0.608028586; 1.98,0.608028586; 1.985,0.608131711;
        1.99,0.608131711; 1.995,0.608337962; 2,0.608441088; 2.005,0.608337962;
        2.01,0.608234837; 2.015,0.608131711; 2.02,0.608028586; 2.025,0.60792546;
        2.03,0.607822334; 2.035,0.607822334; 2.04,0.607719209; 2.045,
        0.607616083; 2.05,0.607616083; 2.055,0.607616083; 2.06,0.607616083;
        2.065,0.607616083; 2.07,0.607616083; 2.075,0.607616083; 2.08,
        0.607616083; 2.085,0.607719209; 2.09,0.60792546; 2.095,0.60792546; 2.1,
        0.608028586; 2.105,0.608028586; 2.11,0.60792546; 2.115,0.607822334;
        2.12,0.607822334; 2.125,0.60792546; 2.13,0.60792546; 2.135,0.608028586;
        2.14,0.608028586; 2.145,0.608131711; 2.15,0.608131711; 2.155,
        0.608234837; 2.16,0.608441088; 2.165,0.608441088; 2.17,0.608441088;
        2.175,0.608337962; 2.18,0.608337962; 2.185,0.608131711; 2.19,
        0.608131711; 2.195,0.608131711; 2.2,0.608131711; 2.205,0.608028586;
        2.21,0.608028586; 2.215,0.608131711; 2.22,0.608028586; 2.225,
        0.608131711; 2.23,0.608234837; 2.235,0.608234837; 2.24,0.608337962;
        2.245,0.608337962; 2.25,0.608441088; 2.255,0.608441088; 2.26,
        0.608441088; 2.265,0.608337962; 2.27,0.608234837; 2.275,0.608028586;
        2.28,0.607822334; 2.285,0.607719209; 2.29,0.607616083; 2.295,
        0.607616083; 2.3,0.607616083; 2.305,0.607719209; 2.31,0.607616083;
        2.315,0.607719209; 2.32,0.607719209; 2.325,0.607719209; 2.33,
        0.607719209; 2.335,0.607719209; 2.34,0.607719209; 2.345,0.607512958;
        2.35,0.607203581; 2.355,0.60699733; 2.36,0.606791078; 2.365,0.606687953;
        2.37,0.606584827; 2.375,0.606481701; 2.38,0.60627545; 2.385,0.606172325;
        2.39,0.606069199; 2.395,0.606069199; 2.4,0.606069199; 2.405,0.606172325;
        2.41,0.606172325; 2.415,0.60627545; 2.42,0.606172325; 2.425,0.60627545;
        2.43,0.60627545; 2.435,0.606172325; 2.44,0.606172325; 2.445,0.606172325;
        2.45,0.606172325; 2.455,0.606069199; 2.46,0.606172325; 2.465,
        0.606172325; 2.47,0.606172325; 2.475,0.606378576; 2.48,0.606481701;
        2.485,0.606584827; 2.49,0.606584827; 2.495,0.606687953; 2.5,0.606791078;
        2.505,0.606894204; 2.51,0.60699733; 2.515,0.60699733; 2.52,0.60699733;
        2.525,0.606791078; 2.53,0.606791078; 2.535,0.606791078; 2.54,
        0.606791078; 2.545,0.606791078; 2.55,0.606791078; 2.555,0.606894204;
        2.56,0.606791078; 2.565,0.606894204; 2.57,0.60699733; 2.575,0.607100455;
        2.58,0.607203581; 2.585,0.607306706; 2.59,0.607409832; 2.595,
        0.607409832; 2.6,0.607409832; 2.605,0.607306706; 2.61,0.607409832;
        2.615,0.607306706; 2.62,0.607409832; 2.625,0.607409832; 2.63,
        0.607306706; 2.635,0.607306706; 2.64,0.607409832; 2.645,0.607512958;
        2.65,0.607512958; 2.655,0.607616083; 2.66,0.607616083; 2.665,
        0.607719209; 2.67,0.607616083; 2.675,0.607616083; 2.68,0.607616083;
        2.685,0.607512958; 2.69,0.607409832; 2.695,0.607409832; 2.7,0.607306706;
        2.705,0.607203581; 2.71,0.607203581; 2.715,0.607203581; 2.72,
        0.607203581; 2.725,0.607306706; 2.73,0.607306706; 2.735,0.607409832;
        2.74,0.607512958; 2.745,0.607616083; 2.75,0.607822334; 2.755,
        0.608028586; 2.76,0.608028586; 2.765,0.608131711; 2.77,0.608131711;
        2.775,0.60792546; 2.78,0.60792546; 2.785,0.60792546; 2.79,0.60792546;
        2.795,0.607822334; 2.8,0.607719209; 2.805,0.607719209; 2.81,0.607616083;
        2.815,0.607616083; 2.82,0.607719209; 2.825,0.607719209; 2.83,
        0.607719209; 2.835,0.607719209; 2.84,0.607822334; 2.845,0.607719209;
        2.85,0.607719209; 2.855,0.607616083; 2.86,0.607616083; 2.865,
        0.607409832; 2.87,0.607409832; 2.875,0.607306706; 2.88,0.607203581;
        2.885,0.607306706; 2.89,0.607409832; 2.895,0.607616083; 2.9,0.607719209;
        2.905,0.607719209; 2.91,0.607822334; 2.915,0.60792546; 2.92,0.608028586;
        2.925,0.608131711; 2.93,0.608234837; 2.935,0.608131711; 2.94,
        0.608028586; 2.945,0.608028586; 2.95,0.608028586; 2.955,0.60792546;
        2.96,0.60792546; 2.965,0.60792546; 2.97,0.607822334; 2.975,0.607822334;
        2.98,0.60792546; 2.985,0.60792546; 2.99,0.608028586; 2.995,0.608131711;
        3,0.608131711; 3.005,0.608131711; 3.01,0.60792546; 3.015,0.60792546;
        3.02,0.607822334; 3.025,0.607719209; 3.03,0.607616083; 3.035,
        0.607512958; 3.04,0.607409832; 3.045,0.607100455; 3.05,0.607100455;
        3.055,0.607100455; 3.06,0.607203581; 3.065,0.607203581; 3.07,
        0.607306706; 3.075,0.607409832; 3.08,0.607306706; 3.085,0.607409832;
        3.09,0.607409832; 3.095,0.607409832; 3.1,0.607306706; 3.105,0.607203581;
        3.11,0.607100455; 3.115,0.606894204; 3.12,0.606791078; 3.125,
        0.606791078; 3.13,0.606791078; 3.135,0.606687953; 3.14,0.606791078;
        3.145,0.606791078; 3.15,0.606687953; 3.155,0.606687953; 3.16,
        0.606687953; 3.165,0.606791078; 3.17,0.606791078; 3.175,0.606894204;
        3.18,0.606894204; 3.185,0.606894204; 3.19,0.606791078; 3.195,
        0.606791078; 3.2,0.606791078; 3.205,0.606584827; 3.21,0.606481701;
        3.215,0.606378576; 3.22,0.60627545; 3.225,0.60627545; 3.23,0.606378576;
        3.235,0.606687953; 3.24,0.606791078; 3.245,0.606894204; 3.25,0.60699733;
        3.255,0.60699733; 3.26,0.606894204; 3.265,0.60699733; 3.27,0.60699733;
        3.275,0.60699733; 3.28,0.606894204; 3.285,0.606791078; 3.29,0.606791078;
        3.295,0.606584827; 3.3,0.606687953; 3.305,0.606791078; 3.31,0.606894204;
        3.315,0.606894204; 3.32,0.60699733; 3.325,0.607100455; 3.33,0.607100455;
        3.335,0.607203581; 3.34,0.607306706; 3.345,0.607306706; 3.35,
        0.607203581; 3.355,0.607100455; 3.36,0.607100455; 3.365,0.606894204;
        3.37,0.606894204; 3.375,0.606894204; 3.38,0.60699733; 3.385,0.606894204;
        3.39,0.606894204; 3.395,0.606894204; 3.4,0.606894204; 3.405,0.606894204;
        3.41,0.60699733; 3.415,0.607100455; 3.42,0.60699733; 3.425,0.60699733;
        3.43,0.606894204; 3.435,0.606791078; 3.44,0.606687953; 3.445,
        0.606687953; 3.45,0.606584827; 3.455,0.606481701; 3.46,0.606378576;
        3.465,0.606378576; 3.47,0.60627545; 3.475,0.606172325; 3.48,0.60627545;
        3.485,0.606378576; 3.49,0.60627545; 3.495,0.60627545; 3.5,0.60627545;
        3.505,0.60627545; 3.51,0.60627545; 3.515,0.606378576; 3.52,0.606481701;
        3.525,0.606378576; 3.53,0.60627545; 3.535,0.60627545; 3.54,0.60627545;
        3.545,0.60627545; 3.55,0.606378576; 3.555,0.606481701; 3.56,0.606481701;
        3.565,0.606481701; 3.57,0.606481701; 3.575,0.606584827; 3.58,
        0.606584827; 3.585,0.606687953; 3.59,0.606687953; 3.595,0.606584827;
        3.6,0.606481701; 3.605,0.606378576; 3.61,0.606378576; 3.615,0.60627545;
        3.62,0.606172325; 3.625,0.606069199; 3.63,0.606069199; 3.635,
        0.605862948; 3.64,0.605862948; 3.645,0.605862948; 3.65,0.605966073;
        3.655,0.606069199; 3.66,0.606172325; 3.665,0.60627545; 3.67,0.606172325;
        3.675,0.606172325; 3.68,0.60627545; 3.685,0.60627545; 3.69,0.606172325;
        3.695,0.606172325; 3.7,0.606172325; 3.705,0.605966073; 3.71,0.605966073;
        3.715,0.605966073; 3.72,0.606069199; 3.725,0.606069199; 3.73,
        0.606172325; 3.735,0.606172325; 3.74,0.606172325; 3.745,0.60627545;
        3.75,0.60627545; 3.755,0.606481701; 3.76,0.606378576; 3.765,0.606481701;
        3.77,0.606481701; 3.775,0.606378576; 3.78,0.60627545; 3.785,0.60627545;
        3.79,0.60627545; 3.795,0.606172325; 3.8,0.606172325; 3.805,0.606172325;
        3.81,0.606172325; 3.815,0.606172325; 3.82,0.60627545; 3.825,0.606378576;
        3.83,0.606481701; 3.835,0.606584827; 3.84,0.606584827; 3.845,
        0.606481701; 3.85,0.606378576; 3.855,0.606378576; 3.86,0.60627545;
        3.865,0.606172325; 3.87,0.606069199; 3.875,0.605966073; 3.88,
        0.605862948; 3.885,0.605759822; 3.89,0.605862948; 3.895,0.605862948;
        3.9,0.605966073; 3.905,0.605966073; 3.91,0.605966073; 3.915,0.605966073;
        3.92,0.605862948; 3.925,0.605966073; 3.93,0.605966073; 3.935,
        0.606069199; 3.94,0.606069199; 3.945,0.606069199; 3.95,0.605966073;
        3.955,0.605862948; 3.96,0.605862948; 3.965,0.605966073; 3.97,
        0.605966073; 3.975,0.605966073; 3.98,0.605966073; 3.985,0.605966073;
        3.99,0.605966073; 3.995,0.606069199; 4,0.606172325; 4.005,0.60627545;
        4.01,0.606172325; 4.015,0.606172325; 4.02,0.606172325; 4.025,
        0.606172325; 4.03,0.606069199; 4.035,0.606172325; 4.04,0.606172325;
        4.045,0.606069199; 4.05,0.606069199; 4.055,0.606069199; 4.06,
        0.605966073; 4.065,0.605862948; 4.07,0.605966073; 4.075,0.605966073;
        4.08,0.605862948; 4.085,0.605966073; 4.09,0.605966073; 4.095,
        0.605966073; 4.1,0.605966073; 4.105,0.606069199; 4.11,0.606172325;
        4.115,0.606069199; 4.12,0.606069199; 4.125,0.606069199; 4.13,
        0.606069199; 4.135,0.606069199; 4.14,0.606069199; 4.145,0.606172325;
        4.15,0.60627545; 4.155,0.606172325; 4.16,0.60627545; 4.165,0.606481701;
        4.17,0.606584827; 4.175,0.606791078; 4.18,0.60699733; 4.185,0.60699733;
        4.19,0.606791078; 4.195,0.606791078; 4.2,0.606687953; 4.205,0.606481701;
        4.21,0.606481701; 4.215,0.606378576; 4.22,0.606378576; 4.225,
        0.606172325; 4.23,0.606172325; 4.235,0.606069199; 4.24,0.606172325;
        4.245,0.606069199; 4.25,0.606172325; 4.255,0.606172325; 4.26,
        0.606069199; 4.265,0.606172325; 4.27,0.606172325; 4.275,0.60627545;
        4.28,0.606172325; 4.285,0.606172325; 4.29,0.606069199; 4.295,
        0.605966073; 4.3,0.605966073; 4.305,0.605862948; 4.31,0.605966073;
        4.315,0.605966073; 4.32,0.606069199; 4.325,0.606069199; 4.33,
        0.605966073; 4.335,0.605862948; 4.34,0.605862948; 4.345,0.605862948;
        4.35,0.605759822; 4.355,0.605759822; 4.36,0.605759822; 4.365,
        0.605862948; 4.37,0.605862948; 4.375,0.605966073; 4.38,0.606172325;
        4.385,0.606172325; 4.39,0.606172325; 4.395,0.60627545; 4.4,0.60627545;
        4.405,0.60627545; 4.41,0.606378576; 4.415,0.606378576; 4.42,0.606378576;
        4.425,0.60627545; 4.43,0.606172325; 4.435,0.606069199; 4.44,0.605862948;
        4.445,0.605862948; 4.45,0.605862948; 4.455,0.605862948; 4.46,
        0.605966073; 4.465,0.605966073; 4.47,0.606069199; 4.475,0.606172325;
        4.48,0.606378576; 4.485,0.606481701; 4.49,0.606687953; 4.495,
        0.606687953; 4.5,0.606584827; 4.505,0.606584827; 4.51,0.606378576;
        4.515,0.606378576; 4.52,0.606378576; 4.525,0.606481701; 4.53,
        0.606378576; 4.535,0.60627545; 4.54,0.60627545; 4.545,0.606172325; 4.55,
        0.60627545; 4.555,0.606378576; 4.56,0.606378576; 4.565,0.606378576;
        4.57,0.60627545; 4.575,0.60627545; 4.58,0.60627545; 4.585,0.60627545;
        4.59,0.60627545; 4.595,0.606172325; 4.6,0.606069199; 4.605,0.605862948;
        4.61,0.605656697; 4.615,0.605553571; 4.62,0.60534732; 4.625,0.60534732;
        4.63,0.60534732; 4.635,0.60534732; 4.64,0.60534732; 4.645,0.605450445;
        4.65,0.605553571; 4.655,0.605553571; 4.66,0.605862948; 4.665,
        0.605966073; 4.67,0.605966073; 4.675,0.605966073; 4.68,0.606069199;
        4.685,0.606069199; 4.69,0.606069199; 4.695,0.606069199; 4.7,0.606069199;
        4.705,0.606069199; 4.71,0.606069199; 4.715,0.606069199; 4.72,
        0.606172325; 4.725,0.60627545; 4.73,0.606481701; 4.735,0.606584827;
        4.74,0.606687953; 4.745,0.606687953; 4.75,0.606791078; 4.755,
        0.606894204; 4.76,0.60699733; 4.765,0.607100455; 4.77,0.607203581;
        4.775,0.607203581; 4.78,0.607100455; 4.785,0.607203581; 4.79,
        0.607203581; 4.795,0.607203581; 4.8,0.607203581; 4.805,0.607306706;
        4.81,0.607306706; 4.815,0.607203581; 4.82,0.607306706; 4.825,
        0.607306706; 4.83,0.607306706; 4.835,0.607306706; 4.84,0.607409832;
        4.845,0.607409832; 4.85,0.607203581; 4.855,0.607203581; 4.86,
        0.607100455; 4.865,0.607203581; 4.87,0.60699733; 4.875,0.60699733; 4.88,
        0.606894204; 4.885,0.606894204; 4.89,0.60699733; 4.895,0.607100455; 4.9,
        0.607306706; 4.905,0.607409832; 4.91,0.607512958; 4.915,0.607512958;
        4.92,0.607512958; 4.925,0.607512958; 4.93,0.607616083; 4.935,
        0.607719209; 4.94,0.607616083; 4.945,0.607512958; 4.95,0.607409832;
        4.955,0.607306706; 4.96,0.607100455; 4.965,0.607203581; 4.97,
        0.607203581; 4.975,0.607203581; 4.98,0.607203581; 4.985,0.607203581;
        4.99,0.607100455; 4.995,0.60699733; 5,0.60699733; 5.005,0.606894204;
        5.01,0.606791078; 5.015,0.606687953; 5.02,0.606481701; 5.025,
        0.606378576; 5.03,0.606069199; 5.035,0.606069199; 5.04,0.606069199;
        5.045,0.606069199; 5.05,0.606069199; 5.055,0.606069199; 5.06,
        0.606172325; 5.065,0.606172325; 5.07,0.606172325; 5.075,0.60627545;
        5.08,0.606378576; 5.085,0.60627545; 5.09,0.60627545; 5.095,0.606172325;
        5.1,0.605966073; 5.105,0.605966073; 5.11,0.605862948; 5.115,0.605862948;
        5.12,0.605759822; 5.125,0.605759822; 5.13,0.605656697; 5.135,
        0.605656697; 5.14,0.605656697; 5.145,0.605759822; 5.15,0.605862948;
        5.155,0.605862948; 5.16,0.605966073; 5.165,0.606069199; 5.17,
        0.606069199; 5.175,0.606069199; 5.18,0.606069199; 5.185,0.605966073;
        5.19,0.605862948; 5.195,0.605656697; 5.2,0.605553571; 5.205,0.605553571;
        5.21,0.605553571; 5.215,0.605656697; 5.22,0.605656697; 5.225,
        0.605656697; 5.23,0.605656697; 5.235,0.605656697; 5.24,0.605759822;
        5.245,0.605862948; 5.25,0.605966073; 5.255,0.606069199; 5.26,
        0.606069199; 5.265,0.605966073; 5.27,0.605966073; 5.275,0.605862948;
        5.28,0.605759822; 5.285,0.605759822; 5.29,0.605759822; 5.295,
        0.605759822; 5.3,0.605656697; 5.305,0.605656697; 5.31,0.605656697;
        5.315,0.605759822; 5.32,0.605966073; 5.325,0.606069199; 5.33,
        0.606069199; 5.335,0.606069199; 5.34,0.606069199; 5.345,0.606069199;
        5.35,0.606069199; 5.355,0.606069199; 5.36,0.605966073; 5.365,
        0.605966073; 5.37,0.605759822; 5.375,0.605656697; 5.38,0.605656697;
        5.385,0.605759822; 5.39,0.605862948; 5.395,0.606069199; 5.4,0.606172325;
        5.405,0.606172325; 5.41,0.60627545; 5.415,0.606378576; 5.42,0.606584827;
        5.425,0.606584827; 5.43,0.606687953; 5.435,0.606584827; 5.44,
        0.606378576; 5.445,0.606378576; 5.45,0.606378576; 5.455,0.606584827;
        5.46,0.606687953; 5.465,0.606791078; 5.47,0.606894204; 5.475,
        0.606894204; 5.48,0.60699733; 5.485,0.607100455; 5.49,0.607306706;
        5.495,0.607306706; 5.5,0.607306706; 5.505,0.607306706; 5.51,0.607203581;
        5.515,0.60699733; 5.52,0.606894204; 5.525,0.606894204; 5.53,0.606791078;
        5.535,0.606687953; 5.54,0.606687953; 5.545,0.606687953; 5.55,
        0.607409832; 5.555,0.609059842; 5.56,0.611844233; 5.565,0.615453629;
        5.57,0.619269277; 5.575,0.622878673; 5.58,0.626281818; 5.585,
        0.629478712; 5.59,0.632778732; 5.595,0.635975625; 5.6,0.638863142;
        5.605,0.641441283; 5.61,0.643813172; 5.615,0.645875684; 5.62,
        0.647628819; 5.625,0.649175703; 5.63,0.650516336; 5.635,0.651650718;
        5.64,0.652372597; 5.645,0.652888225; 5.65,0.653094476; 5.655,
        0.653094476; 5.66,0.652888225; 5.665,0.652475723; 5.67,0.651650718;
        5.675,0.650619462; 5.68,0.649381954; 5.685,0.647938196; 5.69,
        0.646288186; 5.695,0.644535051; 5.7,0.64267879; 5.705,0.640616278; 5.71,
        0.638347514; 5.715,0.636181877; 5.72,0.633913113; 5.725,0.63164435;
        5.73,0.629478712; 5.735,0.6274162; 5.74,0.625353688; 5.745,0.62318805;
        5.75,0.621022412; 5.755,0.618856774; 5.76,0.616794262; 5.765,
        0.614834876; 5.77,0.612875489; 5.775,0.611019228; 5.78,0.609162967;
        5.785,0.607409832; 5.79,0.605759822; 5.795,0.604212938; 5.8,0.602872305;
        5.805,0.601634798; 5.81,0.600603542; 5.815,0.59946916; 5.82,0.59854103;
        5.825,0.597716025; 5.83,0.59689102; 5.835,0.596066015; 5.84,0.595447261;
        5.845,0.594828508; 5.85,0.594209754; 5.855,0.593487875; 5.86,
        0.592972247; 5.865,0.592559744; 5.87,0.592147242; 5.875,0.591837865;
        5.88,0.591631614; 5.885,0.591528488; 5.89,0.591425363; 5.895,
        0.591425363; 5.9,0.591528488; 5.905,0.59173474; 5.91,0.591940991; 5.915,
        0.592147242; 5.92,0.592353493; 5.925,0.592353493; 5.93,0.592456619;
        5.935,0.592559744; 5.94,0.59266287; 5.945,0.59266287; 5.95,0.592869121;
        5.955,0.592869121; 5.96,0.592869121; 5.965,0.593075372; 5.97,
        0.593281624; 5.975,0.593694126; 5.98,0.594003503; 5.985,0.59431288;
        5.99,0.594725382; 5.995,0.595137885; 6,0.595447261; 6.005,0.595859764;
        6.01,0.596272266; 6.015,0.596581643; 6.02,0.59689102; 6.025,0.597097271;
        6.03,0.597303522; 6.035,0.597406648; 6.04,0.597716025; 6.045,
        0.598025402; 6.05,0.598231653; 6.055,0.598644155; 6.06,0.598850406;
        6.065,0.599159783; 6.07,0.59946916; 6.075,0.599881663; 6.08,0.600397291;
        6.085,0.600706667; 6.09,0.60111917; 6.095,0.601325421; 6.1,0.601634798;
        6.105,0.601841049; 6.11,0.602150426; 6.115,0.602356677; 6.12,
        0.602562928; 6.125,0.60276918; 6.13,0.603078556; 6.135,0.603387933;
        6.14,0.60369731; 6.145,0.604109812; 6.15,0.604522315; 6.155,0.604831692;
        6.16,0.605244194; 6.165,0.605553571; 6.17,0.605966073; 6.175,
        0.606172325; 6.18,0.606481701; 6.185,0.606687953; 6.19,0.606894204;
        6.195,0.607100455; 6.2,0.607306706; 6.205,0.607512958; 6.21,0.607719209;
        6.215,0.60792546; 6.22,0.608234837; 6.225,0.608441088; 6.23,0.608750465;
        6.235,0.609059842; 6.24,0.609369219; 6.245,0.60957547; 6.25,0.609781721;
        6.255,0.609987972; 6.26,0.610297349; 6.265,0.610400475; 6.27,0.6105036;
        6.275,0.610606726; 6.28,0.610606726; 6.285,0.610709851; 6.29,
        0.610812977; 6.295,0.610916103; 6.3,0.610916103; 6.305,0.611122354;
        6.31,0.611328605; 6.315,0.611534856; 6.32,0.611741107; 6.325,
        0.612050484; 6.33,0.612256736; 6.335,0.612359861; 6.34,0.612462987;
        6.345,0.612566112; 6.35,0.612566112; 6.355,0.612462987; 6.36,
        0.612462987; 6.365,0.612359861; 6.37,0.612256736; 6.375,0.61215361;
        6.38,0.61215361; 6.385,0.61215361; 6.39,0.612050484; 6.395,0.61215361;
        6.4,0.61215361; 6.405,0.61215361; 6.41,0.61215361; 6.415,0.612256736;
        6.42,0.612256736; 6.425,0.612256736; 6.43,0.612256736; 6.435,
        0.612359861; 6.44,0.612359861; 6.445,0.612256736; 6.45,0.61215361;
        6.455,0.61215361; 6.46,0.61215361; 6.465,0.61215361; 6.47,0.61215361;
        6.475,0.61215361; 6.48,0.61215361; 6.485,0.61215361; 6.49,0.612256736;
        6.495,0.612359861; 6.5,0.612359861; 6.505,0.612462987; 6.51,0.612566112;
        6.515,0.612566112; 6.52,0.612566112; 6.525,0.612669238; 6.53,
        0.612772364; 6.535,0.612669238; 6.54,0.612772364; 6.545,0.612772364;
        6.55,0.612669238; 6.555,0.612772364; 6.56,0.612772364; 6.565,
        0.612772364; 6.57,0.612772364; 6.575,0.612875489; 6.58,0.612978615;
        6.585,0.612978615; 6.59,0.612875489; 6.595,0.612875489; 6.6,0.612772364;
        6.605,0.612669238; 6.61,0.612566112; 6.615,0.612566112; 6.62,
        0.612462987; 6.625,0.612359861; 6.63,0.612256736; 6.635,0.612256736;
        6.64,0.612256736; 6.645,0.612359861; 6.65,0.612359861; 6.655,
        0.612462987; 6.66,0.612359861; 6.665,0.612359861; 6.67,0.612256736;
        6.675,0.61215361; 6.68,0.612256736; 6.685,0.61215361; 6.69,0.61215361;
        6.695,0.61215361; 6.7,0.61215361; 6.705,0.612050484; 6.71,0.612050484;
        6.715,0.611947359; 6.72,0.611947359; 6.725,0.611947359; 6.73,
        0.611947359; 6.735,0.611947359; 6.74,0.611947359; 6.745,0.611947359;
        6.75,0.611947359; 6.755,0.611947359; 6.76,0.611947359; 6.765,
        0.611947359; 6.77,0.611947359; 6.775,0.611844233; 6.78,0.611844233;
        6.785,0.611844233; 6.79,0.611947359; 6.795,0.612050484; 6.8,0.612050484;
        6.805,0.61215361; 6.81,0.61215361; 6.815,0.612256736; 6.82,0.61215361;
        6.825,0.612256736; 6.83,0.612359861; 6.835,0.612359861; 6.84,
        0.612359861; 6.845,0.612359861; 6.85,0.612462987; 6.855,0.612359861;
        6.86,0.612359861; 6.865,0.612256736; 6.87,0.612050484; 6.875,
        0.611947359; 6.88,0.611947359; 6.885,0.611947359; 6.89,0.611947359;
        6.895,0.611947359; 6.9,0.611947359; 6.905,0.612050484; 6.91,0.612050484;
        6.915,0.61215361; 6.92,0.612256736; 6.925,0.612256736; 6.93,0.612256736;
        6.935,0.612256736; 6.94,0.612256736; 6.945,0.612256736; 6.95,
        0.612256736; 6.955,0.61215361; 6.96,0.61215361; 6.965,0.612050484; 6.97,
        0.61215361; 6.975,0.61215361; 6.98,0.61215361; 6.985,0.612256736; 6.99,
        0.612359861; 6.995,0.612359861; 7,0.612359861; 7.005,0.612359861; 7.01,
        0.612462987; 7.015,0.612359861; 7.02,0.612359861; 7.025,0.612359861;
        7.03,0.612256736; 7.035,0.61215361; 7.04,0.61215361; 7.045,0.61215361;
        7.05,0.612050484; 7.055,0.611947359; 7.06,0.611947359; 7.065,
        0.611947359; 7.07,0.611947359; 7.075,0.612050484; 7.08,0.612050484;
        7.085,0.612050484; 7.09,0.611947359; 7.095,0.612050484; 7.1,0.612050484;
        7.105,0.611947359; 7.11,0.611844233; 7.115,0.611741107; 7.12,
        0.611741107; 7.125,0.611534856; 7.13,0.611637982; 7.135,0.611637982;
        7.14,0.611534856; 7.145,0.611534856; 7.15,0.611534856; 7.155,
        0.611534856; 7.16,0.611431731; 7.165,0.611431731; 7.17,0.611328605;
        7.175,0.611225479; 7.18,0.611019228; 7.185,0.610916103; 7.19,
        0.610916103; 7.195,0.610709851; 7.2,0.610709851; 7.205,0.610606726;
        7.21,0.610606726; 7.215,0.610606726; 7.22,0.610606726; 7.225,
        0.610709851; 7.23,0.610709851; 7.235,0.610812977; 7.24,0.610916103;
        7.245,0.611019228; 7.25,0.611019228; 7.255,0.611019228; 7.26,
        0.611019228; 7.265,0.611019228; 7.27,0.610916103; 7.275,0.610812977;
        7.28,0.610709851; 7.285,0.6105036; 7.29,0.610400475; 7.295,0.610297349;
        7.3,0.610297349; 7.305,0.610194223; 7.31,0.610194223; 7.315,0.610194223;
        7.32,0.610091098; 7.325,0.610194223; 7.33,0.610194223; 7.335,
        0.610194223; 7.34,0.610194223; 7.345,0.610297349; 7.35,0.610297349;
        7.355,0.610194223; 7.36,0.610091098; 7.365,0.609987972; 7.37,
        0.609987972; 7.375,0.609884847; 7.38,0.609987972; 7.385,0.609987972;
        7.39,0.609884847; 7.395,0.609884847; 7.4,0.609884847; 7.405,0.609987972;
        7.41,0.609987972; 7.415,0.609987972; 7.42,0.609987972; 7.425,
        0.609884847; 7.43,0.609884847; 7.435,0.609884847; 7.44,0.609884847;
        7.445,0.609781721; 7.45,0.609781721; 7.455,0.609781721; 7.46,
        0.609781721; 7.465,0.609781721; 7.47,0.609884847; 7.475,0.609987972;
        7.48,0.610091098; 7.485,0.610194223; 7.49,0.610297349; 7.495,
        0.610400475; 7.5,0.610400475; 7.505,0.6105036; 7.51,0.6105036; 7.515,
        0.6105036; 7.52,0.610400475; 7.525,0.610400475; 7.53,0.610400475; 7.535,
        0.610400475; 7.54,0.6105036; 7.545,0.6105036; 7.55,0.6105036; 7.555,
        0.610606726; 7.56,0.610709851; 7.565,0.610709851; 7.57,0.610812977;
        7.575,0.610812977; 7.58,0.610916103; 7.585,0.611019228; 7.59,
        0.611019228; 7.595,0.611019228; 7.6,0.611019228; 7.605,0.610916103;
        7.61,0.610916103; 7.615,0.610812977; 7.62,0.610812977; 7.625,
        0.610709851; 7.63,0.610709851; 7.635,0.610709851; 7.64,0.610709851;
        7.645,0.610606726; 7.65,0.610606726; 7.655,0.610709851; 7.66,
        0.610709851; 7.665,0.610812977; 7.67,0.610812977; 7.675,0.610916103;
        7.68,0.611019228; 7.685,0.611019228; 7.69,0.611122354; 7.695,
        0.611122354; 7.7,0.611225479; 7.705,0.611122354; 7.71,0.611122354;
        7.715,0.611019228; 7.72,0.611122354; 7.725,0.611225479; 7.73,
        0.611225479; 7.735,0.611225479; 7.74,0.611225479; 7.745,0.611225479;
        7.75,0.611122354; 7.755,0.611225479; 7.76,0.611225479; 7.765,
        0.611328605; 7.77,0.611225479; 7.775,0.611328605; 7.78,0.611328605;
        7.785,0.611328605; 7.79,0.611328605; 7.795,0.611328605; 7.8,0.611431731;
        7.805,0.611431731; 7.81,0.611431731; 7.815,0.611431731; 7.82,
        0.611328605; 7.825,0.611328605; 7.83,0.611328605; 7.835,0.611328605;
        7.84,0.611225479; 7.845,0.611225479; 7.85,0.611122354; 7.855,
        0.611122354; 7.86,0.611122354; 7.865,0.611122354; 7.87,0.611122354;
        7.875,0.611019228; 7.88,0.610916103; 7.885,0.611019228; 7.89,
        0.611019228; 7.895,0.611122354; 7.9,0.611225479; 7.905,0.611328605;
        7.91,0.611431731; 7.915,0.611534856; 7.92,0.611534856; 7.925,
        0.611637982; 7.93,0.611637982; 7.935,0.611637982; 7.94,0.611637982;
        7.945,0.611637982; 7.95,0.611534856; 7.955,0.611534856; 7.96,
        0.611534856; 7.965,0.611534856; 7.97,0.611534856; 7.975,0.611534856;
        7.98,0.611534856; 7.985,0.611534856; 7.99,0.611534856; 7.995,
        0.611637982; 8,0.611637982; 8.005,0.611637982; 8.01,0.611637982; 8.015,
        0.611534856; 8.02,0.611534856; 8.025,0.611534856; 8.03,0.611431731;
        8.035,0.611225479; 8.04,0.611122354; 8.045,0.611019228; 8.05,
        0.610916103; 8.055,0.610812977; 8.06,0.610812977; 8.065,0.610812977;
        8.07,0.610812977; 8.075,0.610916103; 8.08,0.611019228; 8.085,
        0.611019228; 8.09,0.611019228; 8.095,0.611019228; 8.1,0.610916103;
        8.105,0.610812977; 8.11,0.610709851; 8.115,0.610709851; 8.12,
        0.610709851; 8.125,0.610709851; 8.13,0.610709851; 8.135,0.610812977;
        8.14,0.610812977; 8.145,0.610812977; 8.15,0.610916103; 8.155,
        0.611019228; 8.16,0.611122354; 8.165,0.611122354; 8.17,0.611225479;
        8.175,0.611328605; 8.18,0.611225479; 8.185,0.611225479; 8.19,
        0.611122354; 8.195,0.611019228; 8.2,0.611019228; 8.205,0.610916103;
        8.21,0.610916103; 8.215,0.610812977; 8.22,0.610812977; 8.225,
        0.610812977; 8.23,0.610812977; 8.235,0.610812977; 8.24,0.610812977;
        8.245,0.610812977; 8.25,0.610709851; 8.255,0.610709851; 8.26,
        0.610709851; 8.265,0.610812977; 8.27,0.610709851; 8.275,0.610709851;
        8.28,0.610709851; 8.285,0.610606726; 8.29,0.610606726; 8.295,
        0.610606726; 8.3,0.610606726; 8.305,0.6105036; 8.31,0.610606726; 8.315,
        0.610606726; 8.32,0.610606726; 8.325,0.610606726; 8.33,0.610709851;
        8.335,0.610709851; 8.34,0.610606726; 8.345,0.6105036; 8.35,0.610297349;
        8.355,0.610194223; 8.36,0.610091098; 8.365,0.610091098; 8.37,
        0.610091098; 8.375,0.610091098; 8.38,0.610194223; 8.385,0.610297349;
        8.39,0.610400475; 8.395,0.610400475; 8.4,0.6105036; 8.405,0.610606726;
        8.41,0.610606726; 8.415,0.610606726; 8.42,0.610606726; 8.425,
        0.610606726; 8.43,0.610400475; 8.435,0.610400475; 8.44,0.610297349;
        8.445,0.610297349; 8.45,0.610194223; 8.455,0.610091098; 8.46,
        0.610091098; 8.465,0.610091098; 8.47,0.610091098; 8.475,0.610194223;
        8.48,0.610297349; 8.485,0.610297349; 8.49,0.610400475; 8.495,
        0.610400475; 8.5,0.610400475; 8.505,0.610400475; 8.51,0.610297349;
        8.515,0.610297349; 8.52,0.610194223; 8.525,0.610194223; 8.53,
        0.610194223; 8.535,0.610194223; 8.54,0.610297349; 8.545,0.610400475;
        8.55,0.6105036; 8.555,0.6105036; 8.56,0.6105036; 8.565,0.610606726;
        8.57,0.610606726; 8.575,0.610606726; 8.58,0.610606726; 8.585,
        0.610606726; 8.59,0.6105036; 8.595,0.6105036; 8.6,0.610400475; 8.605,
        0.610297349; 8.61,0.610091098; 8.615,0.610091098; 8.62,0.609987972;
        8.625,0.609884847; 8.63,0.609884847; 8.635,0.609884847; 8.64,
        0.609884847; 8.645,0.609884847; 8.65,0.610091098; 8.655,0.610297349;
        8.66,0.610400475; 8.665,0.6105036; 8.67,0.610606726; 8.675,0.610606726;
        8.68,0.610606726; 8.685,0.610606726; 8.69,0.610606726; 8.695,
        0.610606726; 8.7,0.6105036; 8.705,0.610606726; 8.71,0.610606726; 8.715,
        0.610606726; 8.72,0.610709851; 8.725,0.610709851; 8.73,0.610709851;
        8.735,0.610709851; 8.74,0.610709851; 8.745,0.610709851; 8.75,
        0.610709851; 8.755,0.610606726; 8.76,0.610606726; 8.765,0.6105036; 8.77,
        0.6105036; 8.775,0.6105036; 8.78,0.6105036; 8.785,0.6105036; 8.79,
        0.610606726; 8.795,0.610709851; 8.8,0.610709851; 8.805,0.610709851;
        8.81,0.610709851; 8.815,0.610709851; 8.82,0.610709851; 8.825,
        0.610709851; 8.83,0.610709851; 8.835,0.610606726; 8.84,0.6105036; 8.845,
        0.610297349; 8.85,0.610194223; 8.855,0.610194223; 8.86,0.610091098;
        8.865,0.610091098; 8.87,0.610091098; 8.875,0.610091098; 8.88,
        0.610091098; 8.885,0.610194223; 8.89,0.610297349; 8.895,0.610297349;
        8.9,0.6105036; 8.905,0.6105036; 8.91,0.610606726; 8.915,0.610606726;
        8.92,0.610709851; 8.925,0.610709851; 8.93,0.610606726; 8.935,
        0.610606726; 8.94,0.610709851; 8.945,0.610812977; 8.95,0.610812977;
        8.955,0.611019228; 8.96,0.611122354; 8.965,0.611225479; 8.97,
        0.611431731; 8.975,0.611637982; 8.98,0.611741107; 8.985,0.611844233;
        8.99,0.611947359; 8.995,0.612050484; 9,0.612050484; 9.005,0.611947359;
        9.01,0.611947359; 9.015,0.611844233; 9.02,0.611637982; 9.025,
        0.611637982; 9.03,0.611534856; 9.035,0.611534856; 9.04,0.611637982;
        9.045,0.611637982; 9.05,0.611741107; 9.055,0.611637982; 9.06,
        0.611637982; 9.065,0.611741107; 9.07,0.611741107; 9.075,0.611741107;
        9.08,0.611741107; 9.085,0.611637982; 9.09,0.611431731; 9.095,
        0.611328605; 9.1,0.611328605; 9.105,0.611328605; 9.11,0.611225479;
        9.115,0.611225479; 9.12,0.611225479; 9.125,0.611328605; 9.13,
        0.611328605; 9.135,0.611534856; 9.14,0.611637982; 9.145,0.611637982;
        9.15,0.611637982; 9.155,0.611637982; 9.16,0.611637982; 9.165,
        0.611637982; 9.17,0.611637982; 9.175,0.611534856; 9.18,0.611534856;
        9.185,0.611431731; 9.19,0.611328605; 9.195,0.611225479; 9.2,0.611122354;
        9.205,0.611122354; 9.21,0.611122354; 9.215,0.611122354; 9.22,
        0.611122354; 9.225,0.611225479; 9.23,0.611225479; 9.235,0.611225479;
        9.24,0.611328605; 9.245,0.611534856; 9.25,0.611637982; 9.255,
        0.611534856; 9.26,0.611534856; 9.265,0.611431731; 9.27,0.611328605;
        9.275,0.611328605; 9.28,0.611225479; 9.285,0.611122354; 9.29,
        0.611019228; 9.295,0.611019228; 9.3,0.611019228; 9.305,0.611019228;
        9.31,0.611019228; 9.315,0.611225479; 9.32,0.611431731; 9.325,
        0.611534856; 9.33,0.611741107; 9.335,0.611741107; 9.34,0.611844233;
        9.345,0.611741107; 9.35,0.611741107; 9.355,0.611741107; 9.36,
        0.611637982; 9.365,0.611534856; 9.37,0.611431731; 9.375,0.611328605;
        9.38,0.611328605; 9.385,0.611328605; 9.39,0.611328605; 9.395,
        0.611328605; 9.4,0.611431731; 9.405,0.611534856; 9.41,0.611741107;
        9.415,0.611844233; 9.42,0.611947359; 9.425,0.612050484; 9.43,
        0.612050484; 9.435,0.611947359; 9.44,0.611947359; 9.445,0.612050484;
        9.45,0.612050484; 9.455,0.61215361; 9.46,0.61215361; 9.465,0.61215361;
        9.47,0.612050484; 9.475,0.612050484; 9.48,0.612050484; 9.485,
        0.612050484; 9.49,0.612256736; 9.495,0.612359861; 9.5,0.612462987;
        9.505,0.612359861; 9.51,0.612256736; 9.515,0.61215361; 9.52,0.612050484;
        9.525,0.611947359; 9.53,0.611844233; 9.535,0.611844233; 9.54,
        0.611637982; 9.545,0.611637982; 9.55,0.611534856; 9.555,0.611431731;
        9.56,0.611328605; 9.565,0.611328605; 9.57,0.611328605; 9.575,
        0.611328605; 9.58,0.611328605; 9.585,0.611328605; 9.59,0.611431731;
        9.595,0.611328605; 9.6,0.611328605; 9.605,0.611328605; 9.61,0.611225479;
        9.615,0.611122354; 9.62,0.611122354; 9.625,0.611122354; 9.63,
        0.611019228; 9.635,0.611122354; 9.64,0.611122354; 9.645,0.611122354;
        9.65,0.611122354; 9.655,0.611225479; 9.66,0.611328605; 9.665,
        0.611328605; 9.67,0.611328605; 9.675,0.611328605; 9.68,0.611225479;
        9.685,0.611122354; 9.69,0.611122354; 9.695,0.611122354; 9.7,0.611122354;
        9.705,0.611122354; 9.71,0.611122354; 9.715,0.611225479; 9.72,
        0.611122354; 9.725,0.611122354; 9.73,0.611122354; 9.735,0.611122354;
        9.74,0.611019228; 9.745,0.611019228; 9.75,0.611122354; 9.755,
        0.611019228; 9.76,0.611122354; 9.765,0.611225479; 9.77,0.611328605;
        9.775,0.611328605; 9.78,0.611431731; 9.785,0.611431731; 9.79,
        0.611534856; 9.795,0.611534856; 9.8,0.611637982; 9.805,0.611741107;
        9.81,0.611637982; 9.815,0.611637982; 9.82,0.611534856; 9.825,
        0.611534856; 9.83,0.611431731; 9.835,0.611431731; 9.84,0.611534856;
        9.845,0.611431731; 9.85,0.611431731; 9.855,0.611328605; 9.86,
        0.611328605; 9.865,0.611328605; 9.87,0.611328605; 9.875,0.611328605;
        9.88,0.611328605; 9.885,0.611328605; 9.89,0.611328605; 9.895,
        0.611431731; 9.9,0.611328605; 9.905,0.611328605; 9.91,0.611328605;
        9.915,0.611225479; 9.92,0.611225479; 9.925,0.611225479; 9.93,
        0.611328605; 9.935,0.611328605; 9.94,0.611431731; 9.945,0.611637982;
        9.95,0.611741107; 9.955,0.611844233; 9.96,0.611947359; 9.965,0.61215361;
        9.97,0.61215361; 9.975,0.612256736; 9.98,0.612256736; 9.985,0.612256736;
        9.99,0.61215361; 9.995,0.612050484; 10,0.611947359; 10.005,0.611741107;
        10.01,0.611741107; 10.015,0.611637982; 10.02,0.611637982; 10.025,
        0.611637982; 10.03,0.611637982; 10.035,0.611741107; 10.04,0.611741107;
        10.045,0.611741107; 10.05,0.611844233; 10.055,0.611947359; 10.06,
        0.611844233; 10.065,0.611947359; 10.07,0.611947359; 10.075,0.611947359;
        10.08,0.611947359; 10.085,0.611947359; 10.09,0.611947359; 10.095,
        0.611844233; 10.1,0.611947359; 10.105,0.611947359; 10.11,0.612050484;
        10.115,0.612050484; 10.12,0.61215361; 10.125,0.612256736; 10.13,
        0.612256736; 10.135,0.612359861; 10.14,0.612462987; 10.145,0.612462987;
        10.15,0.612359861; 10.155,0.612359861; 10.16,0.612359861; 10.165,
        0.61215361; 10.17,0.612050484; 10.175,0.611947359; 10.18,0.611844233;
        10.185,0.611741107; 10.19,0.611637982; 10.195,0.611637982; 10.2,
        0.611534856; 10.205,0.611637982; 10.21,0.611741107; 10.215,0.611947359;
        10.22,0.611947359; 10.225,0.612050484; 10.23,0.61215361; 10.235,
        0.61215361; 10.24,0.61215361; 10.245,0.61215361; 10.25,0.61215361;
        10.255,0.612050484; 10.26,0.612050484; 10.265,0.612050484; 10.27,
        0.612050484; 10.275,0.611947359; 10.28,0.612050484; 10.285,0.612050484;
        10.29,0.612050484; 10.295,0.61215361; 10.3,0.61215361; 10.305,
        0.612256736; 10.31,0.612256736; 10.315,0.612359861; 10.32,0.612462987;
        10.325,0.612566112; 10.33,0.612669238; 10.335,0.612669238; 10.34,
        0.612772364; 10.345,0.612772364; 10.35,0.612772364; 10.355,0.612875489;
        10.36,0.612875489; 10.365,0.612772364; 10.37,0.612875489; 10.375,
        0.612875489; 10.38,0.612875489; 10.385,0.612875489; 10.39,0.612978615;
        10.395,0.612978615; 10.4,0.612875489; 10.405,0.612875489; 10.41,
        0.612772364; 10.415,0.612669238; 10.42,0.612462987; 10.425,0.612359861;
        10.43,0.612256736; 10.435,0.61215361; 10.44,0.61215361; 10.445,
        0.612050484; 10.45,0.612050484; 10.455,0.612050484; 10.46,0.612050484;
        10.465,0.612050484; 10.47,0.612050484; 10.475,0.612050484; 10.48,
        0.611947359; 10.485,0.612050484; 10.49,0.612050484; 10.495,0.61215361;
        10.5,0.61215361; 10.505,0.61215361; 10.51,0.612050484; 10.515,
        0.612050484; 10.52,0.61215361; 10.525,0.612050484; 10.53,0.61215361;
        10.535,0.61215361; 10.54,0.61215361; 10.545,0.61215361; 10.55,
        0.612256736; 10.555,0.612359861; 10.56,0.612256736; 10.565,0.612359861;
        10.57,0.612359861; 10.575,0.612462987; 10.58,0.612462987; 10.585,
        0.612669238; 10.59,0.612772364; 10.595,0.612669238; 10.6,0.612772364;
        10.605,0.612772364; 10.61,0.612875489; 10.615,0.612772364; 10.62,
        0.612875489; 10.625,0.612875489; 10.63,0.612978615; 10.635,0.61308174;
        10.64,0.613184866; 10.645,0.613184866; 10.65,0.613184866; 10.655,
        0.613184866; 10.66,0.613287992; 10.665,0.613287992; 10.67,0.613391117;
        10.675,0.613391117; 10.68,0.613391117; 10.685,0.613287992; 10.69,
        0.613287992; 10.695,0.613184866; 10.7,0.61308174; 10.705,0.612978615;
        10.71,0.612875489; 10.715,0.612875489; 10.72,0.612772364; 10.725,
        0.612772364; 10.73,0.612772364; 10.735,0.612772364; 10.74,0.612669238;
        10.745,0.612669238; 10.75,0.612669238; 10.755,0.612566112; 10.76,
        0.612566112; 10.765,0.612566112; 10.77,0.612462987; 10.775,0.612359861;
        10.78,0.612359861; 10.785,0.612359861; 10.79,0.612256736; 10.795,
        0.61215361; 10.8,0.61215361; 10.805,0.61215361; 10.81,0.612050484;
        10.815,0.61215361; 10.82,0.61215361; 10.825,0.61215361; 10.83,
        0.61215361; 10.835,0.612256736; 10.84,0.612256736; 10.845,0.612256736;
        10.85,0.612256736; 10.855,0.612359861; 10.86,0.612359861; 10.865,
        0.612359861; 10.87,0.612359861; 10.875,0.612359861; 10.88,0.612359861;
        10.885,0.612462987; 10.89,0.612462987; 10.895,0.612462987; 10.9,
        0.612462987; 10.905,0.612566112; 10.91,0.612566112; 10.915,0.612566112;
        10.92,0.612462987; 10.925,0.612462987; 10.93,0.612462987; 10.935,
        0.612359861; 10.94,0.612256736; 10.945,0.612256736; 10.95,0.61215361;
        10.955,0.612050484; 10.96,0.61215361; 10.965,0.61215361; 10.97,
        0.61215361; 10.975,0.61215361; 10.98,0.61215361; 10.985,0.612256736;
        10.99,0.61215361; 10.995,0.61215361; 11,0.612050484; 11.005,0.612050484;
        11.01,0.611947359; 11.015,0.611947359; 11.02,0.611947359; 11.025,
        0.611844233; 11.03,0.611844233; 11.035,0.611741107; 11.04,0.611741107;
        11.045,0.611637982; 11.05,0.611637982; 11.055,0.611637982; 11.06,
        0.611741107; 11.065,0.611741107; 11.07,0.611844233; 11.075,0.611844233;
        11.08,0.611741107; 11.085,0.611637982; 11.09,0.611534856; 11.095,
        0.611431731; 11.1,0.611328605; 11.105,0.611225479; 11.11,0.611122354;
        11.115,0.611019228; 11.12,0.611019228; 11.125,0.610916103; 11.13,
        0.610812977; 11.135,0.610709851; 11.14,0.610606726; 11.145,0.610606726;
        11.15,0.6105036; 11.155,0.610606726; 11.16,0.610606726; 11.165,
        0.610709851; 11.17,0.610606726; 11.175,0.6105036; 11.18,0.6105036;
        11.185,0.610400475; 11.19,0.610297349; 11.195,0.610194223; 11.2,
        0.610194223; 11.205,0.609987972; 11.21,0.610091098; 11.215,0.610091098;
        11.22,0.610194223; 11.225,0.610194223; 11.23,0.610297349; 11.235,
        0.6105036; 11.24,0.6105036; 11.245,0.610606726; 11.25,0.610709851;
        11.255,0.610709851; 11.26,0.610709851; 11.265,0.610709851; 11.27,
        0.610709851; 11.275,0.610606726; 11.28,0.6105036; 11.285,0.610400475;
        11.29,0.610400475; 11.295,0.610297349; 11.3,0.610400475; 11.305,
        0.610400475; 11.31,0.610400475; 11.315,0.6105036; 11.32,0.610606726;
        11.325,0.610709851; 11.33,0.610709851; 11.335,0.610812977; 11.34,
        0.610812977; 11.345,0.610812977; 11.35,0.610709851; 11.355,0.610709851;
        11.36,0.610709851; 11.365,0.610709851; 11.37,0.610709851; 11.375,
        0.610709851; 11.38,0.610709851; 11.385,0.610606726; 11.39,0.610606726;
        11.395,0.610606726; 11.4,0.610606726; 11.405,0.610709851; 11.41,
        0.610812977; 11.415,0.610916103; 11.42,0.610916103; 11.425,0.611122354;
        11.43,0.611225479; 11.435,0.611328605; 11.44,0.611328605; 11.445,
        0.611431731; 11.45,0.611431731; 11.455,0.611225479; 11.46,0.611225479;
        11.465,0.611122354; 11.47,0.611019228; 11.475,0.610916103; 11.48,
        0.610916103; 11.485,0.610812977; 11.49,0.610812977; 11.495,0.610812977;
        11.5,0.610916103; 11.505,0.611019228; 11.51,0.611122354; 11.515,
        0.611122354; 11.52,0.611225479; 11.525,0.611225479; 11.53,0.611328605;
        11.535,0.611328605; 11.54,0.611431731; 11.545,0.611431731; 11.55,
        0.611534856; 11.555,0.611431731; 11.56,0.611328605; 11.565,0.611225479;
        11.57,0.611122354; 11.575,0.611019228; 11.58,0.611019228; 11.585,
        0.610916103; 11.59,0.610916103; 11.595,0.610916103; 11.6,0.610916103;
        11.605,0.610916103; 11.61,0.611019228; 11.615,0.611019228; 11.62,
        0.611019228; 11.625,0.611019228; 11.63,0.611122354; 11.635,0.611122354;
        11.64,0.611225479; 11.645,0.611225479; 11.65,0.611122354; 11.655,
        0.611019228; 11.66,0.611019228; 11.665,0.610916103; 11.67,0.610812977;
        11.675,0.610812977; 11.68,0.610709851; 11.685,0.610709851; 11.69,
        0.610709851; 11.695,0.610812977; 11.7,0.610916103; 11.705,0.610812977;
        11.71,0.610916103; 11.715,0.610812977; 11.72,0.610812977; 11.725,
        0.610709851; 11.73,0.610709851; 11.735,0.610709851; 11.74,0.610606726;
        11.745,0.610709851; 11.75,0.610709851; 11.755,0.610709851; 11.76,
        0.610709851; 11.765,0.610709851; 11.77,0.610812977; 11.775,0.610812977;
        11.78,0.610812977; 11.785,0.610812977; 11.79,0.610916103; 11.795,
        0.610916103; 11.8,0.611019228; 11.805,0.611019228; 11.81,0.611122354;
        11.815,0.611225479; 11.82,0.611431731; 11.825,0.611637982; 11.83,
        0.611637982; 11.835,0.611637982; 11.84,0.611741107; 11.845,0.611741107;
        11.85,0.611741107; 11.855,0.611844233; 11.86,0.611844233; 11.865,
        0.611844233; 11.87,0.611741107; 11.875,0.611637982; 11.88,0.611534856;
        11.885,0.611534856; 11.89,0.611534856; 11.895,0.611637982; 11.9,
        0.611534856; 11.905,0.611534856; 11.91,0.611431731; 11.915,0.611534856;
        11.92,0.611534856; 11.925,0.611637982; 11.93,0.611741107; 11.935,
        0.611741107; 11.94,0.611637982; 11.945,0.611637982; 11.95,0.611637982;
        11.955,0.611431731; 11.96,0.611431731; 11.965,0.611431731; 11.97,
        0.611328605; 11.975,0.611328605; 11.98,0.611225479; 11.985,0.611225479;
        11.99,0.611225479; 11.995,0.611225479; 12,0.611225479; 12.005,
        0.611225479; 12.01,0.611122354; 12.015,0.611225479; 12.02,0.611225479;
        12.025,0.611328605; 12.03,0.611225479; 12.035,0.611328605; 12.04,
        0.611225479; 12.045,0.611328605; 12.05,0.611431731; 12.055,0.611534856;
        12.06,0.611534856; 12.065,0.611534856; 12.07,0.611637982; 12.075,
        0.611534856; 12.08,0.611534856; 12.085,0.611534856; 12.09,0.611431731;
        12.095,0.611431731; 12.1,0.611328605; 12.105,0.611328605; 12.11,
        0.611225479; 12.115,0.611225479; 12.12,0.611122354; 12.125,0.611225479;
        12.13,0.611225479; 12.135,0.611225479; 12.14,0.611328605; 12.145,
        0.611431731; 12.15,0.611534856; 12.155,0.611534856; 12.16,0.611637982;
        12.165,0.611637982; 12.17,0.611637982; 12.175,0.611534856; 12.18,
        0.611431731; 12.185,0.611328605; 12.19,0.611225479; 12.195,0.611225479;
        12.2,0.611328605; 12.205,0.611225479; 12.21,0.611225479; 12.215,
        0.611225479; 12.22,0.611328605; 12.225,0.611431731; 12.23,0.611534856;
        12.235,0.611637982; 12.24,0.611637982; 12.245,0.611534856; 12.25,
        0.611534856; 12.255,0.611431731; 12.26,0.611328605; 12.265,0.611328605;
        12.27,0.611328605; 12.275,0.611431731; 12.28,0.611431731; 12.285,
        0.611534856; 12.29,0.611637982; 12.295,0.611637982; 12.3,0.611741107;
        12.305,0.611741107; 12.31,0.611844233; 12.315,0.611741107; 12.32,
        0.611844233; 12.325,0.611844233; 12.33,0.611844233; 12.335,0.611844233;
        12.34,0.611844233; 12.345,0.611844233; 12.35,0.611741107; 12.355,
        0.611844233; 12.36,0.611947359; 12.365,0.612050484; 12.37,0.61215361;
        12.375,0.612359861; 12.38,0.612566112; 12.385,0.612566112; 12.39,
        0.612669238; 12.395,0.612669238; 12.4,0.612772364; 12.405,0.612669238;
        12.41,0.612772364; 12.415,0.612875489; 12.42,0.612772364; 12.425,
        0.612669238; 12.43,0.612566112; 12.435,0.612566112; 12.44,0.612566112;
        12.445,0.612566112; 12.45,0.612669238; 12.455,0.612772364; 12.46,
        0.612772364; 12.465,0.612875489; 12.47,0.61308174; 12.475,0.613287992;
        12.48,0.613391117; 12.485,0.613494243; 12.49,0.613494243; 12.495,
        0.613287992; 12.5,0.613287992; 12.505,0.613287992; 12.51,0.613184866;
        12.515,0.61308174; 12.52,0.612978615; 12.525,0.612978615; 12.53,
        0.61308174; 12.535,0.613287992; 12.54,0.613391117; 12.545,0.613494243;
        12.55,0.613597368; 12.555,0.613700494; 12.56,0.61380362; 12.565,
        0.613700494; 12.57,0.613700494; 12.575,0.613597368; 12.58,0.613391117;
        12.585,0.613184866; 12.59,0.61308174; 12.595,0.612875489; 12.6,
        0.612772364; 12.605,0.612669238; 12.61,0.612566112; 12.615,0.612669238;
        12.62,0.612669238; 12.625,0.612772364; 12.63,0.612875489; 12.635,
        0.612875489; 12.64,0.612978615; 12.645,0.612978615; 12.65,0.612978615;
        12.655,0.612772364; 12.66,0.612669238; 12.665,0.612462987; 12.67,
        0.612359861; 12.675,0.612256736; 12.68,0.612256736; 12.685,0.612256736;
        12.69,0.61215361; 12.695,0.612256736; 12.7,0.612359861; 12.705,
        0.612462987; 12.71,0.612462987; 12.715,0.612566112; 12.72,0.612669238;
        12.725,0.612772364; 12.73,0.612772364; 12.735,0.612875489; 12.74,
        0.612875489; 12.745,0.612772364; 12.75,0.612772364; 12.755,0.612669238;
        12.76,0.612669238; 12.765,0.612566112; 12.77,0.612566112; 12.775,
        0.612669238; 12.78,0.612566112; 12.785,0.612566112; 12.79,0.612566112;
        12.795,0.612462987; 12.8,0.612462987; 12.805,0.612462987; 12.81,
        0.612462987; 12.815,0.612359861; 12.82,0.612359861; 12.825,0.612359861;
        12.83,0.612256736; 12.835,0.612050484; 12.84,0.611947359; 12.845,
        0.611947359; 12.85,0.611844233; 12.855,0.611844233; 12.86,0.611844233;
        12.865,0.611947359; 12.87,0.611844233; 12.875,0.611844233; 12.88,
        0.611947359; 12.885,0.611947359; 12.89,0.612050484; 12.895,0.61215361;
        12.9,0.612256736; 12.905,0.61215361; 12.91,0.612050484; 12.915,
        0.611947359; 12.92,0.611844233; 12.925,0.611844233; 12.93,0.611844233;
        12.935,0.611844233; 12.94,0.611844233; 12.945,0.611947359; 12.95,
        0.611947359; 12.955,0.612050484; 12.96,0.612050484; 12.965,0.61215361;
        12.97,0.612256736; 12.975,0.61215361; 12.98,0.612256736; 12.985,
        0.612359861; 12.99,0.612462987; 12.995,0.612462987; 13,0.612566112;
        13.005,0.612669238; 13.01,0.612669238; 13.015,0.612669238; 13.02,
        0.612669238; 13.025,0.612772364; 13.03,0.612566112; 13.035,0.612566112;
        13.04,0.612566112; 13.045,0.612462987; 13.05,0.612462987; 13.055,
        0.612462987; 13.06,0.612462987; 13.065,0.612462987; 13.07,0.612462987;
        13.075,0.612566112; 13.08,0.612669238; 13.085,0.612669238; 13.09,
        0.612669238; 13.095,0.612772364; 13.1,0.612772364; 13.105,0.612772364;
        13.11,0.612875489; 13.115,0.612772364; 13.12,0.612772364; 13.125,
        0.612772364; 13.13,0.612772364; 13.135,0.612875489; 13.14,0.612978615;
        13.145,0.612978615; 13.15,0.612978615; 13.155,0.612978615; 13.16,
        0.612978615; 13.165,0.612978615; 13.17,0.612978615; 13.175,0.612978615;
        13.18,0.612978615; 13.185,0.612875489; 13.19,0.612772364; 13.195,
        0.612772364; 13.2,0.612875489; 13.205,0.612875489; 13.21,0.612669238;
        13.215,0.612669238; 13.22,0.612669238; 13.225,0.612669238; 13.23,
        0.612772364; 13.235,0.612875489; 13.24,0.612978615; 13.245,0.612978615;
        13.25,0.612978615; 13.255,0.612875489; 13.26,0.612772364; 13.265,
        0.612669238; 13.27,0.612669238; 13.275,0.612566112; 13.28,0.612359861;
        13.285,0.612256736; 13.29,0.61215361; 13.295,0.61215361; 13.3,
        0.612050484; 13.305,0.612050484; 13.31,0.611947359; 13.315,0.611844233;
        13.32,0.611844233; 13.325,0.611741107; 13.33,0.611741107; 13.335,
        0.611637982; 13.34,0.611637982; 13.345,0.611637982; 13.35,0.611637982;
        13.355,0.611741107; 13.36,0.611844233; 13.365,0.611947359; 13.37,
        0.612050484; 13.375,0.612256736; 13.38,0.612359861; 13.385,0.612566112;
        13.39,0.612566112; 13.395,0.612772364; 13.4,0.612875489; 13.405,
        0.612875489; 13.41,0.612978615; 13.415,0.612978615; 13.42,0.612978615;
        13.425,0.612875489; 13.43,0.612875489; 13.435,0.612875489; 13.44,
        0.612772364; 13.445,0.612772364; 13.45,0.612875489; 13.455,0.61308174;
        13.46,0.61308174; 13.465,0.613287992; 13.47,0.613391117; 13.475,
        0.613494243; 13.48,0.613597368; 13.485,0.613700494; 13.49,0.613700494;
        13.495,0.613597368; 13.5,0.613597368; 13.505,0.613494243; 13.51,
        0.613287992; 13.515,0.61308174; 13.52,0.612978615; 13.525,0.612875489;
        13.53,0.612772364; 13.535,0.612772364; 13.54,0.612772364; 13.545,
        0.612772364; 13.55,0.612772364; 13.555,0.612875489; 13.56,0.612978615;
        13.565,0.612978615; 13.57,0.61308174; 13.575,0.61308174; 13.58,
        0.61308174; 13.585,0.61308174; 13.59,0.612978615; 13.595,0.612978615;
        13.6,0.612875489; 13.605,0.612875489; 13.61,0.612978615; 13.615,
        0.613184866; 13.62,0.613287992; 13.625,0.613494243; 13.63,0.613597368;
        13.635,0.613597368; 13.64,0.613597368; 13.645,0.613597368; 13.65,
        0.613700494; 13.655,0.613597368; 13.66,0.613494243; 13.665,0.613494243;
        13.67,0.613287992; 13.675,0.61308174; 13.68,0.61308174; 13.685,
        0.61308174; 13.69,0.612978615; 13.695,0.612875489; 13.7,0.612875489;
        13.705,0.612978615; 13.71,0.612978615; 13.715,0.613184866; 13.72,
        0.613287992; 13.725,0.613391117; 13.73,0.613494243; 13.735,0.613597368;
        13.74,0.613597368; 13.745,0.613494243; 13.75,0.613391117; 13.755,
        0.613287992; 13.76,0.613184866; 13.765,0.612978615; 13.77,0.612772364;
        13.775,0.612669238; 13.78,0.612566112; 13.785,0.612566112; 13.79,
        0.612566112; 13.795,0.612566112; 13.8,0.612359861; 13.805,0.612359861;
        13.81,0.61215361; 13.815,0.612050484; 13.82,0.611844233; 13.825,
        0.611844233; 13.83,0.611741107; 13.835,0.611534856; 13.84,0.611328605;
        13.845,0.611122354; 13.85,0.611019228; 13.855,0.610916103; 13.86,
        0.610916103; 13.865,0.610916103; 13.87,0.611019228; 13.875,0.611122354;
        13.88,0.611225479; 13.885,0.611328605; 13.89,0.611328605; 13.895,
        0.611534856; 13.9,0.611534856; 13.905,0.611534856; 13.91,0.611431731;
        13.915,0.611328605; 13.92,0.611225479; 13.925,0.610916103; 13.93,
        0.610812977; 13.935,0.610606726; 13.94,0.610606726; 13.945,0.610606726;
        13.95,0.610606726; 13.955,0.610812977; 13.96,0.610812977; 13.965,
        0.611019228; 13.97,0.611122354; 13.975,0.611328605; 13.98,0.611225479;
        13.985,0.611225479; 13.99,0.611225479; 13.995,0.611122354; 14,
        0.611019228; 14.005,0.611019228; 14.01,0.610916103; 14.015,0.610709851;
        14.02,0.610606726; 14.025,0.6105036; 14.03,0.6105036; 14.035,0.6105036;
        14.04,0.610606726; 14.045,0.610709851; 14.05,0.610606726; 14.055,
        0.610606726; 14.06,0.610606726; 14.065,0.610606726; 14.07,0.610606726;
        14.075,0.610709851; 14.08,0.610709851; 14.085,0.610606726; 14.09,
        0.610606726; 14.095,0.6105036; 14.1,0.6105036; 14.105,0.6105036; 14.11,
        0.610606726; 14.115,0.610606726; 14.12,0.610606726; 14.125,0.610606726;
        14.13,0.610709851; 14.135,0.610916103; 14.14,0.611019228; 14.145,
        0.611225479; 14.15,0.611431731; 14.155,0.611534856; 14.16,0.611637982;
        14.165,0.611741107; 14.17,0.611844233; 14.175,0.611844233; 14.18,
        0.611947359; 14.185,0.611947359; 14.19,0.611844233; 14.195,0.611637982;
        14.2,0.611534856; 14.205,0.611431731; 14.21,0.611328605; 14.215,
        0.611431731; 14.22,0.611431731; 14.225,0.611534856; 14.23,0.611534856;
        14.235,0.611637982; 14.24,0.611741107; 14.245,0.611844233; 14.25,
        0.611844233; 14.255,0.611844233; 14.26,0.611741107; 14.265,0.611637982;
        14.27,0.611741107; 14.275,0.611741107; 14.28,0.611844233; 14.285,
        0.611844233; 14.29,0.611844233; 14.295,0.611844233; 14.3,0.611741107;
        14.305,0.611637982; 14.31,0.611534856; 14.315,0.611534856; 14.32,
        0.611431731; 14.325,0.611431731; 14.33,0.611328605; 14.335,0.611225479;
        14.34,0.611122354; 14.345,0.611019228; 14.35,0.610916103; 14.355,
        0.610812977; 14.36,0.610812977; 14.365,0.610709851; 14.37,0.610709851;
        14.375,0.6105036; 14.38,0.6105036; 14.385,0.6105036; 14.39,0.610400475;
        14.395,0.610400475; 14.4,0.610400475; 14.405,0.610400475; 14.41,
        0.610297349; 14.415,0.610297349; 14.42,0.610297349; 14.425,0.610194223;
        14.43,0.610194223; 14.435,0.610194223; 14.44,0.610194223; 14.445,
        0.610194223; 14.45,0.610091098; 14.455,0.610091098; 14.46,0.610194223;
        14.465,0.610194223; 14.47,0.610400475; 14.475,0.6105036; 14.48,
        0.6105036; 14.485,0.610606726; 14.49,0.610606726; 14.495,0.610709851;
        14.5,0.610606726; 14.505,0.610606726; 14.51,0.6105036; 14.515,
        0.610400475; 14.52,0.610297349; 14.525,0.610194223; 14.53,0.610194223;
        14.535,0.610091098; 14.54,0.610091098; 14.545,0.610091098; 14.55,
        0.610091098; 14.555,0.610091098; 14.56,0.610091098; 14.565,0.610194223;
        14.57,0.610091098; 14.575,0.610091098; 14.58,0.610091098; 14.585,
        0.610091098; 14.59,0.610091098; 14.595,0.610091098; 14.6,0.610194223;
        14.605,0.610091098; 14.61,0.610091098; 14.615,0.610194223; 14.62,
        0.610297349; 14.625,0.610297349; 14.63,0.6105036; 14.635,0.610709851;
        14.64,0.610812977; 14.645,0.610916103; 14.65,0.611019228; 14.655,
        0.611122354; 14.66,0.611122354; 14.665,0.611122354; 14.67,0.611122354;
        14.675,0.611019228; 14.68,0.611019228; 14.685,0.610916103; 14.69,
        0.610916103; 14.695,0.610812977; 14.7,0.610812977; 14.705,0.610812977;
        14.71,0.610709851; 14.715,0.610709851; 14.72,0.610812977; 14.725,
        0.610916103; 14.73,0.611019228; 14.735,0.611122354; 14.74,0.611225479;
        14.745,0.611328605; 14.75,0.611225479; 14.755,0.611225479; 14.76,
        0.611225479; 14.765,0.611019228; 14.77,0.610916103; 14.775,0.610812977;
        14.78,0.610709851; 14.785,0.6105036; 14.79,0.6105036; 14.795,0.6105036;
        14.8,0.610400475; 14.805,0.610400475; 14.81,0.610400475; 14.815,
        0.610400475; 14.82,0.610400475; 14.825,0.6105036; 14.83,0.6105036;
        14.835,0.610400475; 14.84,0.610297349; 14.845,0.610194223; 14.85,
        0.610091098; 14.855,0.609987972; 14.86,0.609987972; 14.865,0.609987972;
        14.87,0.610091098; 14.875,0.610091098; 14.88,0.610091098; 14.885,
        0.610091098; 14.89,0.610091098; 14.895,0.610091098; 14.9,0.610194223;
        14.905,0.610297349; 14.91,0.610297349; 14.915,0.610400475; 14.92,
        0.610297349; 14.925,0.610194223; 14.93,0.610091098; 14.935,0.609987972;
        14.94,0.610091098; 14.945,0.609987972; 14.95,0.609987972; 14.955,
        0.609987972; 14.96,0.610091098; 14.965,0.610194223; 14.97,0.610400475;
        14.975,0.6105036; 14.98,0.610606726; 14.985,0.610709851; 14.99,
        0.610709851; 14.995,0.610709851; 15,0.610606726; 15.005,0.610606726;
        15.01,0.610606726; 15.015,0.610400475; 15.02,0.610297349; 15.025,
        0.610194223; 15.03,0.610297349; 15.035,0.610194223; 15.04,0.610297349;
        15.045,0.610400475; 15.05,0.6105036; 15.055,0.610606726; 15.06,
        0.610812977; 15.065,0.610916103; 15.07,0.610916103; 15.075,0.611019228;
        15.08,0.611019228; 15.085,0.610916103; 15.09,0.610709851; 15.095,
        0.610606726; 15.1,0.6105036; 15.105,0.610297349; 15.11,0.610297349;
        15.115,0.610194223; 15.12,0.610297349; 15.125,0.610194223; 15.13,
        0.610297349; 15.135,0.610297349; 15.14,0.610400475; 15.145,0.6105036;
        15.15,0.6105036; 15.155,0.610606726; 15.16,0.610606726; 15.165,
        0.610606726; 15.17,0.610606726; 15.175,0.610606726; 15.18,0.6105036;
        15.185,0.6105036; 15.19,0.6105036; 15.195,0.610400475; 15.2,0.610400475;
        15.205,0.610400475; 15.21,0.6105036; 15.215,0.610606726; 15.22,
        0.610812977; 15.225,0.610916103; 15.23,0.610916103; 15.235,0.611019228;
        15.24,0.611019228; 15.245,0.611019228; 15.25,0.611019228; 15.255,
        0.610916103; 15.26,0.610916103; 15.265,0.610812977; 15.27,0.610709851;
        15.275,0.610709851; 15.28,0.610812977; 15.285,0.610812977; 15.29,
        0.610916103; 15.295,0.611019228; 15.3,0.611122354; 15.305,0.611122354;
        15.31,0.611328605; 15.315,0.611431731; 15.32,0.611431731; 15.325,
        0.611637982; 15.33,0.611741107; 15.335,0.611844233; 15.34,0.611947359;
        15.345,0.612050484; 15.35,0.612050484; 15.355,0.612050484; 15.36,
        0.612050484; 15.365,0.61215361; 15.37,0.61215361; 15.375,0.61215361;
        15.38,0.612256736; 15.385,0.612359861; 15.39,0.612462987; 15.395,
        0.612462987; 15.4,0.612566112; 15.405,0.612669238; 15.41,0.612669238;
        15.415,0.612669238; 15.42,0.612669238; 15.425,0.612566112; 15.43,
        0.612462987; 15.435,0.612359861; 15.44,0.612256736; 15.445,0.612050484;
        15.45,0.611947359; 15.455,0.611844233; 15.46,0.611741107; 15.465,
        0.611637982; 15.47,0.611637982; 15.475,0.611534856; 15.48,0.611534856;
        15.485,0.611534856; 15.49,0.611637982; 15.495,0.611741107; 15.5,
        0.611741107; 15.505,0.611844233; 15.51,0.611741107; 15.515,0.611741107;
        15.52,0.611637982; 15.525,0.611637982; 15.53,0.611741107; 15.535,
        0.611741107; 15.54,0.611741107; 15.545,0.611844233; 15.55,0.611947359;
        15.555,0.611947359; 15.56,0.61215361; 15.565,0.612256736; 15.57,
        0.612462987; 15.575,0.612566112; 15.58,0.612669238; 15.585,0.612772364;
        15.59,0.612772364; 15.595,0.612875489; 15.6,0.612875489; 15.605,
        0.612875489; 15.61,0.612772364; 15.615,0.612669238; 15.62,0.612566112;
        15.625,0.612462987; 15.63,0.612462987; 15.635,0.612462987; 15.64,
        0.612462987; 15.645,0.612462987; 15.65,0.612566112; 15.655,0.612669238;
        15.66,0.612669238; 15.665,0.612772364; 15.67,0.612875489; 15.675,
        0.612875489; 15.68,0.612772364; 15.685,0.612772364; 15.69,0.612772364;
        15.695,0.612772364; 15.7,0.612772364; 15.705,0.612669238; 15.71,
        0.612669238; 15.715,0.612566112; 15.72,0.612669238; 15.725,0.612669238;
        15.73,0.612772364; 15.735,0.612875489; 15.74,0.612978615; 15.745,
        0.61308174; 15.75,0.612978615; 15.755,0.612978615; 15.76,0.61308174;
        15.765,0.61308174; 15.77,0.61308174; 15.775,0.61308174; 15.78,
        0.61308174; 15.785,0.612978615; 15.79,0.612875489; 15.795,0.612875489;
        15.8,0.612978615; 15.805,0.612978615; 15.81,0.61308174; 15.815,
        0.613287992; 15.82,0.613287992; 15.825,0.613287992; 15.83,0.613391117;
        15.835,0.613597368; 15.84,0.613700494; 15.845,0.61380362; 15.85,
        0.613906745; 15.855,0.61380362; 15.86,0.613700494; 15.865,0.61380362;
        15.87,0.61380362; 15.875,0.613700494; 15.88,0.61380362; 15.885,
        0.61380362; 15.89,0.613906745; 15.895,0.613906745; 15.9,0.614112996;
        15.905,0.614216122; 15.91,0.614319248; 15.915,0.614319248; 15.92,
        0.614422373; 15.925,0.614422373; 15.93,0.614319248; 15.935,0.614319248;
        15.94,0.614319248; 15.945,0.614216122; 15.95,0.614112996; 15.955,
        0.614216122; 15.96,0.614216122; 15.965,0.614216122; 15.97,0.614422373;
        15.975,0.614525499; 15.98,0.61473175; 15.985,0.614834876; 15.99,
        0.614938001; 15.995,0.615041127; 16,0.614938001; 16.005,0.614938001;
        16.01,0.614938001; 16.015,0.615041127; 16.02,0.614938001; 16.025,
        0.614938001; 16.03,0.614834876; 16.035,0.614834876; 16.04,0.61473175;
        16.045,0.614834876; 16.05,0.614938001; 16.055,0.614938001; 16.06,
        0.615041127; 16.065,0.615041127; 16.07,0.614938001; 16.075,0.614834876;
        16.08,0.61473175; 16.085,0.614628625; 16.09,0.614422373; 16.095,
        0.614216122; 16.1,0.614009871; 16.105,0.613906745; 16.11,0.613700494;
        16.115,0.613700494; 16.12,0.613700494; 16.125,0.613597368; 16.13,
        0.613700494; 16.135,0.613700494; 16.14,0.613906745; 16.145,0.613906745;
        16.15,0.614112996; 16.155,0.614216122; 16.16,0.614319248; 16.165,
        0.614319248; 16.17,0.614216122; 16.175,0.614216122; 16.18,0.614009871;
        16.185,0.614009871; 16.19,0.614009871; 16.195,0.613597368; 16.2,
        0.612050484; 16.205,0.609781721; 16.21,0.606791078; 16.215,0.603491059;
        16.22,0.600706667; 16.225,0.598128527; 16.23,0.595653513; 16.235,
        0.593075372; 16.24,0.590703483; 16.245,0.58843472; 16.25,0.586269082;
        16.255,0.584309696; 16.26,0.582659686; 16.265,0.581112802; 16.27,
        0.579772169; 16.275,0.578740913; 16.28,0.577915908; 16.285,0.577297154;
        16.29,0.576884652; 16.295,0.576678401; 16.3,0.576678401; 16.305,
        0.576781526; 16.31,0.577090903; 16.315,0.577503406; 16.32,0.578122159;
        16.325,0.578844039; 16.33,0.579875295; 16.335,0.581112802; 16.34,
        0.582453435; 16.345,0.583897193; 16.35,0.585340952; 16.355,0.586990962;
        16.36,0.588640971; 16.365,0.590497232; 16.37,0.592250368; 16.375,
        0.594106629; 16.38,0.595859764; 16.385,0.59781915; 16.39,0.599675411;
        16.395,0.601531672; 16.4,0.603491059; 16.405,0.60534732; 16.41,
        0.607100455; 16.415,0.608647339; 16.42,0.610194223; 16.425,0.611741107;
        16.43,0.61308174; 16.435,0.614422373; 16.44,0.615659881; 16.445,
        0.616794262; 16.45,0.617825518; 16.455,0.618856774; 16.46,0.619784905;
        16.465,0.62060991; 16.47,0.621434915; 16.475,0.62225992; 16.48,
        0.622878673; 16.485,0.623394301; 16.49,0.624013055; 16.495,0.624425557;
        16.5,0.62483806; 16.505,0.625044311; 16.51,0.625147437; 16.515,
        0.625250562; 16.52,0.625147437; 16.525,0.625147437; 16.53,0.625147437;
        16.535,0.625044311; 16.54,0.62483806; 16.545,0.624631809; 16.55,
        0.624528683; 16.555,0.624322432; 16.56,0.624219306; 16.565,0.62411618;
        16.57,0.624013055; 16.575,0.623703678; 16.58,0.623497427; 16.585,
        0.62318805; 16.59,0.622981799; 16.595,0.622672422; 16.6,0.622363045;
        16.605,0.622053668; 16.61,0.621641166; 16.615,0.621228663; 16.62,
        0.620919287; 16.625,0.62060991; 16.63,0.620300533; 16.635,0.620094282;
        16.64,0.619888031; 16.645,0.619578654; 16.65,0.619269277; 16.655,
        0.6189599; 16.66,0.618753649; 16.665,0.618547398; 16.67,0.618341146;
        16.675,0.618134895; 16.68,0.617825518; 16.685,0.617516142; 16.69,
        0.617206765; 16.695,0.616897388; 16.7,0.616588011; 16.705,0.616484885;
        16.71,0.616278634; 16.715,0.616175509; 16.72,0.615969257; 16.725,
        0.615866132; 16.73,0.615866132; 16.735,0.615659881; 16.74,0.615556755;
        16.745,0.615453629; 16.75,0.615350504; 16.755,0.615144253; 16.76,
        0.615041127; 16.765,0.614938001; 16.77,0.61473175; 16.775,0.614628625;
        16.78,0.614422373; 16.785,0.614319248; 16.79,0.614009871; 16.795,
        0.613906745; 16.8,0.613906745; 16.805,0.61380362; 16.81,0.613700494;
        16.815,0.613597368; 16.82,0.613494243; 16.825,0.613287992; 16.83,
        0.613184866; 16.835,0.61308174; 16.84,0.612875489; 16.845,0.612669238;
        16.85,0.612566112; 16.855,0.612359861; 16.86,0.61215361; 16.865,
        0.611947359; 16.87,0.611741107; 16.875,0.611637982; 16.88,0.611328605;
        16.885,0.611225479; 16.89,0.611122354; 16.895,0.610916103; 16.9,
        0.610812977; 16.905,0.610709851; 16.91,0.610709851; 16.915,0.6105036;
        16.92,0.610400475; 16.925,0.610297349; 16.93,0.609987972; 16.935,
        0.609884847; 16.94,0.609678595; 16.945,0.609678595; 16.95,0.609472344;
        16.955,0.609472344; 16.96,0.609369219; 16.965,0.609266093; 16.97,
        0.609162967; 16.975,0.609162967; 16.98,0.609162967; 16.985,0.609059842;
        16.99,0.608956716; 16.995,0.60885359; 17,0.608750465; 17.005,
        0.608647339; 17.01,0.608544214; 17.015,0.608544214; 17.02,0.608337962;
        17.025,0.608131711; 17.03,0.608028586; 17.035,0.60792546; 17.04,
        0.607719209; 17.045,0.607719209; 17.05,0.607719209; 17.055,0.607719209;
        17.06,0.607616083; 17.065,0.607512958; 17.07,0.607512958; 17.075,
        0.607409832; 17.08,0.607512958; 17.085,0.607512958; 17.09,0.607512958;
        17.095,0.607409832; 17.1,0.607409832; 17.105,0.607409832; 17.11,
        0.607306706; 17.115,0.607306706; 17.12,0.607306706; 17.125,0.607306706;
        17.13,0.607203581; 17.135,0.607306706; 17.14,0.607306706; 17.145,
        0.607306706; 17.15,0.607409832; 17.155,0.607409832; 17.16,0.607409832;
        17.165,0.607306706; 17.17,0.607306706; 17.175,0.607203581; 17.18,
        0.607100455; 17.185,0.60699733; 17.19,0.60699733; 17.195,0.606894204;
        17.2,0.606791078; 17.205,0.606791078; 17.21,0.606791078; 17.215,
        0.60699733; 17.22,0.60699733; 17.225,0.607203581; 17.23,0.607306706;
        17.235,0.607306706; 17.24,0.607306706; 17.245,0.607306706; 17.25,
        0.607409832; 17.255,0.607306706; 17.26,0.607306706; 17.265,0.607203581;
        17.27,0.607203581; 17.275,0.607100455; 17.28,0.60699733; 17.285,
        0.607100455; 17.29,0.60699733; 17.295,0.60699733; 17.3,0.60699733;
        17.305,0.607100455; 17.31,0.607100455; 17.315,0.607203581; 17.32,
        0.607306706; 17.325,0.607306706; 17.33,0.607409832; 17.335,0.607306706;
        17.34,0.607306706; 17.345,0.607100455; 17.35,0.607100455; 17.355,
        0.607203581; 17.36,0.607203581; 17.365,0.607203581; 17.37,0.607100455;
        17.375,0.607100455; 17.38,0.606894204; 17.385,0.60699733; 17.39,
        0.60699733; 17.395,0.606894204; 17.4,0.606791078; 17.405,0.606687953;
        17.41,0.606584827; 17.415,0.606481701; 17.42,0.606378576; 17.425,
        0.606378576; 17.43,0.606378576; 17.435,0.606172325; 17.44,0.606172325;
        17.445,0.606069199; 17.45,0.606069199; 17.455,0.606172325; 17.46,
        0.60627545; 17.465,0.606378576; 17.47,0.606378576; 17.475,0.606481701;
        17.48,0.606481701; 17.485,0.606584827; 17.49,0.606584827; 17.495,
        0.606687953; 17.5,0.606687953; 17.505,0.606584827; 17.51,0.606481701;
        17.515,0.606378576; 17.52,0.606378576; 17.525,0.60627545; 17.53,
        0.60627545; 17.535,0.60627545; 17.54,0.60627545; 17.545,0.60627545;
        17.55,0.60627545; 17.555,0.60627545; 17.56,0.606378576; 17.565,
        0.606481701; 17.57,0.606584827; 17.575,0.606584827; 17.58,0.606584827;
        17.585,0.606584827; 17.59,0.606584827; 17.595,0.606584827; 17.6,
        0.606584827; 17.605,0.606584827; 17.61,0.606481701; 17.615,0.606378576;
        17.62,0.606378576; 17.625,0.606378576; 17.63,0.606378576; 17.635,
        0.606481701; 17.64,0.606481701; 17.645,0.606481701; 17.65,0.606378576;
        17.655,0.606378576; 17.66,0.60627545; 17.665,0.606172325; 17.67,
        0.606172325; 17.675,0.606069199; 17.68,0.605966073; 17.685,0.605862948;
        17.69,0.605759822; 17.695,0.605759822; 17.7,0.605656697; 17.705,
        0.605656697; 17.71,0.605759822; 17.715,0.605759822; 17.72,0.605759822;
        17.725,0.605759822; 17.73,0.605759822; 17.735,0.605862948; 17.74,
        0.605966073; 17.745,0.605966073; 17.75,0.606069199; 17.755,0.605966073;
        17.76,0.606069199; 17.765,0.606069199; 17.77,0.606069199; 17.775,
        0.606069199; 17.78,0.606069199; 17.785,0.606069199; 17.79,0.606069199;
        17.795,0.605966073; 17.8,0.605966073; 17.805,0.606069199; 17.81,
        0.605966073; 17.815,0.606069199; 17.82,0.606069199; 17.825,0.605966073;
        17.83,0.605862948; 17.835,0.605759822; 17.84,0.605656697; 17.845,
        0.605553571; 17.85,0.605553571; 17.855,0.605450445; 17.86,0.605450445;
        17.865,0.60534732; 17.87,0.60534732; 17.875,0.605450445; 17.88,
        0.605450445; 17.885,0.605450445; 17.89,0.605450445; 17.895,0.605450445;
        17.9,0.60534732; 17.905,0.60534732; 17.91,0.60534732; 17.915,0.60534732;
        17.92,0.60534732; 17.925,0.60534732; 17.93,0.60534732; 17.935,
        0.60534732; 17.94,0.605450445; 17.945,0.605450445; 17.95,0.605450445;
        17.955,0.605450445; 17.96,0.605450445; 17.965,0.605450445; 17.97,
        0.60534732; 17.975,0.605450445; 17.98,0.605553571; 17.985,0.605553571;
        17.99,0.605553571; 17.995,0.605553571; 18,0.605553571; 18.005,
        0.605450445; 18.01,0.605450445; 18.015,0.605450445; 18.02,0.605450445;
        18.025,0.60534732; 18.03,0.60534732; 18.035,0.60534732; 18.04,
        0.605244194; 18.045,0.60534732; 18.05,0.605450445; 18.055,0.605553571;
        18.06,0.605553571; 18.065,0.605553571; 18.07,0.605553571; 18.075,
        0.605656697; 18.08,0.605656697; 18.085,0.605759822; 18.09,0.605759822;
        18.095,0.605553571; 18.1,0.605450445; 18.105,0.605450445; 18.11,
        0.60534732; 18.115,0.60534732; 18.12,0.605450445; 18.125,0.605553571;
        18.13,0.605553571; 18.135,0.605450445; 18.14,0.605450445; 18.145,
        0.605553571; 18.15,0.605450445; 18.155,0.605553571; 18.16,0.605553571;
        18.165,0.605553571; 18.17,0.605553571; 18.175,0.605450445; 18.18,
        0.605450445; 18.185,0.60534732; 18.19,0.60534732; 18.195,0.605244194;
        18.2,0.605141069; 18.205,0.605037943; 18.21,0.604934817; 18.215,
        0.604934817; 18.22,0.605037943; 18.225,0.605141069; 18.23,0.605244194;
        18.235,0.60534732; 18.24,0.60534732; 18.245,0.605450445; 18.25,
        0.605553571; 18.255,0.605553571; 18.26,0.605656697; 18.265,0.605656697;
        18.27,0.605656697; 18.275,0.605553571; 18.28,0.605553571; 18.285,
        0.605553571; 18.29,0.605656697; 18.295,0.605656697; 18.3,0.605759822;
        18.305,0.605862948; 18.31,0.605966073; 18.315,0.606069199; 18.32,
        0.606172325; 18.325,0.606378576; 18.33,0.606378576; 18.335,0.606481701;
        18.34,0.606481701; 18.345,0.606378576; 18.35,0.60627545; 18.355,
        0.60627545; 18.36,0.606378576; 18.365,0.60627545; 18.37,0.606378576;
        18.375,0.606378576; 18.38,0.606481701; 18.385,0.606481701; 18.39,
        0.606687953; 18.395,0.606894204; 18.4,0.60699733; 18.405,0.607203581;
        18.41,0.607203581; 18.415,0.607203581; 18.42,0.607203581; 18.425,
        0.607100455; 18.43,0.607203581; 18.435,0.607100455; 18.44,0.607100455;
        18.445,0.60699733; 18.45,0.60699733; 18.455,0.606894204; 18.46,
        0.60699733; 18.465,0.607100455; 18.47,0.607100455; 18.475,0.607100455;
        18.48,0.60699733; 18.485,0.607100455; 18.49,0.60699733; 18.495,
        0.60699733; 18.5,0.60699733; 18.505,0.606894204; 18.51,0.606791078;
        18.515,0.606584827; 18.52,0.606481701; 18.525,0.606172325; 18.53,
        0.606069199; 18.535,0.605966073; 18.54,0.605862948; 18.545,0.605759822;
        18.55,0.605656697; 18.555,0.605656697; 18.56,0.605656697; 18.565,
        0.605759822; 18.57,0.605862948; 18.575,0.605966073; 18.58,0.605862948;
        18.585,0.605966073; 18.59,0.605966073; 18.595,0.605862948; 18.6,
        0.605759822; 18.605,0.605759822; 18.61,0.605862948; 18.615,0.605759822;
        18.62,0.605759822; 18.625,0.605656697; 18.63,0.605656697; 18.635,
        0.605759822; 18.64,0.605759822; 18.645,0.605966073; 18.65,0.605966073;
        18.655,0.605966073; 18.66,0.606069199; 18.665,0.606069199; 18.67,
        0.606069199; 18.675,0.606069199; 18.68,0.606069199; 18.685,0.605966073;
        18.69,0.605862948; 18.695,0.605862948; 18.7,0.605862948; 18.705,
        0.605759822; 18.71,0.605966073; 18.715,0.606069199; 18.72,0.606069199;
        18.725,0.606172325; 18.73,0.60627545; 18.735,0.606378576; 18.74,
        0.606481701; 18.745,0.606584827; 18.75,0.606584827; 18.755,0.606584827;
        18.76,0.606378576; 18.765,0.606378576; 18.77,0.606378576; 18.775,
        0.606378576; 18.78,0.606378576; 18.785,0.606481701; 18.79,0.606481701;
        18.795,0.606481701; 18.8,0.606584827; 18.805,0.606791078; 18.81,
        0.606894204; 18.815,0.60699733; 18.82,0.607203581; 18.825,0.607306706;
        18.83,0.607203581; 18.835,0.607203581; 18.84,0.607100455; 18.845,
        0.607100455; 18.85,0.60699733; 18.855,0.607100455; 18.86,0.607100455;
        18.865,0.60699733; 18.87,0.60699733; 18.875,0.60699733; 18.88,
        0.607100455; 18.885,0.607100455; 18.89,0.607203581; 18.895,0.607203581;
        18.9,0.607203581; 18.905,0.607203581; 18.91,0.607306706; 18.915,
        0.607409832; 18.92,0.607306706; 18.925,0.607306706; 18.93,0.607203581;
        18.935,0.607100455; 18.94,0.60699733; 18.945,0.60699733; 18.95,
        0.60699733; 18.955,0.606894204; 18.96,0.60699733; 18.965,0.60699733;
        18.97,0.606894204; 18.975,0.606894204; 18.98,0.606894204; 18.985,
        0.60699733; 18.99,0.60699733; 18.995,0.60699733; 19,0.606894204; 19.005,
        0.606791078; 19.01,0.606687953; 19.015,0.606687953; 19.02,0.606791078;
        19.025,0.606791078; 19.03,0.606687953; 19.035,0.606687953; 19.04,
        0.606687953; 19.045,0.606584827; 19.05,0.606584827; 19.055,0.606687953;
        19.06,0.606687953; 19.065,0.606791078; 19.07,0.606791078; 19.075,
        0.606894204; 19.08,0.606894204; 19.085,0.606894204; 19.09,0.60699733;
        19.095,0.606894204; 19.1,0.606894204; 19.105,0.606894204; 19.11,
        0.606894204; 19.115,0.606894204; 19.12,0.60699733; 19.125,0.607100455;
        19.13,0.607100455; 19.135,0.607100455; 19.14,0.607100455; 19.145,
        0.607203581; 19.15,0.607203581; 19.155,0.607306706; 19.16,0.607512958;
        19.165,0.607616083; 19.17,0.607512958; 19.175,0.607512958; 19.18,
        0.607512958; 19.185,0.607409832; 19.19,0.607409832; 19.195,0.607409832;
        19.2,0.607512958; 19.205,0.607512958; 19.21,0.607512958; 19.215,
        0.607616083; 19.22,0.607616083; 19.225,0.607719209; 19.23,0.607822334;
        19.235,0.60792546; 19.24,0.60792546; 19.245,0.608028586; 19.25,
        0.60792546; 19.255,0.60792546; 19.26,0.607822334; 19.265,0.60792546;
        19.27,0.607822334; 19.275,0.607822334; 19.28,0.607719209; 19.285,
        0.607719209; 19.29,0.607822334; 19.295,0.607822334; 19.3,0.60792546;
        19.305,0.608028586; 19.31,0.608028586; 19.315,0.60792546; 19.32,
        0.60792546; 19.325,0.60792546; 19.33,0.60792546; 19.335,0.60792546;
        19.34,0.608028586; 19.345,0.608028586; 19.35,0.60792546; 19.355,
        0.607822334; 19.36,0.607822334; 19.365,0.607822334; 19.37,0.60792546;
        19.375,0.608028586; 19.38,0.608131711; 19.385,0.608028586; 19.39,
        0.608028586; 19.395,0.60792546; 19.4,0.60792546; 19.405,0.60792546;
        19.41,0.607822334; 19.415,0.607822334; 19.42,0.607719209; 19.425,
        0.607719209; 19.43,0.607616083; 19.435,0.607719209; 19.44,0.607616083;
        19.445,0.607719209; 19.45,0.607822334; 19.455,0.607719209; 19.46,
        0.607822334; 19.465,0.60792546; 19.47,0.608131711; 19.475,0.608131711;
        19.48,0.608234837; 19.485,0.608337962; 19.49,0.608337962; 19.495,
        0.608337962; 19.5,0.608337962; 19.505,0.608337962; 19.51,0.608234837;
        19.515,0.608234837; 19.52,0.608131711; 19.525,0.608131711; 19.53,
        0.608028586; 19.535,0.608028586; 19.54,0.608131711; 19.545,0.608131711;
        19.55,0.608234837; 19.555,0.608131711; 19.56,0.608234837; 19.565,
        0.608131711; 19.57,0.608131711; 19.575,0.608131711; 19.58,0.608131711;
        19.585,0.608028586; 19.59,0.608028586; 19.595,0.60792546; 19.6,
        0.607822334; 19.605,0.607822334; 19.61,0.607822334; 19.615,0.607822334;
        19.62,0.607822334; 19.625,0.607719209; 19.63,0.607822334; 19.635,
        0.607719209; 19.64,0.607822334; 19.645,0.60792546; 19.65,0.608028586;
        19.655,0.608131711; 19.66,0.608234837; 19.665,0.608234837; 19.67,
        0.608131711; 19.675,0.608131711; 19.68,0.608131711; 19.685,0.608234837;
        19.69,0.608131711; 19.695,0.608028586; 19.7,0.608028586; 19.705,
        0.60792546; 19.71,0.608028586; 19.715,0.608234837; 19.72,0.608441088;
        19.725,0.608441088; 19.73,0.608544214; 19.735,0.608647339; 19.74,
        0.608647339; 19.745,0.608647339; 19.75,0.608750465; 19.755,0.608750465;
        19.76,0.608647339; 19.765,0.608647339; 19.77,0.608544214; 19.775,
        0.608441088; 19.78,0.608441088; 19.785,0.608441088; 19.79,0.608544214;
        19.795,0.608544214; 19.8,0.608441088; 19.805,0.608441088; 19.81,
        0.608441088; 19.815,0.608337962; 19.82,0.608441088; 19.825,0.608441088;
        19.83,0.608337962; 19.835,0.608234837; 19.84,0.608131711; 19.845,
        0.608028586; 19.85,0.608028586; 19.855,0.608028586; 19.86,0.608028586;
        19.865,0.608028586; 19.87,0.60792546; 19.875,0.60792546; 19.88,
        0.607822334; 19.885,0.607822334; 19.89,0.607822334; 19.895,0.607822334;
        19.9,0.607822334; 19.905,0.607719209; 19.91,0.607616083; 19.915,
        0.607512958; 19.92,0.607409832; 19.925,0.607409832; 19.93,0.607306706;
        19.935,0.607100455; 19.94,0.606894204; 19.945,0.606894204; 19.95,
        0.606894204; 19.955,0.606894204; 19.96,0.60699733; 19.965,0.607100455;
        19.97,0.607203581; 19.975,0.607100455; 19.98,0.607203581; 19.985,
        0.607306706; 19.99,0.607306706; 19.995,0.607203581; 20,0.607203581;
        20.005,0.60699733; 20.01,0.606791078; 20.015,0.606584827; 20.02,
        0.606481701; 20.025,0.606481701; 20.03,0.606481701; 20.035,0.606584827;
        20.04,0.606584827; 20.045,0.606687953; 20.05,0.606791078; 20.055,
        0.606894204; 20.06,0.607100455; 20.065,0.607203581; 20.07,0.607306706;
        20.075,0.607306706; 20.08,0.607306706; 20.085,0.607203581; 20.09,
        0.607100455; 20.095,0.607100455; 20.1,0.60699733; 20.105,0.606894204;
        20.11,0.606791078; 20.115,0.606687953; 20.12,0.606584827; 20.125,
        0.606481701; 20.13,0.606584827; 20.135,0.606584827; 20.14,0.606584827;
        20.145,0.606584827; 20.15,0.606687953; 20.155,0.606687953; 20.16,
        0.606791078; 20.165,0.606791078; 20.17,0.606791078; 20.175,0.606687953;
        20.18,0.606584827; 20.185,0.606584827; 20.19,0.606378576; 20.195,
        0.606481701; 20.2,0.606584827; 20.205,0.606584827; 20.21,0.606687953;
        20.215,0.606791078; 20.22,0.606894204; 20.225,0.607100455; 20.23,
        0.607306706; 20.235,0.607409832; 20.24,0.607512958; 20.245,0.607409832;
        20.25,0.607306706; 20.255,0.607306706; 20.26,0.607306706; 20.265,
        0.607306706; 20.27,0.607409832; 20.275,0.607409832; 20.28,0.607409832;
        20.285,0.607409832; 20.29,0.607306706; 20.295,0.607203581; 20.3,
        0.607306706; 20.305,0.607409832; 20.31,0.607512958; 20.315,0.607409832;
        20.32,0.607409832; 20.325,0.607409832; 20.33,0.607409832; 20.335,
        0.607306706; 20.34,0.607306706; 20.345,0.607306706; 20.35,0.607203581;
        20.355,0.607100455; 20.36,0.60699733; 20.365,0.606894204; 20.37,
        0.606791078; 20.375,0.606894204; 20.38,0.606894204; 20.385,0.60699733;
        20.39,0.60699733; 20.395,0.607100455; 20.4,0.607203581; 20.405,
        0.607306706; 20.41,0.607512958; 20.415,0.607616083; 20.42,0.607616083;
        20.425,0.607512958; 20.43,0.607512958; 20.435,0.607512958; 20.44,
        0.607409832; 20.445,0.607409832; 20.45,0.607409832; 20.455,0.607306706;
        20.46,0.607203581; 20.465,0.607306706; 20.47,0.607409832; 20.475,
        0.607512958; 20.48,0.607719209; 20.485,0.607822334; 20.49,0.60792546;
        20.495,0.607822334; 20.5,0.60792546; 20.505,0.60792546; 20.51,
        0.60792546; 20.515,0.60792546; 20.52,0.60792546; 20.525,0.607822334;
        20.53,0.607616083; 20.535,0.607512958; 20.54,0.607512958; 20.545,
        0.607512958; 20.55,0.607616083; 20.555,0.607719209; 20.56,0.607822334;
        20.565,0.607822334; 20.57,0.60792546; 20.575,0.608028586; 20.58,
        0.608028586; 20.585,0.608028586; 20.59,0.60792546; 20.595,0.607822334;
        20.6,0.607719209; 20.605,0.607616083; 20.61,0.607616083; 20.615,
        0.607616083; 20.62,0.607512958; 20.625,0.607512958; 20.63,0.607409832;
        20.635,0.607306706; 20.64,0.607306706; 20.645,0.607306706; 20.65,
        0.607409832; 20.655,0.607409832; 20.66,0.607616083; 20.665,0.607616083;
        20.67,0.607616083; 20.675,0.607616083; 20.68,0.607719209; 20.685,
        0.607822334; 20.69,0.607719209; 20.695,0.607719209; 20.7,0.607616083;
        20.705,0.607512958; 20.71,0.607306706; 20.715,0.607409832; 20.72,
        0.607409832; 20.725,0.607409832; 20.73,0.607512958; 20.735,0.607616083;
        20.74,0.607616083; 20.745,0.607616083; 20.75,0.607719209; 20.755,
        0.607822334; 20.76,0.60792546; 20.765,0.60792546; 20.77,0.60792546;
        20.775,0.608028586; 20.78,0.60792546; 20.785,0.608028586; 20.79,
        0.608131711; 20.795,0.608234837; 20.8,0.608234837; 20.805,0.608234837;
        20.81,0.608234837; 20.815,0.608131711; 20.82,0.608131711; 20.825,
        0.608131711; 20.83,0.608234837; 20.835,0.608131711; 20.84,0.608131711;
        20.845,0.608131711; 20.85,0.608028586; 20.855,0.608028586; 20.86,
        0.608131711; 20.865,0.608131711; 20.87,0.608131711; 20.875,0.608131711;
        20.88,0.608131711; 20.885,0.608131711; 20.89,0.608131711; 20.895,
        0.608234837; 20.9,0.608337962; 20.905,0.608234837; 20.91,0.608234837;
        20.915,0.608234837; 20.92,0.608234837; 20.925,0.608337962; 20.93,
        0.608441088; 20.935,0.608544214; 20.94,0.608544214; 20.945,0.608544214;
        20.95,0.608544214; 20.955,0.608544214; 20.96,0.608647339; 20.965,
        0.60885359; 20.97,0.608956716; 20.975,0.60885359; 20.98,0.608750465;
        20.985,0.608544214; 20.99,0.608441088; 20.995,0.608337962; 21,
        0.608441088; 21.005,0.608337962; 21.01,0.608337962; 21.015,0.608131711;
        21.02,0.608131711; 21.025,0.608131711; 21.03,0.608131711; 21.035,
        0.608234837; 21.04,0.608234837; 21.045,0.608234837; 21.05,0.608131711;
        21.055,0.608131711; 21.06,0.608131711; 21.065,0.608131711; 21.07,
        0.608234837; 21.075,0.608234837; 21.08,0.608234837; 21.085,0.608028586;
        21.09,0.608028586; 21.095,0.608028586; 21.1,0.608028586; 21.105,
        0.608028586; 21.11,0.608028586; 21.115,0.608028586; 21.12,0.60792546;
        21.125,0.608028586; 21.13,0.608028586; 21.135,0.608131711; 21.14,
        0.608234837; 21.145,0.608337962; 21.15,0.608337962; 21.155,0.608234837;
        21.16,0.608131711; 21.165,0.608131711; 21.17,0.608234837; 21.175,
        0.608234837; 21.18,0.608234837; 21.185,0.608234837; 21.19,0.608131711;
        21.195,0.608028586; 21.2,0.608028586; 21.205,0.608131711; 21.21,
        0.608028586; 21.215,0.608131711; 21.22,0.608131711; 21.225,0.608028586;
        21.23,0.60792546; 21.235,0.60792546; 21.24,0.608028586; 21.245,
        0.608028586; 21.25,0.608028586; 21.255,0.608028586; 21.26,0.608131711;
        21.265,0.608028586; 21.27,0.608131711; 21.275,0.608234837; 21.28,
        0.608234837; 21.285,0.608337962; 21.29,0.608441088; 21.295,0.608544214;
        21.3,0.608544214; 21.305,0.608647339; 21.31,0.60885359; 21.315,
        0.60885359; 21.32,0.60885359; 21.325,0.60885359; 21.33,0.60885359;
        21.335,0.608647339; 21.34,0.608544214; 21.345,0.608441088; 21.35,
        0.608337962; 21.355,0.608234837; 21.36,0.608131711; 21.365,0.608131711;
        21.37,0.608028586; 21.375,0.608028586; 21.38,0.608028586; 21.385,
        0.608131711; 21.39,0.608028586; 21.395,0.608028586; 21.4,0.608028586;
        21.405,0.60792546; 21.41,0.608028586; 21.415,0.608028586; 21.42,
        0.608131711; 21.425,0.608131711; 21.43,0.608028586; 21.435,0.608028586;
        21.44,0.608028586; 21.445,0.608028586; 21.45,0.608131711; 21.455,
        0.608234837; 21.46,0.608234837; 21.465,0.608234837; 21.47,0.608234837;
        21.475,0.608337962; 21.48,0.608234837; 21.485,0.608337962; 21.49,
        0.608441088; 21.495,0.608441088; 21.5,0.608441088; 21.505,0.608441088;
        21.51,0.608441088; 21.515,0.608544214; 21.52,0.608647339; 21.525,
        0.60885359; 21.53,0.60885359; 21.535,0.608750465; 21.54,0.608750465;
        21.545,0.608750465; 21.55,0.608647339; 21.555,0.608750465; 21.56,
        0.60885359; 21.565,0.60885359; 21.57,0.608750465; 21.575,0.608750465;
        21.58,0.60885359; 21.585,0.608750465; 21.59,0.608750465; 21.595,
        0.608750465; 21.6,0.608750465; 21.605,0.608544214; 21.61,0.608647339;
        21.615,0.608647339; 21.62,0.608750465; 21.625,0.608750465; 21.63,
        0.60885359; 21.635,0.60885359; 21.64,0.608750465; 21.645,0.60885359;
        21.65,0.608956716; 21.655,0.609059842; 21.66,0.609059842; 21.665,
        0.609059842; 21.67,0.609059842; 21.675,0.608956716; 21.68,0.60885359;
        21.685,0.60885359; 21.69,0.608956716; 21.695,0.608956716; 21.7,
        0.608956716; 21.705,0.608956716; 21.71,0.608750465; 21.715,0.608647339;
        21.72,0.608647339; 21.725,0.608647339; 21.73,0.608544214; 21.735,
        0.608544214; 21.74,0.608441088; 21.745,0.608337962; 21.75,0.608234837;
        21.755,0.608234837; 21.76,0.608234837; 21.765,0.608234837; 21.77,
        0.608337962; 21.775,0.608337962; 21.78,0.608441088; 21.785,0.608544214;
        21.79,0.608750465; 21.795,0.608956716; 21.8,0.608956716; 21.805,
        0.609059842; 21.81,0.608956716; 21.815,0.608956716; 21.82,0.60885359;
        21.825,0.608956716; 21.83,0.609059842; 21.835,0.608956716; 21.84,
        0.60885359; 21.845,0.608750465; 21.85,0.608647339; 21.855,0.608441088;
        21.86,0.608544214; 21.865,0.608750465; 21.87,0.60885359; 21.875,
        0.608956716; 21.88,0.608956716; 21.885,0.609059842; 21.89,0.608956716;
        21.895,0.608956716; 21.9,0.609059842; 21.905,0.609059842; 21.91,
        0.608956716; 21.915,0.60885359; 21.92,0.60885359; 21.925,0.60885359;
        21.93,0.608956716; 21.935,0.609059842; 21.94,0.609162967; 21.945,
        0.609162967; 21.95,0.609162967; 21.955,0.609266093; 21.96,0.609369219;
        21.965,0.609369219; 21.97,0.609472344; 21.975,0.609472344; 21.98,
        0.609472344; 21.985,0.609472344; 21.99,0.609369219; 21.995,0.609266093;
        22,0.609059842; 22.005,0.609059842; 22.01,0.609059842; 22.015,
        0.608956716; 22.02,0.60885359; 22.025,0.608750465; 22.03,0.608750465;
        22.035,0.608750465; 22.04,0.60885359; 22.045,0.608956716; 22.05,
        0.608956716; 22.055,0.60885359; 22.06,0.60885359; 22.065,0.60885359;
        22.07,0.608750465; 22.075,0.60885359; 22.08,0.60885359; 22.085,
        0.60885359; 22.09,0.608750465; 22.095,0.608647339; 22.1,0.608647339;
        22.105,0.608647339; 22.11,0.608647339; 22.115,0.608647339; 22.12,
        0.608647339; 22.125,0.608544214; 22.13,0.608544214; 22.135,0.608544214;
        22.14,0.608647339; 22.145,0.608750465; 22.15,0.60885359; 22.155,
        0.60885359; 22.16,0.608647339; 22.165,0.608544214; 22.17,0.608544214;
        22.175,0.608544214; 22.18,0.608544214; 22.185,0.608647339; 22.19,
        0.608647339; 22.195,0.608544214; 22.2,0.608544214; 22.205,0.608647339;
        22.21,0.608647339; 22.215,0.608647339; 22.22,0.608647339; 22.225,
        0.608647339; 22.23,0.608544214; 22.235,0.608441088; 22.24,0.608337962;
        22.245,0.608337962; 22.25,0.608337962; 22.255,0.608337962; 22.26,
        0.608234837; 22.265,0.608131711; 22.27,0.608131711; 22.275,0.608131711;
        22.28,0.608234837; 22.285,0.608234837; 22.29,0.608337962; 22.295,
        0.608234837; 22.3,0.608131711; 22.305,0.608028586; 22.31,0.60792546;
        22.315,0.60792546; 22.32,0.607822334; 22.325,0.607822334; 22.33,
        0.607719209; 22.335,0.607512958; 22.34,0.607409832; 22.345,0.607409832;
        22.35,0.607409832; 22.355,0.607409832; 22.36,0.607512958; 22.365,
        0.607512958; 22.37,0.607512958; 22.375,0.607512958; 22.38,0.607616083;
        22.385,0.607822334; 22.39,0.607822334; 22.395,0.60792546; 22.4,
        0.608028586; 22.405,0.608131711; 22.41,0.608028586; 22.415,0.608234837;
        22.42,0.608337962; 22.425,0.608337962; 22.43,0.608337962; 22.435,
        0.608337962; 22.44,0.608337962; 22.445,0.608234837; 22.45,0.608234837;
        22.455,0.608441088; 22.46,0.608544214; 22.465,0.608544214; 22.47,
        0.608544214; 22.475,0.608544214; 22.48,0.608441088; 22.485,0.608544214;
        22.49,0.608544214; 22.495,0.608544214; 22.5,0.608441088; 22.505,
        0.608337962; 22.51,0.608337962; 22.515,0.608234837; 22.52,0.608234837;
        22.525,0.608337962; 22.53,0.608337962; 22.535,0.608234837; 22.54,
        0.608131711; 22.545,0.608131711; 22.55,0.608028586; 22.555,0.608131711;
        22.56,0.608131711; 22.565,0.608234837; 22.57,0.608131711; 22.575,
        0.608028586; 22.58,0.608028586; 22.585,0.608028586; 22.59,0.608028586;
        22.595,0.608028586; 22.6,0.60792546; 22.605,0.607822334; 22.61,
        0.607822334; 22.615,0.607822334; 22.62,0.60792546; 22.625,0.607822334;
        22.63,0.60792546; 22.635,0.608028586; 22.64,0.608028586; 22.645,
        0.608028586; 22.65,0.608131711; 22.655,0.608131711; 22.66,0.608131711;
        22.665,0.608131711; 22.67,0.608234837; 22.675,0.608234837; 22.68,
        0.608131711; 22.685,0.608131711; 22.69,0.608234837; 22.695,0.608131711;
        22.7,0.608131711; 22.705,0.608131711; 22.71,0.608131711; 22.715,
        0.608028586; 22.72,0.60792546; 22.725,0.60792546; 22.73,0.607822334;
        22.735,0.607822334; 22.74,0.607822334; 22.745,0.607719209; 22.75,
        0.607616083; 22.755,0.607616083; 22.76,0.607616083; 22.765,0.607719209;
        22.77,0.607719209; 22.775,0.607822334; 22.78,0.60792546; 22.785,
        0.60792546; 22.79,0.608028586; 22.795,0.608131711; 22.8,0.608234837;
        22.805,0.608234837; 22.81,0.608234837; 22.815,0.608131711; 22.82,
        0.60792546; 22.825,0.60792546; 22.83,0.607822334; 22.835,0.60792546;
        22.84,0.607822334; 22.845,0.607822334; 22.85,0.607822334; 22.855,
        0.607719209; 22.86,0.607719209; 22.865,0.607822334; 22.87,0.60792546;
        22.875,0.60792546; 22.88,0.60792546; 22.885,0.607719209; 22.89,
        0.607616083; 22.895,0.607512958; 22.9,0.607409832; 22.905,0.607409832;
        22.91,0.607306706; 22.915,0.607306706; 22.92,0.607100455; 22.925,
        0.606894204; 22.93,0.606791078; 22.935,0.606687953; 22.94,0.606687953;
        22.945,0.606687953; 22.95,0.606687953; 22.955,0.606687953; 22.96,
        0.606687953; 22.965,0.606687953; 22.97,0.606687953; 22.975,0.606791078;
        22.98,0.606894204; 22.985,0.60699733; 22.99,0.60699733; 22.995,
        0.607100455; 23,0.60699733; 23.005,0.60699733; 23.01,0.606894204;
        23.015,0.606894204; 23.02,0.606791078; 23.025,0.606687953; 23.03,
        0.606584827; 23.035,0.606481701; 23.04,0.606584827; 23.045,0.606584827;
        23.05,0.606584827; 23.055,0.606481701; 23.06,0.606378576; 23.065,
        0.606378576; 23.07,0.60627545; 23.075,0.60627545; 23.08,0.606378576;
        23.085,0.606378576; 23.09,0.606172325; 23.095,0.606172325; 23.1,
        0.606069199; 23.105,0.606069199; 23.11,0.605966073; 23.115,0.605966073;
        23.12,0.605966073; 23.125,0.605862948; 23.13,0.605759822; 23.135,
        0.605759822; 23.14,0.605759822; 23.145,0.605759822; 23.15,0.605862948;
        23.155,0.606069199; 23.16,0.606069199; 23.165,0.605966073; 23.17,
        0.605966073; 23.175,0.605966073; 23.18,0.605862948; 23.185,0.605966073;
        23.19,0.605966073; 23.195,0.605862948; 23.2,0.605759822; 23.205,
        0.605759822; 23.21,0.605759822; 23.215,0.605759822; 23.22,0.605862948;
        23.225,0.605862948; 23.23,0.605862948; 23.235,0.605862948; 23.24,
        0.605862948; 23.245,0.605862948; 23.25,0.605862948; 23.255,0.605966073;
        23.26,0.605862948; 23.265,0.605862948; 23.27,0.605656697; 23.275,
        0.605656697; 23.28,0.605656697; 23.285,0.605656697; 23.29,0.605656697;
        23.295,0.605759822; 23.3,0.605656697; 23.305,0.605553571; 23.31,
        0.605553571; 23.315,0.605450445; 23.32,0.60534732; 23.325,0.60534732;
        23.33,0.60534732; 23.335,0.605244194; 23.34,0.605141069; 23.345,
        0.605141069; 23.35,0.605037943; 23.355,0.605141069; 23.36,0.605141069;
        23.365,0.605244194; 23.37,0.605244194; 23.375,0.605244194; 23.38,
        0.605141069; 23.385,0.605141069; 23.39,0.605244194; 23.395,0.605244194;
        23.4,0.60534732; 23.405,0.60534732; 23.41,0.605244194; 23.415,
        0.605141069; 23.42,0.605037943; 23.425,0.605037943; 23.43,0.604934817;
        23.435,0.605037943; 23.44,0.604934817; 23.445,0.604831692; 23.45,
        0.604728566; 23.455,0.604831692; 23.46,0.605037943; 23.465,0.605141069;
        23.47,0.60534732; 23.475,0.605450445; 23.48,0.605553571; 23.485,
        0.605450445; 23.49,0.605553571; 23.495,0.605553571; 23.5,0.605450445;
        23.505,0.605450445; 23.51,0.60534732; 23.515,0.605244194; 23.52,
        0.605141069; 23.525,0.605141069; 23.53,0.605141069; 23.535,0.605141069;
        23.54,0.605141069; 23.545,0.605141069; 23.55,0.605244194; 23.555,
        0.605244194; 23.56,0.60534732; 23.565,0.605450445; 23.57,0.605450445;
        23.575,0.605450445; 23.58,0.60534732; 23.585,0.60534732; 23.59,
        0.605244194; 23.595,0.605450445; 23.6,0.605553571; 23.605,0.605656697;
        23.61,0.605553571; 23.615,0.605656697; 23.62,0.605656697; 23.625,
        0.605553571; 23.63,0.605553571; 23.635,0.605450445; 23.64,0.605450445;
        23.645,0.605244194; 23.65,0.605141069; 23.655,0.605037943; 23.66,
        0.604831692; 23.665,0.604728566; 23.67,0.604728566; 23.675,0.604728566;
        23.68,0.604625441; 23.685,0.604728566; 23.69,0.604728566; 23.695,
        0.604728566; 23.7,0.604728566; 23.705,0.604831692; 23.71,0.604934817;
        23.715,0.604831692; 23.72,0.604831692; 23.725,0.604831692; 23.73,
        0.604831692; 23.735,0.604831692; 23.74,0.605037943; 23.745,0.605037943;
        23.75,0.604934817; 23.755,0.604831692; 23.76,0.604728566; 23.765,
        0.604728566; 23.77,0.604728566; 23.775,0.604831692; 23.78,0.604934817;
        23.785,0.604934817; 23.79,0.604831692; 23.795,0.604831692; 23.8,
        0.604831692; 23.805,0.604831692; 23.81,0.604934817; 23.815,0.605037943;
        23.82,0.605141069; 23.825,0.605037943; 23.83,0.604934817; 23.835,
        0.604934817; 23.84,0.604934817; 23.845,0.604934817; 23.85,0.604934817;
        23.855,0.605037943; 23.86,0.604934817; 23.865,0.604934817; 23.87,
        0.605037943; 23.875,0.605141069; 23.88,0.605244194; 23.885,0.60534732;
        23.89,0.60534732; 23.895,0.605141069; 23.9,0.605037943; 23.905,
        0.605037943; 23.91,0.604934817; 23.915,0.604831692; 23.92,0.604831692;
        23.925,0.604831692; 23.93,0.604728566; 23.935,0.604728566; 23.94,
        0.604728566; 23.945,0.604728566; 23.95,0.604728566; 23.955,0.604831692;
        23.96,0.604831692; 23.965,0.604728566; 23.97,0.604728566; 23.975,
        0.604728566; 23.98,0.604934817; 23.985,0.604934817; 23.99,0.605037943;
        23.995,0.605037943; 24,0.605037943; 24.005,0.604934817; 24.01,
        0.604934817; 24.015,0.605037943; 24.02,0.604934817; 24.025,0.604934817;
        24.03,0.604831692; 24.035,0.604831692; 24.04,0.604728566; 24.045,
        0.604728566; 24.05,0.604831692; 24.055,0.604934817; 24.06,0.605037943;
        24.065,0.605037943; 24.07,0.605037943; 24.075,0.605037943; 24.08,
        0.605141069; 24.085,0.605141069; 24.09,0.605141069; 24.095,0.605037943;
        24.1,0.605037943; 24.105,0.605037943; 24.11,0.604934817; 24.115,
        0.604934817; 24.12,0.605037943; 24.125,0.605037943; 24.13,0.604934817;
        24.135,0.604934817; 24.14,0.605037943; 24.145,0.605037943; 24.15,
        0.605037943; 24.155,0.605141069; 24.16,0.605141069; 24.165,0.604934817;
        24.17,0.604934817; 24.175,0.604831692; 24.18,0.604625441; 24.185,
        0.604625441; 24.19,0.604625441; 24.195,0.604625441; 24.2,0.604522315;
        24.205,0.604625441; 24.21,0.604625441; 24.215,0.604728566; 24.22,
        0.604728566; 24.225,0.604831692; 24.23,0.604831692; 24.235,0.604831692;
        24.24,0.604831692; 24.245,0.604831692; 24.25,0.604831692; 24.255,
        0.604831692; 24.26,0.604831692; 24.265,0.604934817; 24.27,0.604831692;
        24.275,0.604831692; 24.28,0.604831692; 24.285,0.604934817; 24.29,
        0.604934817; 24.295,0.604934817; 24.3,0.605037943; 24.305,0.604934817;
        24.31,0.604934817; 24.315,0.604934817; 24.32,0.604934817; 24.325,
        0.604934817; 24.33,0.605037943; 24.335,0.605141069; 24.34,0.605037943;
        24.345,0.604934817; 24.35,0.604934817; 24.355,0.604934817; 24.36,
        0.605037943; 24.365,0.605141069; 24.37,0.605244194; 24.375,0.60534732;
        24.38,0.605244194; 24.385,0.605244194; 24.39,0.60534732; 24.395,
        0.60534732; 24.4,0.605450445; 24.405,0.605450445; 24.41,0.605450445;
        24.415,0.60534732; 24.42,0.60534732; 24.425,0.605244194; 24.43,
        0.605244194; 24.435,0.60534732; 24.44,0.60534732; 24.445,0.605450445;
        24.45,0.60534732; 24.455,0.60534732; 24.46,0.60534732; 24.465,
        0.605450445; 24.47,0.605450445; 24.475,0.605450445; 24.48,0.605450445;
        24.485,0.605244194; 24.49,0.605244194; 24.495,0.605141069; 24.5,
        0.605244194; 24.505,0.605141069; 24.51,0.605141069; 24.515,0.605141069;
        24.52,0.605141069; 24.525,0.605141069; 24.53,0.605244194; 24.535,
        0.60534732; 24.54,0.60534732; 24.545,0.605450445; 24.55,0.605553571;
        24.555,0.605553571; 24.56,0.605553571; 24.565,0.605656697; 24.57,
        0.605656697; 24.575,0.605656697; 24.58,0.605656697; 24.585,0.605553571;
        24.59,0.605553571; 24.595,0.605450445; 24.6,0.605450445; 24.605,
        0.605553571; 24.61,0.605553571; 24.615,0.605656697; 24.62,0.605656697;
        24.625,0.605759822; 24.63,0.605759822; 24.635,0.605862948; 24.64,
        0.606069199; 24.645,0.606172325; 24.65,0.606172325; 24.655,0.606172325;
        24.66,0.606172325; 24.665,0.606069199; 24.67,0.606069199; 24.675,
        0.605966073; 24.68,0.605966073; 24.685,0.605862948; 24.69,0.605862948;
        24.695,0.605862948; 24.7,0.605862948; 24.705,0.606069199; 24.71,
        0.606172325; 24.715,0.606378576; 24.72,0.606481701; 24.725,0.606584827;
        24.73,0.606687953; 24.735,0.606791078; 24.74,0.606791078; 24.745,
        0.606894204; 24.75,0.60699733; 24.755,0.606894204; 24.76,0.606894204;
        24.765,0.606894204; 24.77,0.606894204; 24.775,0.606894204; 24.78,
        0.60699733; 24.785,0.607100455; 24.79,0.60699733; 24.795,0.60699733;
        24.8,0.607100455; 24.805,0.607203581; 24.81,0.607203581; 24.815,
        0.607409832; 24.82,0.607409832; 24.825,0.607306706; 24.83,0.607306706;
        24.835,0.607203581; 24.84,0.607203581; 24.845,0.607100455; 24.85,
        0.607100455; 24.855,0.607100455; 24.86,0.607100455; 24.865,0.60699733;
        24.87,0.60699733; 24.875,0.60699733; 24.88,0.60699733; 24.885,
        0.607100455; 24.89,0.607203581; 24.895,0.607306706; 24.9,0.607306706;
        24.905,0.607306706; 24.91,0.607306706; 24.915,0.607203581; 24.92,
        0.607203581; 24.925,0.607100455; 24.93,0.607100455; 24.935,0.606894204;
        24.94,0.60699733; 24.945,0.60699733; 24.95,0.607100455; 24.955,
        0.607203581; 24.96,0.607409832; 24.965,0.607512958; 24.97,0.607409832;
        24.975,0.607512958; 24.98,0.607512958; 24.985,0.607616083; 24.99,
        0.607616083; 24.995,0.607616083; 25,0.607512958])
                                                   annotation (
      Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={70,40})));
  Modelica.Blocks.Sources.CombiTimeTable Qout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.007012541; 0.005,0.007115667; 0.01,0.007012541; 0.015,
        0.007012541; 0.02,0.006909416; 0.025,0.006909416; 0.03,0.006909416;
        0.035,0.006703165; 0.04,0.006600039; 0.045,0.006496913; 0.05,
        0.006496913; 0.055,0.006393788; 0.06,0.006393788; 0.065,0.006393788;
        0.07,0.006290662; 0.075,0.006187536; 0.08,0.006084411; 0.085,
        0.006084411; 0.09,0.006084411; 0.095,0.006084411; 0.1,0.006084411;
        0.105,0.005981285; 0.11,0.005775034; 0.115,0.005775034; 0.12,
        0.005671908; 0.125,0.005568783; 0.13,0.005465657; 0.135,0.005362532;
        0.14,0.005259406; 0.145,0.005053155; 0.15,0.005053155; 0.155,
        0.005053155; 0.16,0.005053155; 0.165,0.005053155; 0.17,0.005053155;
        0.175,0.005053155; 0.18,0.004950029; 0.185,0.005053155; 0.19,
        0.004950029; 0.195,0.004950029; 0.2,0.004846904; 0.205,0.004846904;
        0.21,0.004743778; 0.215,0.004537527; 0.22,0.004537527; 0.225,
        0.004537527; 0.23,0.004537527; 0.235,0.004537527; 0.24,0.004537527;
        0.245,0.004537527; 0.25,0.004434401; 0.255,0.004434401; 0.26,
        0.004434401; 0.265,0.004434401; 0.27,0.004331276; 0.275,0.004331276;
        0.28,0.004125024; 0.285,0.003918773; 0.29,0.003918773; 0.295,
        0.003815648; 0.3,0.003815648; 0.305,0.003609396; 0.31,0.003609396;
        0.315,0.003506271; 0.32,0.003403145; 0.325,0.003403145; 0.33,
        0.003506271; 0.335,0.003506271; 0.34,0.003403145; 0.345,0.003403145;
        0.35,0.003196894; 0.355,0.003196894; 0.36,0.003093768; 0.365,
        0.003196894; 0.37,0.003196894; 0.375,0.003093768; 0.38,0.003093768;
        0.385,0.003093768; 0.39,0.003093768; 0.395,0.003093768; 0.4,0.003300019;
        0.405,0.003300019; 0.41,0.003300019; 0.415,0.003300019; 0.42,
        0.003196894; 0.425,0.003196894; 0.43,0.003093768; 0.435,0.003300019;
        0.44,0.003300019; 0.445,0.003196894; 0.45,0.003093768; 0.455,
        0.002990643; 0.46,0.002990643; 0.465,0.002887517; 0.47,0.002990643;
        0.475,0.003093768; 0.48,0.003093768; 0.485,0.002990643; 0.49,
        0.002990643; 0.495,0.003093768; 0.5,0.003093768; 0.505,0.003196894;
        0.51,0.003196894; 0.515,0.003196894; 0.52,0.003093768; 0.525,
        0.003093768; 0.53,0.002990643; 0.535,0.002990643; 0.54,0.002990643;
        0.545,0.003093768; 0.55,0.003196894; 0.555,0.003196894; 0.56,
        0.003196894; 0.565,0.003300019; 0.57,0.003403145; 0.575,0.003506271;
        0.58,0.003506271; 0.585,0.003609396; 0.59,0.003506271; 0.595,
        0.003506271; 0.6,0.003506271; 0.605,0.003609396; 0.61,0.003609396;
        0.615,0.003712522; 0.62,0.003815648; 0.625,0.003712522; 0.63,
        0.003815648; 0.635,0.003815648; 0.64,0.003918773; 0.645,0.003918773;
        0.65,0.004021899; 0.655,0.004021899; 0.66,0.003918773; 0.665,
        0.003815648; 0.67,0.003815648; 0.675,0.003815648; 0.68,0.003815648;
        0.685,0.003918773; 0.69,0.003918773; 0.695,0.003918773; 0.7,0.003918773;
        0.705,0.004021899; 0.71,0.004125024; 0.715,0.00422815; 0.72,0.004331276;
        0.725,0.004434401; 0.73,0.004434401; 0.735,0.00422815; 0.74,0.004331276;
        0.745,0.004331276; 0.75,0.004331276; 0.755,0.004331276; 0.76,0.00422815;
        0.765,0.00422815; 0.77,0.004125024; 0.775,0.00422815; 0.78,0.004331276;
        0.785,0.004331276; 0.79,0.004331276; 0.795,0.004434401; 0.8,0.004434401;
        0.805,0.004331276; 0.81,0.004434401; 0.815,0.004434401; 0.82,
        0.004537527; 0.825,0.004434401; 0.83,0.004537527; 0.835,0.004434401;
        0.84,0.004331276; 0.845,0.004331276; 0.85,0.004434401; 0.855,
        0.004537527; 0.86,0.004537527; 0.865,0.004640652; 0.87,0.004640652;
        0.875,0.004640652; 0.88,0.004640652; 0.885,0.004743778; 0.89,
        0.004743778; 0.895,0.004640652; 0.9,0.004743778; 0.905,0.004640652;
        0.91,0.004640652; 0.915,0.004537527; 0.92,0.004537527; 0.925,
        0.004640652; 0.93,0.004537527; 0.935,0.004640652; 0.94,0.004640652;
        0.945,0.004640652; 0.95,0.004640652; 0.955,0.004846904; 0.96,
        0.004846904; 0.965,0.004846904; 0.97,0.004743778; 0.975,0.004640652;
        0.98,0.004537527; 0.985,0.004434401; 0.99,0.004537527; 0.995,
        0.004537527; 1,0.004537527; 1.005,0.004537527; 1.01,0.004537527; 1.015,
        0.004537527; 1.02,0.004537527; 1.025,0.004743778; 1.03,0.004846904;
        1.035,0.004846904; 1.04,0.004846904; 1.045,0.004743778; 1.05,
        0.004743778; 1.055,0.004743778; 1.06,0.004846904; 1.065,0.004846904;
        1.07,0.004950029; 1.075,0.004846904; 1.08,0.004846904; 1.085,
        0.004846904; 1.09,0.004846904; 1.095,0.004950029; 1.1,0.005053155;
        1.105,0.00515628; 1.11,0.00515628; 1.115,0.005259406; 1.12,0.005259406;
        1.125,0.005259406; 1.13,0.005362532; 1.135,0.005362532; 1.14,
        0.005465657; 1.145,0.005362532; 1.15,0.005362532; 1.155,0.005362532;
        1.16,0.005362532; 1.165,0.005362532; 1.17,0.005465657; 1.175,
        0.005465657; 1.18,0.005465657; 1.185,0.005465657; 1.19,0.005465657;
        1.195,0.005465657; 1.2,0.005465657; 1.205,0.005568783; 1.21,0.005568783;
        1.215,0.005568783; 1.22,0.005568783; 1.225,0.005568783; 1.23,
        0.005671908; 1.235,0.005671908; 1.24,0.00587816; 1.245,0.00587816; 1.25,
        0.005981285; 1.255,0.005981285; 1.26,0.006084411; 1.265,0.006187536;
        1.27,0.006290662; 1.275,0.006393788; 1.28,0.006496913; 1.285,
        0.006496913; 1.29,0.006393788; 1.295,0.006496913; 1.3,0.006496913;
        1.305,0.006496913; 1.31,0.006496913; 1.315,0.006600039; 1.32,
        0.006600039; 1.325,0.006496913; 1.33,0.006600039; 1.335,0.006600039;
        1.34,0.006703165; 1.345,0.006703165; 1.35,0.00680629; 1.355,0.00680629;
        1.36,0.006703165; 1.365,0.006703165; 1.37,0.006600039; 1.375,
        0.006600039; 1.38,0.006496913; 1.385,0.006496913; 1.39,0.006393788;
        1.395,0.006187536; 1.4,0.006290662; 1.405,0.006290662; 1.41,0.006290662;
        1.415,0.006187536; 1.42,0.006187536; 1.425,0.006084411; 1.43,
        0.005981285; 1.435,0.00587816; 1.44,0.00587816; 1.445,0.005775034; 1.45,
        0.005671908; 1.455,0.005568783; 1.46,0.005362532; 1.465,0.005362532;
        1.47,0.005362532; 1.475,0.005465657; 1.48,0.005465657; 1.485,
        0.005465657; 1.49,0.005465657; 1.495,0.005362532; 1.5,0.005362532;
        1.505,0.005259406; 1.51,0.005465657; 1.515,0.005465657; 1.52,
        0.005465657; 1.525,0.005465657; 1.53,0.005362532; 1.535,0.005362532;
        1.54,0.005259406; 1.545,0.005465657; 1.55,0.005568783; 1.555,
        0.005568783; 1.56,0.005568783; 1.565,0.005568783; 1.57,0.005568783;
        1.575,0.005568783; 1.58,0.005671908; 1.585,0.005775034; 1.59,
        0.005775034; 1.595,0.005671908; 1.6,0.005671908; 1.605,0.005671908;
        1.61,0.005671908; 1.615,0.005775034; 1.62,0.005775034; 1.625,
        0.005775034; 1.63,0.005671908; 1.635,0.005671908; 1.64,0.005775034;
        1.645,0.005775034; 1.65,0.00587816; 1.655,0.005981285; 1.66,0.005981285;
        1.665,0.005981285; 1.67,0.005981285; 1.675,0.005981285; 1.68,
        0.005981285; 1.685,0.005981285; 1.69,0.005981285; 1.695,0.005981285;
        1.7,0.00587816; 1.705,0.00587816; 1.71,0.005775034; 1.715,0.00587816;
        1.72,0.00587816; 1.725,0.005981285; 1.73,0.005981285; 1.735,0.005981285;
        1.74,0.00587816; 1.745,0.00587816; 1.75,0.00587816; 1.755,0.005775034;
        1.76,0.005775034; 1.765,0.005671908; 1.77,0.005465657; 1.775,
        0.005259406; 1.78,0.00515628; 1.785,0.005053155; 1.79,0.005053155;
        1.795,0.005053155; 1.8,0.004950029; 1.805,0.004950029; 1.81,0.004743778;
        1.815,0.004846904; 1.82,0.004846904; 1.825,0.004846904; 1.83,
        0.004846904; 1.835,0.004743778; 1.84,0.004640652; 1.845,0.004537527;
        1.85,0.004434401; 1.855,0.004434401; 1.86,0.004434401; 1.865,
        0.004331276; 1.87,0.004331276; 1.875,0.00422815; 1.88,0.004021899;
        1.885,0.004125024; 1.89,0.004021899; 1.895,0.004021899; 1.9,0.003918773;
        1.905,0.003815648; 1.91,0.003712522; 1.915,0.003609396; 1.92,
        0.003609396; 1.925,0.003506271; 1.93,0.003403145; 1.935,0.003300019;
        1.94,0.003300019; 1.945,0.003196894; 1.95,0.003196894; 1.955,
        0.003300019; 1.96,0.003300019; 1.965,0.003506271; 1.97,0.003403145;
        1.975,0.003506271; 1.98,0.003506271; 1.985,0.003403145; 1.99,
        0.003403145; 1.995,0.003300019; 2,0.003300019; 2.005,0.003196894; 2.01,
        0.003196894; 2.015,0.003093768; 2.02,0.003093768; 2.025,0.003093768;
        2.03,0.003196894; 2.035,0.003196894; 2.04,0.003093768; 2.045,
        0.003196894; 2.05,0.003093768; 2.055,0.003093768; 2.06,0.003093768;
        2.065,0.003196894; 2.07,0.003300019; 2.075,0.003196894; 2.08,
        0.003300019; 2.085,0.003196894; 2.09,0.003196894; 2.095,0.003196894;
        2.1,0.003300019; 2.105,0.003403145; 2.11,0.003403145; 2.115,0.003403145;
        2.12,0.003506271; 2.125,0.003506271; 2.13,0.003506271; 2.135,
        0.003609396; 2.14,0.003712522; 2.145,0.003609396; 2.15,0.003609396;
        2.155,0.003506271; 2.16,0.003403145; 2.165,0.003300019; 2.17,
        0.003403145; 2.175,0.003403145; 2.18,0.003506271; 2.185,0.003403145;
        2.19,0.003403145; 2.195,0.003403145; 2.2,0.003403145; 2.205,0.003506271;
        2.21,0.003506271; 2.215,0.003506271; 2.22,0.003300019; 2.225,
        0.003403145; 2.23,0.003300019; 2.235,0.003300019; 2.24,0.003300019;
        2.245,0.003403145; 2.25,0.003300019; 2.255,0.003196894; 2.26,
        0.003196894; 2.265,0.003196894; 2.27,0.003300019; 2.275,0.003403145;
        2.28,0.003403145; 2.285,0.003506271; 2.29,0.003403145; 2.295,
        0.003300019; 2.3,0.003300019; 2.305,0.003196894; 2.31,0.003093768;
        2.315,0.003093768; 2.32,0.003093768; 2.325,0.002990643; 2.33,
        0.002887517; 2.335,0.002887517; 2.34,0.002990643; 2.345,0.002990643;
        2.35,0.003196894; 2.355,0.003300019; 2.36,0.003300019; 2.365,
        0.003300019; 2.37,0.003403145; 2.375,0.003506271; 2.38,0.003609396;
        2.385,0.003712522; 2.39,0.003609396; 2.395,0.003609396; 2.4,0.003506271;
        2.405,0.003609396; 2.41,0.003712522; 2.415,0.003815648; 2.42,
        0.004021899; 2.425,0.004125024; 2.43,0.00422815; 2.435,0.004331276;
        2.44,0.004537527; 2.445,0.004640652; 2.45,0.004846904; 2.455,
        0.004846904; 2.46,0.004950029; 2.465,0.005053155; 2.47,0.005053155;
        2.475,0.00515628; 2.48,0.005259406; 2.485,0.005465657; 2.49,0.005465657;
        2.495,0.005568783; 2.5,0.005671908; 2.505,0.005671908; 2.51,0.005775034;
        2.515,0.00587816; 2.52,0.005981285; 2.525,0.005981285; 2.53,0.006084411;
        2.535,0.005981285; 2.54,0.00587816; 2.545,0.005981285; 2.55,0.005981285;
        2.555,0.005981285; 2.56,0.005981285; 2.565,0.005981285; 2.57,0.00587816;
        2.575,0.005775034; 2.58,0.00587816; 2.585,0.005981285; 2.59,0.006084411;
        2.595,0.005981285; 2.6,0.006187536; 2.605,0.006084411; 2.61,0.006084411;
        2.615,0.006084411; 2.62,0.006084411; 2.625,0.006084411; 2.63,0.00587816;
        2.635,0.00587816; 2.64,0.005775034; 2.645,0.005671908; 2.65,0.005568783;
        2.655,0.005671908; 2.66,0.005671908; 2.665,0.005671908; 2.67,
        0.005671908; 2.675,0.005671908; 2.68,0.005775034; 2.685,0.005671908;
        2.69,0.005775034; 2.695,0.005775034; 2.7,0.005671908; 2.705,0.005568783;
        2.71,0.005568783; 2.715,0.005465657; 2.72,0.005465657; 2.725,
        0.005568783; 2.73,0.005568783; 2.735,0.005568783; 2.74,0.005568783;
        2.745,0.005568783; 2.75,0.005568783; 2.755,0.005568783; 2.76,
        0.005568783; 2.765,0.005568783; 2.77,0.005568783; 2.775,0.005362532;
        2.78,0.005362532; 2.785,0.005259406; 2.79,0.00515628; 2.795,0.005053155;
        2.8,0.00515628; 2.805,0.005053155; 2.81,0.004950029; 2.815,0.004950029;
        2.82,0.004950029; 2.825,0.005053155; 2.83,0.005053155; 2.835,0.00515628;
        2.84,0.00515628; 2.845,0.005053155; 2.85,0.005053155; 2.855,0.005053155;
        2.86,0.005053155; 2.865,0.005053155; 2.87,0.00515628; 2.875,0.005053155;
        2.88,0.005053155; 2.885,0.004950029; 2.89,0.005053155; 2.895,
        0.005053155; 2.9,0.005053155; 2.905,0.00515628; 2.91,0.00515628; 2.915,
        0.00515628; 2.92,0.005053155; 2.925,0.00515628; 2.93,0.00515628; 2.935,
        0.00515628; 2.94,0.005259406; 2.945,0.00515628; 2.95,0.005053155; 2.955,
        0.004950029; 2.96,0.004950029; 2.965,0.004950029; 2.97,0.004950029;
        2.975,0.004950029; 2.98,0.004950029; 2.985,0.004846904; 2.99,
        0.004743778; 2.995,0.004846904; 3,0.004846904; 3.005,0.004846904; 3.01,
        0.004846904; 3.015,0.004743778; 3.02,0.004640652; 3.025,0.004537527;
        3.03,0.004537527; 3.035,0.004537527; 3.04,0.004640652; 3.045,
        0.004640652; 3.05,0.004640652; 3.055,0.004640652; 3.06,0.004640652;
        3.065,0.004743778; 3.07,0.004743778; 3.075,0.004743778; 3.08,
        0.004640652; 3.085,0.004640652; 3.09,0.004537527; 3.095,0.004537527;
        3.1,0.004537527; 3.105,0.004640652; 3.11,0.004743778; 3.115,0.004743778;
        3.12,0.004846904; 3.125,0.004846904; 3.13,0.004846904; 3.135,
        0.004950029; 3.14,0.005053155; 3.145,0.00515628; 3.15,0.00515628; 3.155,
        0.005259406; 3.16,0.00515628; 3.165,0.00515628; 3.17,0.00515628; 3.175,
        0.005259406; 3.18,0.005362532; 3.185,0.005362532; 3.19,0.005362532;
        3.195,0.005362532; 3.2,0.005465657; 3.205,0.005465657; 3.21,0.005671908;
        3.215,0.005775034; 3.22,0.005775034; 3.225,0.00587816; 3.23,0.005775034;
        3.235,0.005775034; 3.24,0.005671908; 3.245,0.00587816; 3.25,0.005981285;
        3.255,0.005981285; 3.26,0.005981285; 3.265,0.00587816; 3.27,0.005981285;
        3.275,0.005981285; 3.28,0.006084411; 3.285,0.006187536; 3.29,
        0.006290662; 3.295,0.006290662; 3.3,0.006290662; 3.305,0.006290662;
        3.31,0.006290662; 3.315,0.006496913; 3.32,0.006496913; 3.325,
        0.006496913; 3.33,0.006393788; 3.335,0.006290662; 3.34,0.006393788;
        3.345,0.006393788; 3.35,0.006496913; 3.355,0.006600039; 3.36,
        0.006600039; 3.365,0.006600039; 3.37,0.006600039; 3.375,0.006703165;
        3.38,0.00680629; 3.385,0.00680629; 3.39,0.00680629; 3.395,0.00680629;
        3.4,0.006703165; 3.405,0.006703165; 3.41,0.006600039; 3.415,0.006600039;
        3.42,0.006600039; 3.425,0.006600039; 3.43,0.006600039; 3.435,
        0.006600039; 3.44,0.006600039; 3.445,0.006703165; 3.45,0.00680629;
        3.455,0.00680629; 3.46,0.00680629; 3.465,0.00680629; 3.47,0.00680629;
        3.475,0.006600039; 3.48,0.006600039; 3.485,0.006600039; 3.49,
        0.006600039; 3.495,0.006703165; 3.5,0.006703165; 3.505,0.006703165;
        3.51,0.006703165; 3.515,0.00680629; 3.52,0.006909416; 3.525,0.007012541;
        3.53,0.007115667; 3.535,0.007115667; 3.54,0.007115667; 3.545,
        0.007012541; 3.55,0.007012541; 3.555,0.007115667; 3.56,0.007115667;
        3.565,0.007115667; 3.57,0.007115667; 3.575,0.007218793; 3.58,
        0.007115667; 3.585,0.007218793; 3.59,0.007321918; 3.595,0.007425044;
        3.6,0.007425044; 3.605,0.007425044; 3.61,0.007425044; 3.615,0.007425044;
        3.62,0.007528169; 3.625,0.007631295; 3.63,0.007734421; 3.635,
        0.007734421; 3.64,0.007837546; 3.645,0.007837546; 3.65,0.007734421;
        3.655,0.007837546; 3.66,0.007940672; 3.665,0.008043797; 3.67,
        0.008043797; 3.675,0.008250049; 3.68,0.008250049; 3.685,0.008250049;
        3.69,0.008353174; 3.695,0.0084563; 3.7,0.008559425; 3.705,0.008559425;
        3.71,0.008662551; 3.715,0.008559425; 3.72,0.0084563; 3.725,0.0084563;
        3.73,0.0084563; 3.735,0.0084563; 3.74,0.008353174; 3.745,0.0084563;
        3.75,0.008353174; 3.755,0.008353174; 3.76,0.008353174; 3.765,
        0.008559425; 3.77,0.008662551; 3.775,0.008662551; 3.78,0.008662551;
        3.785,0.008662551; 3.79,0.008662551; 3.795,0.008559425; 3.8,0.008662551;
        3.805,0.008662551; 3.81,0.008559425; 3.815,0.008559425; 3.82,0.0084563;
        3.825,0.008559425; 3.83,0.0084563; 3.835,0.008662551; 3.84,0.008662551;
        3.845,0.008765677; 3.85,0.008765677; 3.855,0.008765677; 3.86,
        0.008765677; 3.865,0.008662551; 3.87,0.008765677; 3.875,0.008765677;
        3.88,0.008765677; 3.885,0.008765677; 3.89,0.008765677; 3.895,
        0.008765677; 3.9,0.008765677; 3.905,0.008868802; 3.91,0.008868802;
        3.915,0.008971928; 3.92,0.008868802; 3.925,0.008971928; 3.93,
        0.008971928; 3.935,0.008971928; 3.94,0.009075054; 3.945,0.009075054;
        3.95,0.009075054; 3.955,0.009075054; 3.96,0.009075054; 3.965,
        0.008971928; 3.97,0.009075054; 3.975,0.009075054; 3.98,0.009178179;
        3.985,0.009178179; 3.99,0.009075054; 3.995,0.009178179; 4,0.009281305;
        4.005,0.00938443; 4.01,0.00938443; 4.015,0.009590682; 4.02,0.009487556;
        4.025,0.009487556; 4.03,0.00938443; 4.035,0.00938443; 4.04,0.00938443;
        4.045,0.00938443; 4.05,0.009487556; 4.055,0.009590682; 4.06,0.009796933;
        4.065,0.009900058; 4.07,0.01010631; 4.075,0.010209435; 4.08,0.010312561;
        4.085,0.010415686; 4.09,0.010518812; 4.095,0.010621938; 4.1,0.010518812;
        4.105,0.010621938; 4.11,0.010725063; 4.115,0.010828189; 4.12,
        0.010828189; 4.125,0.010931314; 4.13,0.01103444; 4.135,0.01103444; 4.14,
        0.011240691; 4.145,0.011446943; 4.15,0.011550068; 4.155,0.011653194;
        4.16,0.011756319; 4.165,0.011653194; 4.17,0.011550068; 4.175,
        0.011446943; 4.18,0.011446943; 4.185,0.011446943; 4.19,0.011343817;
        4.195,0.011343817; 4.2,0.011240691; 4.205,0.01103444; 4.21,0.01103444;
        4.215,0.01103444; 4.22,0.01103444; 4.225,0.010931314; 4.23,0.010931314;
        4.235,0.010828189; 4.24,0.010725063; 4.245,0.010725063; 4.25,
        0.010725063; 4.255,0.010725063; 4.26,0.010621938; 4.265,0.010518812;
        4.27,0.010415686; 4.275,0.010312561; 4.28,0.010312561; 4.285,
        0.010312561; 4.29,0.010415686; 4.295,0.010312561; 4.3,0.010415686;
        4.305,0.010312561; 4.31,0.010312561; 4.315,0.010209435; 4.32,
        0.010312561; 4.325,0.010312561; 4.33,0.010209435; 4.335,0.010209435;
        4.34,0.01010631; 4.345,0.010003184; 4.35,0.009900058; 4.355,0.010003184;
        4.36,0.01010631; 4.365,0.01010631; 4.37,0.010003184; 4.375,0.010003184;
        4.38,0.010003184; 4.385,0.010003184; 4.39,0.01010631; 4.395,0.010209435;
        4.4,0.01010631; 4.405,0.01010631; 4.41,0.010003184; 4.415,0.010003184;
        4.42,0.009900058; 4.425,0.010003184; 4.43,0.010003184; 4.435,
        0.009900058; 4.44,0.009900058; 4.445,0.010003184; 4.45,0.010003184;
        4.455,0.01010631; 4.46,0.010209435; 4.465,0.010312561; 4.47,0.010312561;
        4.475,0.010209435; 4.48,0.010312561; 4.485,0.010209435; 4.49,
        0.010209435; 4.495,0.010209435; 4.5,0.010209435; 4.505,0.010209435;
        4.51,0.01010631; 4.515,0.01010631; 4.52,0.01010631; 4.525,0.01010631;
        4.53,0.01010631; 4.535,0.010209435; 4.54,0.010209435; 4.545,0.01010631;
        4.55,0.01010631; 4.555,0.010003184; 4.56,0.01010631; 4.565,0.010003184;
        4.57,0.010003184; 4.575,0.009900058; 4.58,0.009796933; 4.585,
        0.009693807; 4.59,0.009693807; 4.595,0.009693807; 4.6,0.009590682;
        4.605,0.009693807; 4.61,0.009693807; 4.615,0.009693807; 4.62,
        0.009590682; 4.625,0.009590682; 4.63,0.009590682; 4.635,0.009590682;
        4.64,0.009693807; 4.645,0.009693807; 4.65,0.009693807; 4.655,
        0.009590682; 4.66,0.009693807; 4.665,0.009693807; 4.67,0.009693807;
        4.675,0.009693807; 4.68,0.009693807; 4.685,0.009693807; 4.69,
        0.009693807; 4.695,0.009796933; 4.7,0.009900058; 4.705,0.009900058;
        4.71,0.010003184; 4.715,0.010003184; 4.72,0.009900058; 4.725,
        0.009796933; 4.73,0.009796933; 4.735,0.009796933; 4.74,0.009796933;
        4.745,0.009796933; 4.75,0.009796933; 4.755,0.009796933; 4.76,
        0.009693807; 4.765,0.009693807; 4.77,0.009796933; 4.775,0.009796933;
        4.78,0.009796933; 4.785,0.009796933; 4.79,0.009796933; 4.795,
        0.009590682; 4.8,0.009590682; 4.805,0.009487556; 4.81,0.00938443; 4.815,
        0.009281305; 4.82,0.009178179; 4.825,0.009075054; 4.83,0.008868802;
        4.835,0.008868802; 4.84,0.008868802; 4.845,0.008868802; 4.85,
        0.008765677; 4.855,0.008765677; 4.86,0.008662551; 4.865,0.008559425;
        4.87,0.0084563; 4.875,0.0084563; 4.88,0.008353174; 4.885,0.008146923;
        4.89,0.008146923; 4.895,0.007940672; 4.9,0.007837546; 4.905,0.007734421;
        4.91,0.007940672; 4.915,0.007940672; 4.92,0.007940672; 4.925,
        0.007940672; 4.93,0.007837546; 4.935,0.007837546; 4.94,0.007837546;
        4.945,0.007940672; 4.95,0.007940672; 4.955,0.007837546; 4.96,
        0.007734421; 4.965,0.007528169; 4.97,0.007425044; 4.975,0.007321918;
        4.98,0.007321918; 4.985,0.007218793; 4.99,0.007115667; 4.995,
        0.007012541; 5,0.007012541; 5.005,0.007012541; 5.01,0.007012541; 5.015,
        0.007115667; 5.02,0.007115667; 5.025,0.007218793; 5.03,0.007115667;
        5.035,0.007115667; 5.04,0.007115667; 5.045,0.007012541; 5.05,
        0.007115667; 5.055,0.007115667; 5.06,0.007012541; 5.065,0.006909416;
        5.07,0.007012541; 5.075,0.007012541; 5.08,0.007012541; 5.085,
        0.007115667; 5.09,0.007321918; 5.095,0.007321918; 5.1,0.007321918;
        5.105,0.007425044; 5.11,0.007425044; 5.115,0.007425044; 5.12,
        0.007425044; 5.125,0.007425044; 5.13,0.007425044; 5.135,0.007321918;
        5.14,0.007321918; 5.145,0.007425044; 5.15,0.007528169; 5.155,
        0.007528169; 5.16,0.007734421; 5.165,0.007837546; 5.17,0.007940672;
        5.175,0.007940672; 5.18,0.008146923; 5.185,0.008250049; 5.19,
        0.008250049; 5.195,0.008353174; 5.2,0.008353174; 5.205,0.008353174;
        5.21,0.008250049; 5.215,0.008353174; 5.22,0.0084563; 5.225,0.008559425;
        5.23,0.008662551; 5.235,0.008662551; 5.24,0.008662551; 5.245,
        0.008559425; 5.25,0.008765677; 5.255,0.008765677; 5.26,0.008868802;
        5.265,0.008971928; 5.27,0.008971928; 5.275,0.008868802; 5.28,
        0.008765677; 5.285,0.008868802; 5.29,0.008971928; 5.295,0.008971928;
        5.3,0.008971928; 5.305,0.009075054; 5.31,0.009075054; 5.315,0.008971928;
        5.32,0.009075054; 5.325,0.009178179; 5.33,0.009178179; 5.335,
        0.009178179; 5.34,0.009178179; 5.345,0.009178179; 5.35,0.009075054;
        5.355,0.009178179; 5.36,0.009178179; 5.365,0.009281305; 5.37,
        0.009178179; 5.375,0.009281305; 5.38,0.009281305; 5.385,0.009281305;
        5.39,0.009281305; 5.395,0.00938443; 5.4,0.009487556; 5.405,0.00938443;
        5.41,0.009487556; 5.415,0.009487556; 5.42,0.00938443; 5.425,0.00938443;
        5.43,0.009487556; 5.435,0.009487556; 5.44,0.009487556; 5.445,
        0.009487556; 5.45,0.00938443; 5.455,0.009281305; 5.46,0.009178179;
        5.465,0.009178179; 5.47,0.009178179; 5.475,0.009075054; 5.48,
        0.009075054; 5.485,0.008971928; 5.49,0.008868802; 5.495,0.008765677;
        5.5,0.008765677; 5.505,0.008662551; 5.51,0.008559425; 5.515,0.0084563;
        5.52,0.008250049; 5.525,0.008250049; 5.53,0.008146923; 5.535,
        0.008250049; 5.54,0.008146923; 5.545,0.008043797; 5.55,0.008146923;
        5.555,0.009281305; 5.56,0.012065696; 5.565,0.016603223; 5.57,
        0.022790759; 5.575,0.029287673; 5.58,0.03568146; 5.585,0.041353369;
        5.59,0.046612775; 5.595,0.051769055; 5.6,0.05682221; 5.605,0.061875365;
        5.61,0.066722268; 5.615,0.071466046; 5.62,0.075797322; 5.625,
        0.080025472; 5.63,0.084047371; 5.635,0.087863018; 5.64,0.09157554;
        5.645,0.095081811; 5.65,0.098278705; 5.655,0.101166222; 5.66,
        0.103950613; 5.665,0.106631879; 5.67,0.109313145; 5.675,0.111788159;
        5.68,0.114160048; 5.685,0.116428812; 5.69,0.118594449; 5.695,
        0.120760087; 5.7,0.123028851; 5.705,0.125194488; 5.71,0.127360126;
        5.715,0.129628889; 5.72,0.131794527; 5.725,0.133960165; 5.73,
        0.136125803; 5.735,0.138394566; 5.74,0.140869581; 5.745,0.14324147;
        5.75,0.145922736; 5.755,0.148500876; 5.76,0.151182142; 5.765,
        0.153863407; 5.77,0.156750924; 5.775,0.159844693; 5.78,0.162938461;
        5.785,0.166135355; 5.79,0.169435374; 5.795,0.172735394; 5.8,0.176035413;
        5.805,0.179541684; 5.81,0.18315108; 5.815,0.186657351; 5.82,0.190369873;
        5.825,0.194082395; 5.83,0.197794916; 5.835,0.201507438; 5.84,
        0.205426211; 5.845,0.209344985; 5.85,0.213263758; 5.855,0.217285656;
        5.86,0.221307555; 5.865,0.225329454; 5.87,0.229248227; 5.875,
        0.233373251; 5.88,0.23739515; 5.885,0.241313923; 5.89,0.245232696;
        5.895,0.249048344; 5.9,0.252760866; 5.905,0.256473387; 5.91,0.260289035;
        5.915,0.264001557; 5.92,0.267817204; 5.925,0.271426601; 5.93,
        0.275139123; 5.935,0.278645393; 5.94,0.282048538; 5.945,0.285554809;
        5.95,0.288957954; 5.955,0.292257973; 5.96,0.295454867; 5.965,
        0.298548636; 5.97,0.301539278; 5.975,0.304426795; 5.98,0.307314312;
        5.985,0.310098704; 5.99,0.312779969; 5.995,0.31535811; 6,0.31793625;
        6.005,0.320411264; 6.01,0.322886279; 6.015,0.325361294; 6.02,
        0.327733183; 6.025,0.330105072; 6.03,0.332167584; 6.035,0.334436347;
        6.04,0.336498859; 6.045,0.338458246; 6.05,0.340211381; 6.055,
        0.342170768; 6.06,0.343820778; 6.065,0.345470787; 6.07,0.347120797;
        6.075,0.348667681; 6.08,0.350214565; 6.085,0.351658324; 6.09,
        0.353205208; 6.095,0.354648966; 6.1,0.355989599; 6.105,0.357227107;
        6.11,0.35856774; 6.115,0.359702121; 6.12,0.360733377; 6.125,0.361970885;
        6.13,0.362899015; 6.135,0.363827146; 6.14,0.36465215; 6.145,0.365477155;
        6.15,0.36630216; 6.155,0.367024039; 6.16,0.367849044; 6.165,0.368570923;
        6.17,0.369292803; 6.175,0.369808431; 6.18,0.370427184; 6.185,
        0.371045938; 6.19,0.371561566; 6.195,0.37218032; 6.2,0.372592822; 6.205,
        0.37310845; 6.21,0.373417827; 6.215,0.373727204; 6.22,0.374036581;
        6.225,0.374242832; 6.23,0.374449083; 6.235,0.37475846; 6.24,0.374964711;
        6.245,0.375170962; 6.25,0.375480339; 6.255,0.37568659; 6.26,0.375892842;
        6.265,0.376099093; 6.27,0.376305344; 6.275,0.37640847; 6.28,0.37640847;
        6.285,0.376511595; 6.29,0.376511595; 6.295,0.376511595; 6.3,0.376511595;
        6.305,0.376511595; 6.31,0.376511595; 6.315,0.37640847; 6.32,0.37640847;
        6.325,0.37640847; 6.33,0.37640847; 6.335,0.37640847; 6.34,0.37640847;
        6.345,0.376305344; 6.35,0.376305344; 6.355,0.376202219; 6.36,
        0.376202219; 6.365,0.376099093; 6.37,0.375892842; 6.375,0.375789716;
        6.38,0.37568659; 6.385,0.375583465; 6.39,0.375377214; 6.395,0.375377214;
        6.4,0.375377214; 6.405,0.375274088; 6.41,0.375274088; 6.415,0.375377214;
        6.42,0.375377214; 6.425,0.375274088; 6.43,0.375274088; 6.435,
        0.375274088; 6.44,0.375170962; 6.445,0.375170962; 6.45,0.375170962;
        6.455,0.375067837; 6.46,0.374964711; 6.465,0.375067837; 6.47,
        0.375067837; 6.475,0.375067837; 6.48,0.375067837; 6.485,0.375274088;
        6.49,0.375274088; 6.495,0.375274088; 6.5,0.375377214; 6.505,0.375480339;
        6.51,0.375583465; 6.515,0.375583465; 6.52,0.37568659; 6.525,0.37568659;
        6.53,0.375583465; 6.535,0.375583465; 6.54,0.375583465; 6.545,0.37568659;
        6.55,0.375583465; 6.555,0.37568659; 6.56,0.37568659; 6.565,0.375789716;
        6.57,0.375789716; 6.575,0.375995967; 6.58,0.376099093; 6.585,
        0.375995967; 6.59,0.376202219; 6.595,0.376202219; 6.6,0.376305344;
        6.605,0.376305344; 6.61,0.376305344; 6.615,0.376305344; 6.62,
        0.376305344; 6.625,0.376305344; 6.63,0.376305344; 6.635,0.37640847;
        6.64,0.37640847; 6.645,0.376614721; 6.65,0.376614721; 6.655,0.376717847;
        6.66,0.376820972; 6.665,0.376820972; 6.67,0.377027223; 6.675,
        0.376924098; 6.68,0.377130349; 6.685,0.377130349; 6.69,0.377130349;
        6.695,0.377233475; 6.7,0.377233475; 6.705,0.3773366; 6.71,0.3773366;
        6.715,0.377439726; 6.72,0.377542851; 6.725,0.377645977; 6.73,
        0.377749103; 6.735,0.377955354; 6.74,0.378058479; 6.745,0.378058479;
        6.75,0.378161605; 6.755,0.378264731; 6.76,0.378367856; 6.765,
        0.378367856; 6.77,0.378470982; 6.775,0.378470982; 6.78,0.378574107;
        6.785,0.378574107; 6.79,0.378677233; 6.795,0.378883484; 6.8,0.378883484;
        6.805,0.37898661; 6.81,0.379089736; 6.815,0.379192861; 6.82,0.379295987;
        6.825,0.379502238; 6.83,0.379605364; 6.835,0.379605364; 6.84,
        0.379708489; 6.845,0.379708489; 6.85,0.379708489; 6.855,0.379708489;
        6.86,0.379811615; 6.865,0.37991474; 6.87,0.37991474; 6.875,0.380017866;
        6.88,0.380120992; 6.885,0.380224117; 6.89,0.380224117; 6.895,
        0.380327243; 6.9,0.380430368; 6.905,0.380430368; 6.91,0.380327243;
        6.915,0.380430368; 6.92,0.380533494; 6.925,0.380533494; 6.93,0.38063662;
        6.935,0.38063662; 6.94,0.380739745; 6.945,0.380739745; 6.95,0.380945996;
        6.955,0.381152248; 6.96,0.381152248; 6.965,0.381255373; 6.97,
        0.381358499; 6.975,0.381461625; 6.98,0.381461625; 6.985,0.38156475;
        6.99,0.381461625; 6.995,0.381461625; 7,0.381461625; 7.005,0.38156475;
        7.01,0.38156475; 7.015,0.38156475; 7.02,0.381667876; 7.025,0.381771001;
        7.03,0.381874127; 7.035,0.381874127; 7.04,0.381977253; 7.045,
        0.382080378; 7.05,0.382080378; 7.055,0.382286629; 7.06,0.382286629;
        7.065,0.382389755; 7.07,0.382389755; 7.075,0.382492881; 7.08,
        0.382492881; 7.085,0.382492881; 7.09,0.382596006; 7.095,0.382699132;
        7.1,0.382905383; 7.105,0.382905383; 7.11,0.38321476; 7.115,0.38321476;
        7.12,0.383317885; 7.125,0.383317885; 7.13,0.383421011; 7.135,
        0.383524137; 7.14,0.383524137; 7.145,0.383730388; 7.15,0.383730388;
        7.155,0.383730388; 7.16,0.383730388; 7.165,0.383936639; 7.17,
        0.384039765; 7.175,0.38414289; 7.18,0.384246016; 7.185,0.384349142;
        7.19,0.384452267; 7.195,0.384555393; 7.2,0.384761644; 7.205,0.384967895;
        7.21,0.385071021; 7.215,0.385277272; 7.22,0.385380398; 7.225,
        0.385586649; 7.23,0.385586649; 7.235,0.385689774; 7.24,0.3857929; 7.245,
        0.3857929; 7.25,0.385896026; 7.255,0.386102277; 7.26,0.386308528; 7.265,
        0.386308528; 7.27,0.386514779; 7.275,0.386721031; 7.28,0.386824156;
        7.285,0.386927282; 7.29,0.387133533; 7.295,0.387339784; 7.3,0.387339784;
        7.305,0.38744291; 7.31,0.387546035; 7.315,0.387649161; 7.32,0.387752287;
        7.325,0.387855412; 7.33,0.388061663; 7.335,0.388164789; 7.34,
        0.388267915; 7.345,0.388474166; 7.35,0.388680417; 7.355,0.388783543;
        7.36,0.388989794; 7.365,0.389196045; 7.37,0.389299171; 7.375,
        0.389402296; 7.38,0.389505422; 7.385,0.389711673; 7.39,0.389711673;
        7.395,0.389814799; 7.4,0.389917924; 7.405,0.39002105; 7.41,0.390124176;
        7.415,0.390433552; 7.42,0.390536678; 7.425,0.390742929; 7.43,
        0.390846055; 7.435,0.391052306; 7.44,0.391258557; 7.445,0.391361683;
        7.45,0.391567934; 7.455,0.39167106; 7.46,0.391774185; 7.465,0.391774185;
        7.47,0.391980437; 7.475,0.392083562; 7.48,0.392186688; 7.485,
        0.392392939; 7.49,0.392496065; 7.495,0.39259919; 7.5,0.392702316; 7.505,
        0.392805441; 7.51,0.393011693; 7.515,0.393114818; 7.52,0.393321069;
        7.525,0.393424195; 7.53,0.393527321; 7.535,0.393527321; 7.54,
        0.393630446; 7.545,0.393630446; 7.55,0.393630446; 7.555,0.393733572;
        7.56,0.393836697; 7.565,0.393939823; 7.57,0.393939823; 7.575,
        0.394042949; 7.58,0.394146074; 7.585,0.3942492; 7.59,0.394352326; 7.595,
        0.394558577; 7.6,0.394661702; 7.605,0.394661702; 7.61,0.394764828;
        7.615,0.394661702; 7.62,0.394764828; 7.625,0.394661702; 7.63,
        0.394764828; 7.635,0.394764828; 7.64,0.394764828; 7.645,0.394867954;
        7.65,0.394867954; 7.655,0.395074205; 7.66,0.394971079; 7.665,0.39517733;
        7.67,0.39517733; 7.675,0.39517733; 7.68,0.395280456; 7.685,0.395280456;
        7.69,0.395383582; 7.695,0.395280456; 7.7,0.395383582; 7.705,0.395383582;
        7.71,0.395383582; 7.715,0.395383582; 7.72,0.395383582; 7.725,
        0.395486707; 7.73,0.395486707; 7.735,0.395692958; 7.74,0.395796084;
        7.745,0.39589921; 7.75,0.39589921; 7.755,0.396002335; 7.76,0.396002335;
        7.765,0.39589921; 7.77,0.396002335; 7.775,0.39589921; 7.78,0.396002335;
        7.785,0.39589921; 7.79,0.396002335; 7.795,0.396002335; 7.8,0.39589921;
        7.805,0.39589921; 7.81,0.396002335; 7.815,0.396105461; 7.82,0.396105461;
        7.825,0.396208586; 7.83,0.396311712; 7.835,0.396311712; 7.84,
        0.396311712; 7.845,0.396414838; 7.85,0.396414838; 7.855,0.396311712;
        7.86,0.396414838; 7.865,0.396414838; 7.87,0.396517963; 7.875,
        0.396517963; 7.88,0.396621089; 7.885,0.396621089; 7.89,0.396621089;
        7.895,0.396724215; 7.9,0.39682734; 7.905,0.396930466; 7.91,0.396930466;
        7.915,0.397033591; 7.92,0.397033591; 7.925,0.397033591; 7.93,
        0.397033591; 7.935,0.397136717; 7.94,0.397136717; 7.945,0.397136717;
        7.95,0.397136717; 7.955,0.397033591; 7.96,0.397033591; 7.965,
        0.397033591; 7.97,0.397239843; 7.975,0.397342968; 7.98,0.397342968;
        7.985,0.397446094; 7.99,0.397446094; 7.995,0.397446094; 8,0.397446094;
        8.005,0.397446094; 8.01,0.397446094; 8.015,0.397446094; 8.02,
        0.397342968; 8.025,0.397342968; 8.03,0.397342968; 8.035,0.397342968;
        8.04,0.397446094; 8.045,0.397446094; 8.05,0.397549219; 8.055,
        0.397549219; 8.06,0.397652345; 8.065,0.397652345; 8.07,0.397652345;
        8.075,0.397755471; 8.08,0.397858596; 8.085,0.397858596; 8.09,
        0.397755471; 8.095,0.397961722; 8.1,0.398064847; 8.105,0.398167973;
        8.11,0.398271099; 8.115,0.39847735; 8.12,0.398683601; 8.125,0.398683601;
        8.13,0.398889852; 8.135,0.398992978; 8.14,0.399096104; 8.145,
        0.399096104; 8.15,0.399302355; 8.155,0.399302355; 8.16,0.399199229;
        8.165,0.399302355; 8.17,0.399302355; 8.175,0.39940548; 8.18,0.39940548;
        8.185,0.399611732; 8.19,0.399611732; 8.195,0.399611732; 8.2,0.399714857;
        8.205,0.399817983; 8.21,0.399921108; 8.215,0.399921108; 8.22,0.40012736;
        8.225,0.400230485; 8.23,0.400230485; 8.235,0.400333611; 8.24,
        0.400436736; 8.245,0.400539862; 8.25,0.400539862; 8.255,0.400746113;
        8.26,0.400746113; 8.265,0.400746113; 8.27,0.400849239; 8.275,
        0.400952364; 8.28,0.401158616; 8.285,0.401158616; 8.29,0.401364867;
        8.295,0.401467992; 8.3,0.401571118; 8.305,0.401571118; 8.31,0.401777369;
        8.315,0.401880495; 8.32,0.401880495; 8.325,0.401983621; 8.33,
        0.401880495; 8.335,0.401983621; 8.34,0.401880495; 8.345,0.401983621;
        8.35,0.402086746; 8.355,0.402189872; 8.36,0.402292997; 8.365,
        0.402499249; 8.37,0.402602374; 8.375,0.402602374; 8.38,0.402808625;
        8.385,0.402911751; 8.39,0.403014877; 8.395,0.403014877; 8.4,0.403118002;
        8.405,0.403118002; 8.41,0.403118002; 8.415,0.403221128; 8.42,
        0.403221128; 8.425,0.403427379; 8.43,0.403427379; 8.435,0.40363363;
        8.44,0.40363363; 8.445,0.403736756; 8.45,0.403839881; 8.455,0.403943007;
        8.46,0.404046133; 8.465,0.404149258; 8.47,0.404252384; 8.475,0.40435551;
        8.48,0.404458635; 8.485,0.404458635; 8.49,0.404561761; 8.495,
        0.404664886; 8.5,0.404768012; 8.505,0.404871138; 8.51,0.404974263;
        8.515,0.405180514; 8.52,0.40528364; 8.525,0.405489891; 8.53,0.405593017;
        8.535,0.405593017; 8.54,0.405593017; 8.545,0.405593017; 8.55,
        0.405696142; 8.555,0.405696142; 8.56,0.405799268; 8.565,0.405902394;
        8.57,0.405799268; 8.575,0.405902394; 8.58,0.405902394; 8.585,
        0.406005519; 8.59,0.406005519; 8.595,0.406108645; 8.6,0.40621177; 8.605,
        0.406314896; 8.61,0.406314896; 8.615,0.406418022; 8.62,0.406521147;
        8.625,0.406521147; 8.63,0.406624273; 8.635,0.406727399; 8.64,
        0.406727399; 8.645,0.406727399; 8.65,0.406830524; 8.655,0.406727399;
        8.66,0.406727399; 8.665,0.406830524; 8.67,0.40693365; 8.675,0.407139901;
        8.68,0.407139901; 8.685,0.407243027; 8.69,0.407346152; 8.695,
        0.407449278; 8.7,0.407449278; 8.705,0.407552403; 8.71,0.407552403;
        8.715,0.407449278; 8.72,0.407552403; 8.725,0.407449278; 8.73,
        0.407552403; 8.735,0.407552403; 8.74,0.407655529; 8.745,0.407655529;
        8.75,0.407655529; 8.755,0.407758655; 8.76,0.40786178; 8.765,0.407964906;
        8.77,0.407964906; 8.775,0.408068031; 8.78,0.408068031; 8.785,
        0.407964906; 8.79,0.407964906; 8.795,0.407964906; 8.8,0.407964906;
        8.805,0.407964906; 8.81,0.408068031; 8.815,0.408068031; 8.82,
        0.408068031; 8.825,0.408068031; 8.83,0.408171157; 8.835,0.408274283;
        8.84,0.408274283; 8.845,0.408480534; 8.85,0.408480534; 8.855,
        0.408480534; 8.86,0.408480534; 8.865,0.408583659; 8.87,0.408686785;
        8.875,0.408686785; 8.88,0.408789911; 8.885,0.408789911; 8.89,
        0.408996162; 8.895,0.408893036; 8.9,0.409099287; 8.905,0.409202413;
        8.91,0.409202413; 8.915,0.409305539; 8.92,0.409408664; 8.925,0.40951179;
        8.93,0.40951179; 8.935,0.409718041; 8.94,0.409718041; 8.945,0.409718041;
        8.95,0.409614916; 8.955,0.409718041; 8.96,0.409718041; 8.965,
        0.409614916; 8.97,0.409718041; 8.975,0.409718041; 8.98,0.409718041;
        8.985,0.409821167; 8.99,0.409821167; 8.995,0.409924292; 9,0.409924292;
        9.005,0.409924292; 9.01,0.410027418; 9.015,0.410027418; 9.02,
        0.410027418; 9.025,0.410027418; 9.03,0.409924292; 9.035,0.409821167;
        9.04,0.409718041; 9.045,0.409614916; 9.05,0.409614916; 9.055,0.40951179;
        9.06,0.409614916; 9.065,0.409614916; 9.07,0.409614916; 9.075,
        0.409614916; 9.08,0.409718041; 9.085,0.409718041; 9.09,0.409718041;
        9.095,0.409718041; 9.1,0.409614916; 9.105,0.409614916; 9.11,0.40951179;
        9.115,0.40951179; 9.12,0.409614916; 9.125,0.40951179; 9.13,0.40951179;
        9.135,0.409614916; 9.14,0.409718041; 9.145,0.409614916; 9.15,
        0.409821167; 9.155,0.409821167; 9.16,0.409821167; 9.165,0.409718041;
        9.17,0.409718041; 9.175,0.409718041; 9.18,0.409614916; 9.185,
        0.409614916; 9.19,0.409718041; 9.195,0.409718041; 9.2,0.409614916;
        9.205,0.409718041; 9.21,0.409718041; 9.215,0.409614916; 9.22,
        0.409718041; 9.225,0.409821167; 9.23,0.409821167; 9.235,0.409821167;
        9.24,0.409821167; 9.245,0.409821167; 9.25,0.409718041; 9.255,
        0.409821167; 9.26,0.409821167; 9.265,0.409821167; 9.27,0.409718041;
        9.275,0.409821167; 9.28,0.409821167; 9.285,0.409821167; 9.29,
        0.409821167; 9.295,0.409821167; 9.3,0.409821167; 9.305,0.409821167;
        9.31,0.409821167; 9.315,0.409821167; 9.32,0.409821167; 9.325,
        0.409821167; 9.33,0.409821167; 9.335,0.409821167; 9.34,0.409718041;
        9.345,0.409718041; 9.35,0.409718041; 9.355,0.409821167; 9.36,
        0.409821167; 9.365,0.409924292; 9.37,0.410027418; 9.375,0.410027418;
        9.38,0.410027418; 9.385,0.410130544; 9.39,0.410233669; 9.395,
        0.410233669; 9.4,0.41043992; 9.405,0.410336795; 9.41,0.410336795; 9.415,
        0.410336795; 9.42,0.410336795; 9.425,0.410336795; 9.43,0.410336795;
        9.435,0.41043992; 9.44,0.41043992; 9.445,0.410543046; 9.45,0.41043992;
        9.455,0.410646172; 9.46,0.410646172; 9.465,0.410749297; 9.47,
        0.410749297; 9.475,0.410852423; 9.48,0.410955548; 9.485,0.410852423;
        9.49,0.410852423; 9.495,0.410749297; 9.5,0.410749297; 9.505,0.410749297;
        9.51,0.410852423; 9.515,0.410852423; 9.52,0.410749297; 9.525,
        0.410749297; 9.53,0.410749297; 9.535,0.410852423; 9.54,0.410852423;
        9.545,0.410852423; 9.55,0.410852423; 9.555,0.410852423; 9.56,
        0.410852423; 9.565,0.410955548; 9.57,0.411058674; 9.575,0.410955548;
        9.58,0.411058674; 9.585,0.411058674; 9.59,0.411058674; 9.595,
        0.411058674; 9.6,0.4111618; 9.605,0.411264925; 9.61,0.411264925; 9.615,
        0.411368051; 9.62,0.411471176; 9.625,0.411574302; 9.63,0.411574302;
        9.635,0.411780553; 9.64,0.411883679; 9.645,0.411883679; 9.65,
        0.411883679; 9.655,0.411883679; 9.66,0.411986805; 9.665,0.411986805;
        9.67,0.41208993; 9.675,0.412193056; 9.68,0.412193056; 9.685,0.412193056;
        9.69,0.412296181; 9.695,0.412399307; 9.7,0.412399307; 9.705,0.412605558;
        9.71,0.412605558; 9.715,0.412708684; 9.72,0.412708684; 9.725,
        0.412708684; 9.73,0.412811809; 9.735,0.412708684; 9.74,0.412914935;
        9.745,0.412914935; 9.75,0.413018061; 9.755,0.413018061; 9.76,
        0.413224312; 9.765,0.413327437; 9.77,0.413327437; 9.775,0.413533689;
        9.78,0.413636814; 9.785,0.413636814; 9.79,0.413533689; 9.795,
        0.413636814; 9.8,0.413533689; 9.805,0.413533689; 9.81,0.413533689;
        9.815,0.413533689; 9.82,0.413533689; 9.825,0.413430563; 9.83,
        0.413533689; 9.835,0.413533689; 9.84,0.413533689; 9.845,0.413533689;
        9.85,0.413636814; 9.855,0.41373994; 9.86,0.413636814; 9.865,0.41373994;
        9.87,0.41373994; 9.875,0.41373994; 9.88,0.413636814; 9.885,0.41373994;
        9.89,0.41373994; 9.895,0.41373994; 9.9,0.41373994; 9.905,0.41373994;
        9.91,0.413843065; 9.915,0.413843065; 9.92,0.413946191; 9.925,
        0.413946191; 9.93,0.413946191; 9.935,0.413946191; 9.94,0.414049317;
        9.945,0.414049317; 9.95,0.414049317; 9.955,0.414152442; 9.96,
        0.414049317; 9.965,0.414049317; 9.97,0.413946191; 9.975,0.413946191;
        9.98,0.413946191; 9.985,0.413946191; 9.99,0.413946191; 9.995,
        0.413946191; 10,0.413946191; 10.005,0.413946191; 10.01,0.414049317;
        10.015,0.414049317; 10.02,0.414049317; 10.025,0.414152442; 10.03,
        0.414152442; 10.035,0.414152442; 10.04,0.414049317; 10.045,0.414049317;
        10.05,0.414049317; 10.055,0.413946191; 10.06,0.413946191; 10.065,
        0.414049317; 10.07,0.414049317; 10.075,0.413946191; 10.08,0.414049317;
        10.085,0.414049317; 10.09,0.414152442; 10.095,0.414255568; 10.1,
        0.414358694; 10.105,0.414255568; 10.11,0.414152442; 10.115,0.414152442;
        10.12,0.414049317; 10.125,0.414049317; 10.13,0.413946191; 10.135,
        0.414049317; 10.14,0.413946191; 10.145,0.413946191; 10.15,0.413946191;
        10.155,0.414049317; 10.16,0.414049317; 10.165,0.414049317; 10.17,
        0.414152442; 10.175,0.414049317; 10.18,0.414049317; 10.185,0.413946191;
        10.19,0.413946191; 10.195,0.413946191; 10.2,0.413843065; 10.205,
        0.41373994; 10.21,0.413636814; 10.215,0.413636814; 10.22,0.413533689;
        10.225,0.413636814; 10.23,0.41373994; 10.235,0.41373994; 10.24,
        0.413843065; 10.245,0.413843065; 10.25,0.413946191; 10.255,0.413946191;
        10.26,0.414049317; 10.265,0.414049317; 10.27,0.414049317; 10.275,
        0.414049317; 10.28,0.414049317; 10.285,0.414049317; 10.29,0.414049317;
        10.295,0.414152442; 10.3,0.414152442; 10.305,0.414152442; 10.31,
        0.414152442; 10.315,0.414358694; 10.32,0.414358694; 10.325,0.414358694;
        10.33,0.414358694; 10.335,0.414461819; 10.34,0.414461819; 10.345,
        0.414358694; 10.35,0.414358694; 10.355,0.414255568; 10.36,0.414255568;
        10.365,0.414152442; 10.37,0.414152442; 10.375,0.414152442; 10.38,
        0.414049317; 10.385,0.414049317; 10.39,0.414049317; 10.395,0.414049317;
        10.4,0.414049317; 10.405,0.414152442; 10.41,0.414152442; 10.415,
        0.414152442; 10.42,0.414152442; 10.425,0.414152442; 10.43,0.414152442;
        10.435,0.414049317; 10.44,0.414152442; 10.445,0.414049317; 10.45,
        0.413843065; 10.455,0.413843065; 10.46,0.413843065; 10.465,0.413946191;
        10.47,0.413946191; 10.475,0.414049317; 10.48,0.414049317; 10.485,
        0.413946191; 10.49,0.413946191; 10.495,0.413946191; 10.5,0.414049317;
        10.505,0.413946191; 10.51,0.414049317; 10.515,0.413946191; 10.52,
        0.413946191; 10.525,0.413946191; 10.53,0.414152442; 10.535,0.414255568;
        10.54,0.414152442; 10.545,0.414255568; 10.55,0.414255568; 10.555,
        0.414255568; 10.56,0.414255568; 10.565,0.414461819; 10.57,0.414461819;
        10.575,0.414358694; 10.58,0.414358694; 10.585,0.414255568; 10.59,
        0.414255568; 10.595,0.414152442; 10.6,0.414255568; 10.605,0.414255568;
        10.61,0.414255568; 10.615,0.414255568; 10.62,0.414255568; 10.625,
        0.414358694; 10.63,0.414255568; 10.635,0.414358694; 10.64,0.414255568;
        10.645,0.414358694; 10.65,0.414358694; 10.655,0.414461819; 10.66,
        0.414461819; 10.665,0.414255568; 10.67,0.414255568; 10.675,0.414152442;
        10.68,0.414152442; 10.685,0.414152442; 10.69,0.414152442; 10.695,
        0.414152442; 10.7,0.414049317; 10.705,0.414152442; 10.71,0.414152442;
        10.715,0.414152442; 10.72,0.414152442; 10.725,0.414152442; 10.73,
        0.414152442; 10.735,0.414049317; 10.74,0.414049317; 10.745,0.414049317;
        10.75,0.414049317; 10.755,0.413946191; 10.76,0.413946191; 10.765,
        0.413946191; 10.77,0.414049317; 10.775,0.414049317; 10.78,0.414152442;
        10.785,0.414255568; 10.79,0.414255568; 10.795,0.414358694; 10.8,
        0.414358694; 10.805,0.414461819; 10.81,0.414461819; 10.815,0.414564945;
        10.82,0.41466807; 10.825,0.414564945; 10.83,0.414564945; 10.835,
        0.414564945; 10.84,0.414564945; 10.845,0.414564945; 10.85,0.41466807;
        10.855,0.414771196; 10.86,0.414874322; 10.865,0.414874322; 10.87,
        0.415080573; 10.875,0.415080573; 10.88,0.415080573; 10.885,0.415080573;
        10.89,0.415183698; 10.895,0.415080573; 10.9,0.414977447; 10.905,
        0.415080573; 10.91,0.415080573; 10.915,0.415080573; 10.92,0.415080573;
        10.925,0.415183698; 10.93,0.415286824; 10.935,0.415286824; 10.94,
        0.41538995; 10.945,0.415493075; 10.95,0.415493075; 10.955,0.415493075;
        10.96,0.415596201; 10.965,0.415596201; 10.97,0.415493075; 10.975,
        0.415596201; 10.98,0.415493075; 10.985,0.415596201; 10.99,0.415596201;
        10.995,0.415699326; 11,0.415802452; 11.005,0.415699326; 11.01,
        0.415802452; 11.015,0.415802452; 11.02,0.415905578; 11.025,0.415905578;
        11.03,0.416214954; 11.035,0.416214954; 11.04,0.41631808; 11.045,
        0.416421206; 11.05,0.416524331; 11.055,0.416627457; 11.06,0.416524331;
        11.065,0.416627457; 11.07,0.416627457; 11.075,0.416627457; 11.08,
        0.416730583; 11.085,0.416833708; 11.09,0.416936834; 11.095,0.416936834;
        11.1,0.417143085; 11.105,0.417143085; 11.11,0.417246211; 11.115,
        0.417246211; 11.12,0.417452462; 11.125,0.417452462; 11.13,0.417452462;
        11.135,0.417555587; 11.14,0.417658713; 11.145,0.417658713; 11.15,
        0.417658713; 11.155,0.417761839; 11.16,0.41796809; 11.165,0.418071215;
        11.17,0.418277467; 11.175,0.418380592; 11.18,0.418586843; 11.185,
        0.418689969; 11.19,0.418999346; 11.195,0.419102471; 11.2,0.419308723;
        11.205,0.419411848; 11.21,0.4196181; 11.215,0.419721225; 11.22,
        0.419721225; 11.225,0.419824351; 11.23,0.419927476; 11.235,0.420133728;
        11.24,0.420133728; 11.245,0.420339979; 11.25,0.420443104; 11.255,
        0.420443104; 11.26,0.420649356; 11.265,0.420752481; 11.27,0.420958732;
        11.275,0.421061858; 11.28,0.421164984; 11.285,0.421268109; 11.29,
        0.421268109; 11.295,0.421371235; 11.3,0.421577486; 11.305,0.421680612;
        11.31,0.421680612; 11.315,0.421783737; 11.32,0.421886863; 11.325,
        0.421886863; 11.33,0.421989989; 11.335,0.422093114; 11.34,0.422299365;
        11.345,0.422299365; 11.35,0.422402491; 11.355,0.422505617; 11.36,
        0.422505617; 11.365,0.422505617; 11.37,0.422608742; 11.375,0.422608742;
        11.38,0.422608742; 11.385,0.422711868; 11.39,0.422711868; 11.395,
        0.422814993; 11.4,0.422814993; 11.405,0.423021245; 11.41,0.42312437;
        11.415,0.423227496; 11.42,0.423227496; 11.425,0.423330621; 11.43,
        0.423433747; 11.435,0.423330621; 11.44,0.423433747; 11.445,0.423433747;
        11.45,0.423433747; 11.455,0.423433747; 11.46,0.423536873; 11.465,
        0.423536873; 11.47,0.423433747; 11.475,0.423536873; 11.48,0.423639998;
        11.485,0.423743124; 11.49,0.423743124; 11.495,0.423846249; 11.5,
        0.423846249; 11.505,0.423949375; 11.51,0.423949375; 11.515,0.424052501;
        11.52,0.424155626; 11.525,0.424155626; 11.53,0.424258752; 11.535,
        0.424258752; 11.54,0.424155626; 11.545,0.424155626; 11.55,0.424258752;
        11.555,0.424258752; 11.56,0.424258752; 11.565,0.424361878; 11.57,
        0.424361878; 11.575,0.424465003; 11.58,0.424465003; 11.585,0.424568129;
        11.59,0.424465003; 11.595,0.424361878; 11.6,0.424361878; 11.605,
        0.424361878; 11.61,0.424361878; 11.615,0.424258752; 11.62,0.424465003;
        11.625,0.424361878; 11.63,0.424361878; 11.635,0.424361878; 11.64,
        0.424361878; 11.645,0.424465003; 11.65,0.424465003; 11.655,0.424568129;
        11.66,0.424568129; 11.665,0.424671254; 11.67,0.424568129; 11.675,
        0.424671254; 11.68,0.42477438; 11.685,0.42477438; 11.69,0.42477438;
        11.695,0.42477438; 11.7,0.424671254; 11.705,0.424671254; 11.71,
        0.42477438; 11.715,0.42477438; 11.72,0.42477438; 11.725,0.424877506;
        11.73,0.424877506; 11.735,0.424877506; 11.74,0.424877506; 11.745,
        0.424980631; 11.75,0.424980631; 11.755,0.424980631; 11.76,0.424980631;
        11.765,0.424980631; 11.77,0.424980631; 11.775,0.424877506; 11.78,
        0.424980631; 11.785,0.425083757; 11.79,0.425186882; 11.795,0.425186882;
        11.8,0.425393134; 11.805,0.425496259; 11.81,0.425393134; 11.815,
        0.425496259; 11.82,0.425496259; 11.825,0.425599385; 11.83,0.425599385;
        11.835,0.425599385; 11.84,0.425599385; 11.845,0.425496259; 11.85,
        0.425496259; 11.855,0.425496259; 11.86,0.425496259; 11.865,0.425496259;
        11.87,0.425496259; 11.875,0.425599385; 11.88,0.425599385; 11.885,
        0.425496259; 11.89,0.425496259; 11.895,0.425599385; 11.9,0.425496259;
        11.905,0.425599385; 11.91,0.425496259; 11.915,0.425393134; 11.92,
        0.425290008; 11.925,0.425290008; 11.93,0.425290008; 11.935,0.425290008;
        11.94,0.425393134; 11.945,0.425496259; 11.95,0.425599385; 11.955,
        0.425599385; 11.96,0.42570251; 11.965,0.42570251; 11.97,0.42570251;
        11.975,0.42570251; 11.98,0.42570251; 11.985,0.42570251; 11.99,
        0.425599385; 11.995,0.425599385; 12,0.425599385; 12.005,0.425599385;
        12.01,0.425496259; 12.015,0.425599385; 12.02,0.425599385; 12.025,
        0.425496259; 12.03,0.425599385; 12.035,0.42570251; 12.04,0.42570251;
        12.045,0.425599385; 12.05,0.42570251; 12.055,0.42570251; 12.06,
        0.42570251; 12.065,0.425805636; 12.07,0.425805636; 12.075,0.425805636;
        12.08,0.42570251; 12.085,0.42570251; 12.09,0.425599385; 12.095,
        0.425599385; 12.1,0.425496259; 12.105,0.425599385; 12.11,0.425599385;
        12.115,0.425599385; 12.12,0.425599385; 12.125,0.42570251; 12.13,
        0.42570251; 12.135,0.42570251; 12.14,0.425805636; 12.145,0.425805636;
        12.15,0.42570251; 12.155,0.42570251; 12.16,0.42570251; 12.165,
        0.42570251; 12.17,0.42570251; 12.175,0.425805636; 12.18,0.425908762;
        12.185,0.426011887; 12.19,0.426011887; 12.195,0.426115013; 12.2,
        0.426218138; 12.205,0.426218138; 12.21,0.426321264; 12.215,0.426321264;
        12.22,0.426321264; 12.225,0.426218138; 12.23,0.426218138; 12.235,
        0.426218138; 12.24,0.426115013; 12.245,0.426115013; 12.25,0.426115013;
        12.255,0.426218138; 12.26,0.426218138; 12.265,0.426321264; 12.27,
        0.42642439; 12.275,0.426321264; 12.28,0.42642439; 12.285,0.42642439;
        12.29,0.42642439; 12.295,0.426321264; 12.3,0.426321264; 12.305,
        0.426321264; 12.31,0.426321264; 12.315,0.426321264; 12.32,0.426321264;
        12.325,0.426321264; 12.33,0.426218138; 12.335,0.426218138; 12.34,
        0.426321264; 12.345,0.426321264; 12.35,0.42642439; 12.355,0.42642439;
        12.36,0.42642439; 12.365,0.426218138; 12.37,0.426218138; 12.375,
        0.426115013; 12.38,0.426011887; 12.385,0.425908762; 12.39,0.425908762;
        12.395,0.425908762; 12.4,0.425805636; 12.405,0.425805636; 12.41,
        0.42570251; 12.415,0.42570251; 12.42,0.425599385; 12.425,0.425599385;
        12.43,0.425599385; 12.435,0.425496259; 12.44,0.425393134; 12.445,
        0.425496259; 12.45,0.425496259; 12.455,0.425290008; 12.46,0.425290008;
        12.465,0.425083757; 12.47,0.424980631; 12.475,0.424877506; 12.48,
        0.424980631; 12.485,0.424877506; 12.49,0.42477438; 12.495,0.42477438;
        12.5,0.424671254; 12.505,0.424671254; 12.51,0.424568129; 12.515,
        0.424671254; 12.52,0.424568129; 12.525,0.424465003; 12.53,0.424258752;
        12.535,0.424258752; 12.54,0.424155626; 12.545,0.423949375; 12.55,
        0.423949375; 12.555,0.423846249; 12.56,0.423743124; 12.565,0.423639998;
        12.57,0.423639998; 12.575,0.423639998; 12.58,0.423639998; 12.585,
        0.423639998; 12.59,0.423536873; 12.595,0.423536873; 12.6,0.423330621;
        12.605,0.423330621; 12.61,0.42312437; 12.615,0.423021245; 12.62,
        0.422814993; 12.625,0.422814993; 12.63,0.422711868; 12.635,0.422608742;
        12.64,0.422608742; 12.645,0.422608742; 12.65,0.422608742; 12.655,
        0.422711868; 12.66,0.422814993; 12.665,0.422814993; 12.67,0.422711868;
        12.675,0.422711868; 12.68,0.422711868; 12.685,0.422711868; 12.69,
        0.422608742; 12.695,0.422711868; 12.7,0.422814993; 12.705,0.422814993;
        12.71,0.422918119; 12.715,0.423021245; 12.72,0.42312437; 12.725,
        0.42312437; 12.73,0.423227496; 12.735,0.423227496; 12.74,0.423227496;
        12.745,0.423227496; 12.75,0.423227496; 12.755,0.423330621; 12.76,
        0.423227496; 12.765,0.423433747; 12.77,0.423330621; 12.775,0.423330621;
        12.78,0.423227496; 12.785,0.423330621; 12.79,0.423330621; 12.795,
        0.423227496; 12.8,0.423330621; 12.805,0.423227496; 12.81,0.423227496;
        12.815,0.423227496; 12.82,0.423227496; 12.825,0.423330621; 12.83,
        0.423330621; 12.835,0.423433747; 12.84,0.423536873; 12.845,0.423536873;
        12.85,0.423433747; 12.855,0.423536873; 12.86,0.423536873; 12.865,
        0.423536873; 12.87,0.423433747; 12.875,0.423433747; 12.88,0.423433747;
        12.885,0.423330621; 12.89,0.423433747; 12.895,0.423433747; 12.9,
        0.423536873; 12.905,0.423536873; 12.91,0.423639998; 12.915,0.423639998;
        12.92,0.423536873; 12.925,0.423536873; 12.93,0.423536873; 12.935,
        0.423536873; 12.94,0.423536873; 12.945,0.423639998; 12.95,0.423536873;
        12.955,0.423536873; 12.96,0.423639998; 12.965,0.423743124; 12.97,
        0.423846249; 12.975,0.423846249; 12.98,0.423949375; 12.985,0.423949375;
        12.99,0.423949375; 12.995,0.423949375; 13,0.424052501; 13.005,
        0.423949375; 13.01,0.423846249; 13.015,0.423743124; 13.02,0.423743124;
        13.025,0.423743124; 13.03,0.423639998; 13.035,0.423743124; 13.04,
        0.423743124; 13.045,0.423639998; 13.05,0.423639998; 13.055,0.423639998;
        13.06,0.423639998; 13.065,0.423536873; 13.07,0.423639998; 13.075,
        0.423639998; 13.08,0.423536873; 13.085,0.423536873; 13.09,0.423536873;
        13.095,0.423536873; 13.1,0.423433747; 13.105,0.423536873; 13.11,
        0.423536873; 13.115,0.423536873; 13.12,0.423536873; 13.125,0.423639998;
        13.13,0.423536873; 13.135,0.423536873; 13.14,0.423536873; 13.145,
        0.423536873; 13.15,0.423536873; 13.155,0.423433747; 13.16,0.423536873;
        13.165,0.423433747; 13.17,0.423330621; 13.175,0.423330621; 13.18,
        0.423330621; 13.185,0.423330621; 13.19,0.423227496; 13.195,0.423227496;
        13.2,0.423227496; 13.205,0.423227496; 13.21,0.423330621; 13.215,
        0.423433747; 13.22,0.423536873; 13.225,0.423433747; 13.23,0.423433747;
        13.235,0.423433747; 13.24,0.423433747; 13.245,0.423330621; 13.25,
        0.423433747; 13.255,0.423330621; 13.26,0.423227496; 13.265,0.423227496;
        13.27,0.423227496; 13.275,0.423227496; 13.28,0.423227496; 13.285,
        0.423330621; 13.29,0.423227496; 13.295,0.423227496; 13.3,0.42312437;
        13.305,0.42312437; 13.31,0.423227496; 13.315,0.42312437; 13.32,
        0.423227496; 13.325,0.42312437; 13.33,0.42312437; 13.335,0.42312437;
        13.34,0.423227496; 13.345,0.423330621; 13.35,0.423330621; 13.355,
        0.423536873; 13.36,0.423639998; 13.365,0.423639998; 13.37,0.423639998;
        13.375,0.423743124; 13.38,0.423846249; 13.385,0.423743124; 13.39,
        0.423846249; 13.395,0.423743124; 13.4,0.423743124; 13.405,0.423639998;
        13.41,0.423743124; 13.415,0.423743124; 13.42,0.423743124; 13.425,
        0.423743124; 13.43,0.423743124; 13.435,0.423743124; 13.44,0.423743124;
        13.445,0.423743124; 13.45,0.423743124; 13.455,0.423743124; 13.46,
        0.423743124; 13.465,0.423743124; 13.47,0.423743124; 13.475,0.423639998;
        13.48,0.423639998; 13.485,0.423536873; 13.49,0.423536873; 13.495,
        0.423330621; 13.5,0.423330621; 13.505,0.423227496; 13.51,0.42312437;
        13.515,0.423021245; 13.52,0.423021245; 13.525,0.423021245; 13.53,
        0.422918119; 13.535,0.422918119; 13.54,0.422814993; 13.545,0.422711868;
        13.55,0.422608742; 13.555,0.422608742; 13.56,0.422608742; 13.565,
        0.422505617; 13.57,0.422608742; 13.575,0.422505617; 13.58,0.422505617;
        13.585,0.422505617; 13.59,0.422608742; 13.595,0.422711868; 13.6,
        0.422814993; 13.605,0.422814993; 13.61,0.422918119; 13.615,0.422918119;
        13.62,0.422814993; 13.625,0.422918119; 13.63,0.422918119; 13.635,
        0.422814993; 13.64,0.422711868; 13.645,0.422608742; 13.65,0.422608742;
        13.655,0.422505617; 13.66,0.422505617; 13.665,0.422505617; 13.67,
        0.422505617; 13.675,0.422505617; 13.68,0.422505617; 13.685,0.422505617;
        13.69,0.422505617; 13.695,0.422608742; 13.7,0.422608742; 13.705,
        0.422711868; 13.71,0.422608742; 13.715,0.422711868; 13.72,0.422711868;
        13.725,0.422608742; 13.73,0.422608742; 13.735,0.422608742; 13.74,
        0.422711868; 13.745,0.422608742; 13.75,0.422711868; 13.755,0.422711868;
        13.76,0.422711868; 13.765,0.422711868; 13.77,0.422814993; 13.775,
        0.422814993; 13.78,0.422711868; 13.785,0.422711868; 13.79,0.422608742;
        13.795,0.422608742; 13.8,0.422608742; 13.805,0.422711868; 13.81,
        0.422711868; 13.815,0.422608742; 13.82,0.422711868; 13.825,0.422711868;
        13.83,0.422814993; 13.835,0.422814993; 13.84,0.423021245; 13.845,
        0.42312437; 13.85,0.42312437; 13.855,0.423227496; 13.86,0.423330621;
        13.865,0.423433747; 13.87,0.423330621; 13.875,0.423433747; 13.88,
        0.423536873; 13.885,0.423536873; 13.89,0.423639998; 13.895,0.423846249;
        13.9,0.423949375; 13.905,0.424052501; 13.91,0.424258752; 13.915,
        0.424361878; 13.92,0.424568129; 13.925,0.424671254; 13.93,0.424877506;
        13.935,0.424980631; 13.94,0.424980631; 13.945,0.425186882; 13.95,
        0.425290008; 13.955,0.425393134; 13.96,0.425393134; 13.965,0.425496259;
        13.97,0.425599385; 13.975,0.425805636; 13.98,0.426011887; 13.985,
        0.426218138; 13.99,0.42642439; 13.995,0.426527515; 14,0.426733766;
        14.005,0.426836892; 14.01,0.427043143; 14.015,0.427043143; 14.02,
        0.427146269; 14.025,0.427249395; 14.03,0.427146269; 14.035,0.427249395;
        14.04,0.427249395; 14.045,0.42735252; 14.05,0.427455646; 14.055,
        0.427558771; 14.06,0.427558771; 14.065,0.427558771; 14.07,0.427661897;
        14.075,0.427765023; 14.08,0.427971274; 14.085,0.427971274; 14.09,
        0.428177525; 14.095,0.428280651; 14.1,0.428280651; 14.105,0.428383776;
        14.11,0.428486902; 14.115,0.428590027; 14.12,0.428590027; 14.125,
        0.428693153; 14.13,0.428693153; 14.135,0.428796279; 14.14,0.428899404;
        14.145,0.42900253; 14.15,0.429105655; 14.155,0.429105655; 14.16,
        0.429208781; 14.165,0.429208781; 14.17,0.429208781; 14.175,0.429105655;
        14.18,0.429208781; 14.185,0.429208781; 14.19,0.429208781; 14.195,
        0.429208781; 14.2,0.429208781; 14.205,0.429208781; 14.21,0.429105655;
        14.215,0.429208781; 14.22,0.429208781; 14.225,0.429208781; 14.23,
        0.429208781; 14.235,0.429311907; 14.24,0.429311907; 14.245,0.429311907;
        14.25,0.429311907; 14.255,0.429311907; 14.26,0.429311907; 14.265,
        0.429208781; 14.27,0.429311907; 14.275,0.429208781; 14.28,0.429105655;
        14.285,0.429105655; 14.29,0.429208781; 14.295,0.429208781; 14.3,
        0.429105655; 14.305,0.429208781; 14.31,0.429311907; 14.315,0.429311907;
        14.32,0.429208781; 14.325,0.429208781; 14.33,0.429208781; 14.335,
        0.429105655; 14.34,0.429105655; 14.345,0.42900253; 14.35,0.42900253;
        14.355,0.428899404; 14.36,0.42900253; 14.365,0.429105655; 14.37,
        0.42900253; 14.375,0.429105655; 14.38,0.429208781; 14.385,0.429311907;
        14.39,0.429208781; 14.395,0.429415032; 14.4,0.429415032; 14.405,
        0.429415032; 14.41,0.429415032; 14.415,0.429518158; 14.42,0.429621284;
        14.425,0.429621284; 14.43,0.429724409; 14.435,0.429827535; 14.44,
        0.42993066; 14.445,0.42993066; 14.45,0.430136912; 14.455,0.430240037;
        14.46,0.430343163; 14.465,0.430446288; 14.47,0.430446288; 14.475,
        0.430549414; 14.48,0.430549414; 14.485,0.430755665; 14.49,0.430858791;
        14.495,0.430858791; 14.5,0.430961916; 14.505,0.431065042; 14.51,
        0.431168168; 14.515,0.431168168; 14.52,0.431271293; 14.525,0.431374419;
        14.53,0.431374419; 14.535,0.431477544; 14.54,0.431477544; 14.545,
        0.43158067; 14.55,0.431477544; 14.555,0.43158067; 14.56,0.431683796;
        14.565,0.431786921; 14.57,0.431786921; 14.575,0.431890047; 14.58,
        0.431890047; 14.585,0.431786921; 14.59,0.431890047; 14.595,0.431890047;
        14.6,0.431993173; 14.605,0.432096298; 14.61,0.432199424; 14.615,
        0.432302549; 14.62,0.432405675; 14.625,0.432508801; 14.63,0.432611926;
        14.635,0.432611926; 14.64,0.432611926; 14.645,0.432611926; 14.65,
        0.432508801; 14.655,0.432508801; 14.66,0.432405675; 14.665,0.432405675;
        14.67,0.432508801; 14.675,0.432405675; 14.68,0.432508801; 14.685,
        0.432611926; 14.69,0.432611926; 14.695,0.432611926; 14.7,0.432715052;
        14.705,0.432818177; 14.71,0.432715052; 14.715,0.432715052; 14.72,
        0.432611926; 14.725,0.432508801; 14.73,0.432405675; 14.735,0.432405675;
        14.74,0.432405675; 14.745,0.432405675; 14.75,0.432405675; 14.755,
        0.432405675; 14.76,0.432405675; 14.765,0.432405675; 14.77,0.432508801;
        14.775,0.432508801; 14.78,0.432508801; 14.785,0.432508801; 14.79,
        0.432508801; 14.795,0.432405675; 14.8,0.432302549; 14.805,0.432302549;
        14.81,0.432302549; 14.815,0.432199424; 14.82,0.432096298; 14.825,
        0.432199424; 14.83,0.432096298; 14.835,0.432096298; 14.84,0.432199424;
        14.845,0.432302549; 14.85,0.432405675; 14.855,0.432405675; 14.86,
        0.432611926; 14.865,0.432611926; 14.87,0.432611926; 14.875,0.432715052;
        14.88,0.432818177; 14.885,0.432921303; 14.89,0.432818177; 14.895,
        0.432921303; 14.9,0.432818177; 14.905,0.432818177; 14.91,0.432818177;
        14.915,0.432921303; 14.92,0.433024429; 14.925,0.433024429; 14.93,
        0.433127554; 14.935,0.43323068; 14.94,0.433333805; 14.945,0.433333805;
        14.95,0.433540057; 14.955,0.433436931; 14.96,0.433436931; 14.965,
        0.433436931; 14.97,0.433436931; 14.975,0.433436931; 14.98,0.433436931;
        14.985,0.433643182; 14.99,0.433643182; 14.995,0.433643182; 15,
        0.433643182; 15.005,0.433849433; 15.01,0.433952559; 15.015,0.433952559;
        15.02,0.434055685; 15.025,0.434055685; 15.03,0.434055685; 15.035,
        0.433952559; 15.04,0.434055685; 15.045,0.434055685; 15.05,0.433952559;
        15.055,0.433952559; 15.06,0.433952559; 15.065,0.433952559; 15.07,
        0.433849433; 15.075,0.433952559; 15.08,0.433952559; 15.085,0.433952559;
        15.09,0.433952559; 15.095,0.433952559; 15.1,0.433952559; 15.105,
        0.433849433; 15.11,0.433849433; 15.115,0.433849433; 15.12,0.433746308;
        15.125,0.433746308; 15.13,0.433746308; 15.135,0.433746308; 15.14,
        0.433643182; 15.145,0.433746308; 15.15,0.433746308; 15.155,0.433849433;
        15.16,0.433746308; 15.165,0.433849433; 15.17,0.433849433; 15.175,
        0.433746308; 15.18,0.433746308; 15.185,0.433746308; 15.19,0.433746308;
        15.195,0.433643182; 15.2,0.433643182; 15.205,0.433540057; 15.21,
        0.433333805; 15.215,0.43323068; 15.22,0.433333805; 15.225,0.433333805;
        15.23,0.43323068; 15.235,0.433333805; 15.24,0.43323068; 15.245,
        0.43323068; 15.25,0.433127554; 15.255,0.43323068; 15.26,0.43323068;
        15.265,0.43323068; 15.27,0.433127554; 15.275,0.433024429; 15.28,
        0.433024429; 15.285,0.432818177; 15.29,0.432818177; 15.295,0.432818177;
        15.3,0.432715052; 15.305,0.432611926; 15.31,0.432611926; 15.315,
        0.432715052; 15.32,0.432611926; 15.325,0.432715052; 15.33,0.432818177;
        15.335,0.432715052; 15.34,0.432611926; 15.345,0.432611926; 15.35,
        0.432508801; 15.355,0.432405675; 15.36,0.432405675; 15.365,0.432302549;
        15.37,0.432199424; 15.375,0.431993173; 15.38,0.431993173; 15.385,
        0.431993173; 15.39,0.431890047; 15.395,0.431890047; 15.4,0.431890047;
        15.405,0.431786921; 15.41,0.431683796; 15.415,0.43158067; 15.42,
        0.431477544; 15.425,0.431271293; 15.43,0.431168168; 15.435,0.431065042;
        15.44,0.430961916; 15.445,0.430755665; 15.45,0.430755665; 15.455,
        0.430549414; 15.46,0.430549414; 15.465,0.430343163; 15.47,0.430446288;
        15.475,0.430446288; 15.48,0.430240037; 15.485,0.430240037; 15.49,
        0.430136912; 15.495,0.430033786; 15.5,0.42993066; 15.505,0.430033786;
        15.51,0.430033786; 15.515,0.42993066; 15.52,0.42993066; 15.525,
        0.42993066; 15.53,0.42993066; 15.535,0.429827535; 15.54,0.42993066;
        15.545,0.42993066; 15.55,0.429827535; 15.555,0.429724409; 15.56,
        0.429724409; 15.565,0.429724409; 15.57,0.429518158; 15.575,0.429621284;
        15.58,0.429518158; 15.585,0.429415032; 15.59,0.429311907; 15.595,
        0.429311907; 15.6,0.429311907; 15.605,0.429208781; 15.61,0.429208781;
        15.615,0.429208781; 15.62,0.429105655; 15.625,0.42900253; 15.63,
        0.42900253; 15.635,0.42900253; 15.64,0.428899404; 15.645,0.428796279;
        15.65,0.428796279; 15.655,0.428693153; 15.66,0.428486902; 15.665,
        0.428486902; 15.67,0.428486902; 15.675,0.428383776; 15.68,0.428280651;
        15.685,0.428177525; 15.69,0.428074399; 15.695,0.427868148; 15.7,
        0.427868148; 15.705,0.427868148; 15.71,0.427868148; 15.715,0.427765023;
        15.72,0.427765023; 15.725,0.427661897; 15.73,0.427558771; 15.735,
        0.427455646; 15.74,0.42735252; 15.745,0.42735252; 15.75,0.427146269;
        15.755,0.427146269; 15.76,0.427043143; 15.765,0.426836892; 15.77,
        0.426836892; 15.775,0.426733766; 15.78,0.426733766; 15.785,0.426630641;
        15.79,0.426630641; 15.795,0.426630641; 15.8,0.426527515; 15.805,
        0.426321264; 15.81,0.426321264; 15.815,0.426218138; 15.82,0.426115013;
        15.825,0.426011887; 15.83,0.425805636; 15.835,0.425599385; 15.84,
        0.425393134; 15.845,0.425393134; 15.85,0.425393134; 15.855,0.425290008;
        15.86,0.425186882; 15.865,0.425186882; 15.87,0.425083757; 15.875,
        0.424980631; 15.88,0.424980631; 15.885,0.424877506; 15.89,0.42477438;
        15.895,0.424568129; 15.9,0.424361878; 15.905,0.424258752; 15.91,
        0.423949375; 15.915,0.423949375; 15.92,0.423743124; 15.925,0.423639998;
        15.93,0.423536873; 15.935,0.423433747; 15.94,0.423330621; 15.945,
        0.423227496; 15.95,0.42312437; 15.955,0.423021245; 15.96,0.422918119;
        15.965,0.422711868; 15.97,0.422505617; 15.975,0.422299365; 15.98,
        0.422093114; 15.985,0.421886863; 15.99,0.421783737; 15.995,0.421680612;
        16,0.42147436; 16.005,0.42147436; 16.01,0.421371235; 16.015,0.421371235;
        16.02,0.421268109; 16.025,0.421371235; 16.03,0.421268109; 16.035,
        0.421061858; 16.04,0.420958732; 16.045,0.420855607; 16.05,0.420649356;
        16.055,0.420443104; 16.06,0.420339979; 16.065,0.420236853; 16.07,
        0.420030602; 16.075,0.419927476; 16.08,0.419721225; 16.085,0.419721225;
        16.09,0.419514974; 16.095,0.4196181; 16.1,0.419514974; 16.105,
        0.419411848; 16.11,0.419411848; 16.115,0.419308723; 16.12,0.419308723;
        16.125,0.419205597; 16.13,0.419205597; 16.135,0.418999346; 16.14,
        0.41889622; 16.145,0.418793095; 16.15,0.418689969; 16.155,0.418689969;
        16.16,0.418586843; 16.165,0.418689969; 16.17,0.418586843; 16.175,
        0.418689969; 16.18,0.418586843; 16.185,0.418689969; 16.19,0.418689969;
        16.195,0.418586843; 16.2,0.417246211; 16.205,0.41373994; 16.21,
        0.408377408; 16.215,0.40105549; 16.22,0.393527321; 16.225,0.386514779;
        16.23,0.380224117; 16.235,0.374242832; 16.24,0.368364672; 16.245,
        0.362692764; 16.25,0.357020855; 16.255,0.351761449; 16.26,0.346605169;
        16.265,0.34165514; 16.27,0.336911362; 16.275,0.332373835; 16.28,
        0.327939434; 16.285,0.323608158; 16.29,0.319483134; 16.295,0.315461235;
        16.3,0.311542462; 16.305,0.307520563; 16.31,0.303704916; 16.315,
        0.299889268; 16.32,0.296073621; 16.325,0.292464225; 16.33,0.28906108;
        16.335,0.286070437; 16.34,0.283286046; 16.345,0.280811031; 16.35,
        0.278336016; 16.355,0.275861002; 16.36,0.273282862; 16.365,0.270807847;
        16.37,0.268332832; 16.375,0.265754692; 16.38,0.263176552; 16.385,
        0.260598412; 16.39,0.258020272; 16.395,0.255339006; 16.4,0.252760866;
        16.405,0.250182725; 16.41,0.247398334; 16.415,0.244613943; 16.42,
        0.241726425; 16.425,0.238735783; 16.43,0.235642015; 16.435,0.232651372;
        16.44,0.229557604; 16.445,0.22636071; 16.45,0.22306069; 16.455,
        0.219760671; 16.46,0.216357526; 16.465,0.212954381; 16.47,0.209551236;
        16.475,0.206148091; 16.48,0.202744946; 16.485,0.199238675; 16.49,
        0.19583553; 16.495,0.192432385; 16.5,0.18902924; 16.505,0.18572922;
        16.51,0.182326075; 16.515,0.17892293; 16.52,0.175416659; 16.525,
        0.17211664; 16.53,0.168713495; 16.535,0.165413475; 16.54,0.162216582;
        16.545,0.159019688; 16.55,0.15592592; 16.555,0.152729026; 16.56,
        0.149738383; 16.565,0.146644615; 16.57,0.143860223; 16.575,0.140972706;
        16.58,0.138188315; 16.585,0.135507049; 16.59,0.132619532; 16.595,
        0.130041392; 16.6,0.127360126; 16.605,0.124988237; 16.61,0.122410097;
        16.615,0.120141333; 16.62,0.11787257; 16.625,0.115500681; 16.63,
        0.113335043; 16.635,0.111169406; 16.64,0.109106893; 16.645,0.107147507;
        16.65,0.105291246; 16.655,0.103434985; 16.66,0.101578724; 16.665,
        0.099825589; 16.67,0.098072453; 16.675,0.096319318; 16.68,0.094669308;
        16.685,0.093122424; 16.69,0.09157554; 16.695,0.090028656; 16.7,
        0.088584897; 16.705,0.087244264; 16.71,0.086006757; 16.715,0.08476925;
        16.72,0.083531743; 16.725,0.082397361; 16.73,0.081159854; 16.735,
        0.080025472; 16.74,0.078994216; 16.745,0.07796296; 16.75,0.076931704;
        16.755,0.075900448; 16.76,0.074869192; 16.765,0.073941061; 16.77,
        0.073012931; 16.775,0.072187926; 16.78,0.071362921; 16.785,0.070641042;
        16.79,0.069919162; 16.795,0.069094157; 16.8,0.068372278; 16.805,
        0.067650399; 16.81,0.067031645; 16.815,0.066309766; 16.82,0.065691012;
        16.825,0.064969133; 16.83,0.064350379; 16.835,0.063731626; 16.84,
        0.063112872; 16.845,0.062597244; 16.85,0.06197849; 16.855,0.061462862;
        16.86,0.060844109; 16.865,0.060431606; 16.87,0.059915978; 16.875,
        0.05940035; 16.88,0.058987848; 16.885,0.058575345; 16.89,0.058265969;
        16.895,0.057750341; 16.9,0.057440964; 16.905,0.057028461; 16.91,
        0.056719084; 16.915,0.056306582; 16.92,0.056100331; 16.925,0.055790954;
        16.93,0.055481577; 16.935,0.0551722; 16.94,0.054862824; 16.945,
        0.054656572; 16.95,0.054450321; 16.955,0.054347195; 16.96,0.054140944;
        16.965,0.053934693; 16.97,0.053728442; 16.975,0.053522191; 16.98,
        0.053315939; 16.985,0.053109688; 16.99,0.052903437; 16.995,0.052697186;
        17,0.052387809; 17.005,0.052078432; 17.01,0.051975307; 17.015,
        0.051769055; 17.02,0.05166593; 17.025,0.051562804; 17.03,0.051459678;
        17.035,0.051459678; 17.04,0.051253427; 17.045,0.051253427; 17.05,
        0.051150302; 17.055,0.051047176; 17.06,0.051047176; 17.065,0.05094405;
        17.07,0.050840925; 17.075,0.050531548; 17.08,0.050531548; 17.085,
        0.050428422; 17.09,0.050428422; 17.095,0.050325297; 17.1,0.050325297;
        17.105,0.050222171; 17.11,0.050119046; 17.115,0.050222171; 17.12,
        0.050222171; 17.125,0.050222171; 17.13,0.050222171; 17.135,0.050222171;
        17.14,0.050119046; 17.145,0.049912794; 17.15,0.049809669; 17.155,
        0.049809669; 17.16,0.049809669; 17.165,0.049706543; 17.17,0.049809669;
        17.175,0.049706543; 17.18,0.049706543; 17.185,0.049706543; 17.19,
        0.049706543; 17.195,0.049706543; 17.2,0.049706543; 17.205,0.049706543;
        17.21,0.049603418; 17.215,0.049500292; 17.22,0.049397166; 17.225,
        0.049397166; 17.23,0.049397166; 17.235,0.049294041; 17.24,0.049294041;
        17.245,0.049087789; 17.25,0.049087789; 17.255,0.048984664; 17.26,
        0.049087789; 17.265,0.048984664; 17.27,0.048881538; 17.275,0.048984664;
        17.28,0.048881538; 17.285,0.048881538; 17.29,0.048778413; 17.295,
        0.048778413; 17.3,0.048778413; 17.305,0.048675287; 17.31,0.048675287;
        17.315,0.048469036; 17.32,0.048469036; 17.325,0.048262785; 17.33,
        0.04836591; 17.335,0.04836591; 17.34,0.04836591; 17.345,0.048262785;
        17.35,0.048262785; 17.355,0.048159659; 17.36,0.048056533; 17.365,
        0.048159659; 17.37,0.048056533; 17.375,0.048056533; 17.38,0.047850282;
        17.385,0.047850282; 17.39,0.047747157; 17.395,0.047644031; 17.4,
        0.047644031; 17.405,0.047540905; 17.41,0.047540905; 17.415,0.047334654;
        17.42,0.047334654; 17.425,0.047334654; 17.43,0.047334654; 17.435,
        0.04743778; 17.44,0.04743778; 17.445,0.04743778; 17.45,0.047334654;
        17.455,0.047334654; 17.46,0.047231529; 17.465,0.047231529; 17.47,
        0.047231529; 17.475,0.047128403; 17.48,0.047128403; 17.485,0.047025277;
        17.49,0.047025277; 17.495,0.047025277; 17.5,0.047025277; 17.505,
        0.047025277; 17.51,0.047128403; 17.515,0.047128403; 17.52,0.047128403;
        17.525,0.047025277; 17.53,0.047025277; 17.535,0.047025277; 17.54,
        0.046922152; 17.545,0.046922152; 17.55,0.046922152; 17.555,0.046819026;
        17.56,0.0467159; 17.565,0.0467159; 17.57,0.046819026; 17.575,0.0467159;
        17.58,0.0467159; 17.585,0.0467159; 17.59,0.046612775; 17.595,
        0.046509649; 17.6,0.046509649; 17.605,0.046509649; 17.61,0.046509649;
        17.615,0.046509649; 17.62,0.046406524; 17.625,0.046303398; 17.63,
        0.046097147; 17.635,0.046097147; 17.64,0.046097147; 17.645,0.046097147;
        17.65,0.045994021; 17.655,0.045994021; 17.66,0.046097147; 17.665,
        0.045994021; 17.67,0.046097147; 17.675,0.046097147; 17.68,0.046200272;
        17.685,0.046097147; 17.69,0.046200272; 17.695,0.046097147; 17.7,
        0.045890896; 17.705,0.045890896; 17.71,0.04578777; 17.715,0.04578777;
        17.72,0.045684644; 17.725,0.04578777; 17.73,0.04578777; 17.735,
        0.045684644; 17.74,0.04578777; 17.745,0.045890896; 17.75,0.045994021;
        17.755,0.045890896; 17.76,0.045994021; 17.765,0.045890896; 17.77,
        0.045890896; 17.775,0.04578777; 17.78,0.04578777; 17.785,0.04578777;
        17.79,0.045684644; 17.795,0.04578777; 17.8,0.04578777; 17.805,
        0.04578777; 17.81,0.04578777; 17.815,0.045890896; 17.82,0.045890896;
        17.825,0.045890896; 17.83,0.045890896; 17.835,0.045890896; 17.84,
        0.045890896; 17.845,0.04578777; 17.85,0.045890896; 17.855,0.045890896;
        17.86,0.04578777; 17.865,0.045684644; 17.87,0.045684644; 17.875,
        0.045581519; 17.88,0.045581519; 17.885,0.045684644; 17.89,0.045684644;
        17.895,0.045684644; 17.9,0.045684644; 17.905,0.045684644; 17.91,
        0.04578777; 17.915,0.045684644; 17.92,0.04578777; 17.925,0.04578777;
        17.93,0.04578777; 17.935,0.045684644; 17.94,0.045684644; 17.945,
        0.045684644; 17.95,0.045684644; 17.955,0.04578777; 17.96,0.04578777;
        17.965,0.04578777; 17.97,0.04578777; 17.975,0.04578777; 17.98,
        0.04578777; 17.985,0.04578777; 17.99,0.04578777; 17.995,0.04578777; 18,
        0.04578777; 18.005,0.045684644; 18.01,0.045684644; 18.015,0.045581519;
        18.02,0.045478393; 18.025,0.045478393; 18.03,0.045478393; 18.035,
        0.045478393; 18.04,0.045375268; 18.045,0.045375268; 18.05,0.045375268;
        18.055,0.045478393; 18.06,0.045478393; 18.065,0.045581519; 18.07,
        0.045581519; 18.075,0.045478393; 18.08,0.045375268; 18.085,0.045272142;
        18.09,0.045272142; 18.095,0.045272142; 18.1,0.045272142; 18.105,
        0.045169016; 18.11,0.045065891; 18.115,0.044962765; 18.12,0.044962765;
        18.125,0.045065891; 18.13,0.044962765; 18.135,0.045065891; 18.14,
        0.044962765; 18.145,0.044962765; 18.15,0.04485964; 18.155,0.04485964;
        18.16,0.04485964; 18.165,0.044756514; 18.17,0.044653388; 18.175,
        0.044653388; 18.18,0.044550263; 18.185,0.044447137; 18.19,0.044447137;
        18.195,0.044447137; 18.2,0.044550263; 18.205,0.044550263; 18.21,
        0.044550263; 18.215,0.044550263; 18.22,0.044447137; 18.225,0.044447137;
        18.23,0.044344012; 18.235,0.044344012; 18.24,0.044240886; 18.245,
        0.044240886; 18.25,0.04413776; 18.255,0.043931509; 18.26,0.043931509;
        18.265,0.043931509; 18.27,0.043828383; 18.275,0.043828383; 18.28,
        0.043828383; 18.285,0.043725258; 18.29,0.043725258; 18.295,0.043725258;
        18.3,0.043725258; 18.305,0.043725258; 18.31,0.043622132; 18.315,
        0.043622132; 18.32,0.043415881; 18.325,0.043312755; 18.33,0.04320963;
        18.335,0.043106504; 18.34,0.043106504; 18.345,0.043003379; 18.35,
        0.043003379; 18.355,0.042900253; 18.36,0.042797127; 18.365,0.042694002;
        18.37,0.042694002; 18.375,0.042694002; 18.38,0.042487751; 18.385,
        0.042384625; 18.39,0.042178374; 18.395,0.041972123; 18.4,0.041868997;
        18.405,0.041765871; 18.41,0.041765871; 18.415,0.04155962; 18.42,
        0.041456494; 18.425,0.041353369; 18.43,0.041250243; 18.435,0.041147118;
        18.44,0.041250243; 18.445,0.041147118; 18.45,0.041043992; 18.455,
        0.040837741; 18.46,0.040734615; 18.465,0.04063149; 18.47,0.040425238;
        18.475,0.040322113; 18.48,0.040218987; 18.485,0.040012736; 18.49,
        0.039806485; 18.495,0.039600234; 18.5,0.039497108; 18.505,0.039290857;
        18.51,0.039290857; 18.515,0.039187731; 18.52,0.039084605; 18.525,
        0.038878354; 18.53,0.038775229; 18.535,0.038672103; 18.54,0.038568977;
        18.545,0.038568977; 18.55,0.038465852; 18.555,0.038362726; 18.56,
        0.038156475; 18.565,0.038156475; 18.57,0.038053349; 18.575,0.038053349;
        18.58,0.037950224; 18.585,0.038053349; 18.59,0.038053349; 18.595,
        0.037950224; 18.6,0.037950224; 18.605,0.037950224; 18.61,0.037950224;
        18.615,0.037950224; 18.62,0.037950224; 18.625,0.037847098; 18.63,
        0.037743973; 18.635,0.037640847; 18.64,0.037640847; 18.645,0.037640847;
        18.65,0.037537721; 18.655,0.037537721; 18.66,0.037537721; 18.665,
        0.037434596; 18.67,0.03733147; 18.675,0.03733147; 18.68,0.037434596;
        18.685,0.037434596; 18.69,0.037537721; 18.695,0.037537721; 18.7,
        0.037434596; 18.705,0.03733147; 18.71,0.03733147; 18.715,0.03733147;
        18.72,0.037228345; 18.725,0.037125219; 18.73,0.037022093; 18.735,
        0.036918968; 18.74,0.036712716; 18.745,0.036712716; 18.75,0.036712716;
        18.755,0.036712716; 18.76,0.036712716; 18.765,0.036712716; 18.77,
        0.036609591; 18.775,0.03640334; 18.78,0.03640334; 18.785,0.036300214;
        18.79,0.036197088; 18.795,0.036093963; 18.8,0.035887712; 18.805,
        0.035784586; 18.81,0.035578335; 18.815,0.035475209; 18.82,0.035372084;
        18.825,0.035372084; 18.83,0.035268958; 18.835,0.035268958; 18.84,
        0.035165832; 18.845,0.035062707; 18.85,0.035062707; 18.855,0.034959581;
        18.86,0.034856456; 18.865,0.034547079; 18.87,0.034443953; 18.875,
        0.034237702; 18.88,0.034031451; 18.885,0.033928325; 18.89,0.033825199;
        18.895,0.033825199; 18.9,0.033618948; 18.905,0.033618948; 18.91,
        0.033412697; 18.915,0.033309571; 18.92,0.033206446; 18.925,0.033206446;
        18.93,0.03310332; 18.935,0.033000195; 18.94,0.032897069; 18.945,
        0.032690818; 18.95,0.032484567; 18.955,0.032278315; 18.96,0.032278315;
        18.965,0.03217519; 18.97,0.032072064; 18.975,0.031968939; 18.98,
        0.031865813; 18.985,0.031762687; 18.99,0.031659562; 18.995,0.031762687;
        19,0.031659562; 19.005,0.031556436; 19.01,0.03145331; 19.015,
        0.031350185; 19.02,0.031247059; 19.025,0.031143934; 19.03,0.031040808;
        19.035,0.030937682; 19.04,0.030834557; 19.045,0.030731431; 19.05,
        0.030731431; 19.055,0.030628306; 19.06,0.030628306; 19.065,0.030628306;
        19.07,0.030628306; 19.075,0.030628306; 19.08,0.03052518; 19.085,
        0.030422054; 19.09,0.030318929; 19.095,0.030215803; 19.1,0.030215803;
        19.105,0.030112678; 19.11,0.030009552; 19.115,0.029803301; 19.12,
        0.029700175; 19.125,0.02959705; 19.13,0.029493924; 19.135,0.029493924;
        19.14,0.029493924; 19.145,0.029493924; 19.15,0.029287673; 19.155,
        0.029287673; 19.16,0.029184547; 19.165,0.029081421; 19.17,0.028978296;
        19.175,0.02887517; 19.18,0.028772045; 19.185,0.028565793; 19.19,
        0.028462668; 19.195,0.028359542; 19.2,0.028256417; 19.205,0.028153291;
        19.21,0.028153291; 19.215,0.028050165; 19.22,0.027843914; 19.225,
        0.027740789; 19.23,0.027637663; 19.235,0.027534537; 19.24,0.027431412;
        19.245,0.027328286; 19.25,0.027225161; 19.255,0.026915784; 19.26,
        0.026709533; 19.265,0.026606407; 19.27,0.026503281; 19.275,0.026400156;
        19.28,0.02629703; 19.285,0.026090779; 19.29,0.025987653; 19.295,
        0.025678276; 19.3,0.025678276; 19.305,0.025678276; 19.31,0.025575151;
        19.315,0.025472025; 19.32,0.0253689; 19.325,0.025162648; 19.33,
        0.024956397; 19.335,0.024853272; 19.34,0.024750146; 19.345,0.024543895;
        19.35,0.024440769; 19.355,0.024337644; 19.36,0.024234518; 19.365,
        0.023925141; 19.37,0.023925141; 19.375,0.023925141; 19.38,0.023822015;
        19.385,0.02371889; 19.39,0.02371889; 19.395,0.023512639; 19.4,
        0.023409513; 19.405,0.023306387; 19.41,0.023306387; 19.415,0.023203262;
        19.42,0.022997011; 19.425,0.022893885; 19.43,0.022584508; 19.435,
        0.022378257; 19.44,0.022275131; 19.445,0.022172006; 19.45,0.022172006;
        19.455,0.02206888; 19.46,0.02206888; 19.465,0.021965755; 19.47,
        0.021862629; 19.475,0.021759503; 19.48,0.021759503; 19.485,0.021759503;
        19.49,0.021553252; 19.495,0.021450126; 19.5,0.021243875; 19.505,
        0.02114075; 19.51,0.020934498; 19.515,0.020934498; 19.52,0.020831373;
        19.525,0.020728247; 19.53,0.020625122; 19.535,0.020521996; 19.54,
        0.02041887; 19.545,0.020315745; 19.55,0.020315745; 19.555,0.020212619;
        19.56,0.020006368; 19.565,0.019903242; 19.57,0.019593866; 19.575,
        0.01949074; 19.58,0.019387614; 19.585,0.019387614; 19.59,0.019387614;
        19.595,0.019284489; 19.6,0.019181363; 19.605,0.019078238; 19.61,
        0.019078238; 19.615,0.018975112; 19.62,0.018975112; 19.625,0.018871986;
        19.63,0.018768861; 19.635,0.018665735; 19.64,0.018562609; 19.645,
        0.018459484; 19.65,0.018356358; 19.655,0.018356358; 19.66,0.018253233;
        19.665,0.018150107; 19.67,0.017943856; 19.675,0.017943856; 19.68,
        0.01784073; 19.685,0.017737605; 19.69,0.017737605; 19.695,0.017737605;
        19.7,0.017737605; 19.705,0.017531353; 19.71,0.017428228; 19.715,
        0.017325102; 19.72,0.017221977; 19.725,0.017118851; 19.73,0.017118851;
        19.735,0.017015725; 19.74,0.016809474; 19.745,0.016706349; 19.75,
        0.016603223; 19.755,0.016500097; 19.76,0.016396972; 19.765,0.016396972;
        19.77,0.016293846; 19.775,0.01619072; 19.78,0.016087595; 19.785,
        0.016087595; 19.79,0.015984469; 19.795,0.015778218; 19.8,0.015778218;
        19.805,0.015675092; 19.81,0.015468841; 19.815,0.015365716; 19.82,
        0.01526259; 19.825,0.015159464; 19.83,0.015056339; 19.835,0.015056339;
        19.84,0.015056339; 19.845,0.014953213; 19.85,0.014850088; 19.855,
        0.014850088; 19.86,0.014850088; 19.865,0.014850088; 19.87,0.014746962;
        19.875,0.014746962; 19.88,0.014643836; 19.885,0.014437585; 19.89,
        0.014437585; 19.895,0.01433446; 19.9,0.01433446; 19.905,0.014231334;
        19.91,0.014128208; 19.915,0.014128208; 19.92,0.013921957; 19.925,
        0.013921957; 19.93,0.013921957; 19.935,0.014025083; 19.94,0.013921957;
        19.945,0.013921957; 19.95,0.013818831; 19.955,0.013715706; 19.96,
        0.013715706; 19.965,0.01361258; 19.97,0.013715706; 19.975,0.01361258;
        19.98,0.01361258; 19.985,0.01361258; 19.99,0.01361258; 19.995,
        0.01361258; 20,0.013715706; 20.005,0.013818831; 20.01,0.013715706;
        20.015,0.013818831; 20.02,0.013818831; 20.025,0.013715706; 20.03,
        0.013715706; 20.035,0.013715706; 20.04,0.013715706; 20.045,0.01361258;
        20.05,0.01361258; 20.055,0.013509455; 20.06,0.013406329; 20.065,
        0.013406329; 20.07,0.013509455; 20.075,0.01361258; 20.08,0.01361258;
        20.085,0.013715706; 20.09,0.013715706; 20.095,0.013715706; 20.1,
        0.01361258; 20.105,0.013715706; 20.11,0.013715706; 20.115,0.01361258;
        20.12,0.013509455; 20.125,0.013406329; 20.13,0.013303203; 20.135,
        0.013200078; 20.14,0.013303203; 20.145,0.013303203; 20.15,0.013303203;
        20.155,0.013200078; 20.16,0.013200078; 20.165,0.013200078; 20.17,
        0.013200078; 20.175,0.013303203; 20.18,0.013303203; 20.185,0.013303203;
        20.19,0.013200078; 20.195,0.013200078; 20.2,0.013200078; 20.205,
        0.013096952; 20.21,0.013096952; 20.215,0.013096952; 20.22,0.013096952;
        20.225,0.012993827; 20.23,0.012993827; 20.235,0.012993827; 20.24,
        0.012993827; 20.245,0.013096952; 20.25,0.013200078; 20.255,0.013303203;
        20.26,0.013096952; 20.265,0.013096952; 20.27,0.012993827; 20.275,
        0.012993827; 20.28,0.012890701; 20.285,0.012890701; 20.29,0.012787575;
        20.295,0.01268445; 20.3,0.012581324; 20.305,0.012478199; 20.31,
        0.012581324; 20.315,0.012478199; 20.32,0.012581324; 20.325,0.012581324;
        20.33,0.012581324; 20.335,0.012478199; 20.34,0.012375073; 20.345,
        0.012375073; 20.35,0.012271947; 20.355,0.012271947; 20.36,0.012168822;
        20.365,0.012065696; 20.37,0.012065696; 20.375,0.012065696; 20.38,
        0.012065696; 20.385,0.011962571; 20.39,0.012065696; 20.395,0.011962571;
        20.4,0.011962571; 20.405,0.011859445; 20.41,0.011859445; 20.415,
        0.011756319; 20.42,0.011756319; 20.425,0.011653194; 20.43,0.011550068;
        20.435,0.011446943; 20.44,0.011240691; 20.445,0.011343817; 20.45,
        0.011240691; 20.455,0.011240691; 20.46,0.011137566; 20.465,0.011137566;
        20.47,0.01103444; 20.475,0.010931314; 20.48,0.01103444; 20.485,
        0.01103444; 20.49,0.011137566; 20.495,0.011137566; 20.5,0.01103444;
        20.505,0.010931314; 20.51,0.010725063; 20.515,0.010621938; 20.52,
        0.010518812; 20.525,0.010518812; 20.53,0.010415686; 20.535,0.010415686;
        20.54,0.010312561; 20.545,0.010209435; 20.55,0.010209435; 20.555,
        0.010209435; 20.56,0.010209435; 20.565,0.010003184; 20.57,0.010003184;
        20.575,0.009796933; 20.58,0.009693807; 20.585,0.009590682; 20.59,
        0.009487556; 20.595,0.009487556; 20.6,0.009281305; 20.605,0.009281305;
        20.61,0.009178179; 20.615,0.009075054; 20.62,0.009075054; 20.625,
        0.009075054; 20.63,0.009075054; 20.635,0.009075054; 20.64,0.009075054;
        20.645,0.008971928; 20.65,0.008868802; 20.655,0.008765677; 20.66,
        0.008765677; 20.665,0.008765677; 20.67,0.008662551; 20.675,0.008662551;
        20.68,0.008559425; 20.685,0.0084563; 20.69,0.0084563; 20.695,0.0084563;
        20.7,0.0084563; 20.705,0.0084563; 20.71,0.008353174; 20.715,0.008250049;
        20.72,0.008250049; 20.725,0.008146923; 20.73,0.008250049; 20.735,
        0.008146923; 20.74,0.008146923; 20.745,0.008043797; 20.75,0.007940672;
        20.755,0.007940672; 20.76,0.007837546; 20.765,0.007940672; 20.77,
        0.007940672; 20.775,0.007940672; 20.78,0.007837546; 20.785,0.007837546;
        20.79,0.007734421; 20.795,0.007631295; 20.8,0.007631295; 20.805,
        0.007631295; 20.81,0.007631295; 20.815,0.007425044; 20.82,0.007321918;
        20.825,0.007218793; 20.83,0.007115667; 20.835,0.007012541; 20.84,
        0.006909416; 20.845,0.00680629; 20.85,0.006703165; 20.855,0.006703165;
        20.86,0.006600039; 20.865,0.006703165; 20.87,0.006703165; 20.875,
        0.006703165; 20.88,0.006600039; 20.885,0.006496913; 20.89,0.006290662;
        20.895,0.006290662; 20.9,0.006290662; 20.905,0.006187536; 20.91,
        0.006187536; 20.915,0.006084411; 20.92,0.005981285; 20.925,0.005775034;
        20.93,0.005775034; 20.935,0.005775034; 20.94,0.005775034; 20.945,
        0.005775034; 20.95,0.005775034; 20.955,0.005568783; 20.96,0.005362532;
        20.965,0.005362532; 20.97,0.005259406; 20.975,0.005053155; 20.98,
        0.005053155; 20.985,0.004950029; 20.99,0.004846904; 20.995,0.004743778;
        21,0.004743778; 21.005,0.004743778; 21.01,0.004743778; 21.015,
        0.004743778; 21.02,0.004640652; 21.025,0.004537527; 21.03,0.004434401;
        21.035,0.004434401; 21.04,0.004331276; 21.045,0.00422815; 21.05,
        0.004125024; 21.055,0.004021899; 21.06,0.003918773; 21.065,0.003815648;
        21.07,0.003815648; 21.075,0.003712522; 21.08,0.003712522; 21.085,
        0.003609396; 21.09,0.003609396; 21.095,0.003609396; 21.1,0.003506271;
        21.105,0.003506271; 21.11,0.003506271; 21.115,0.003609396; 21.12,
        0.003506271; 21.125,0.003609396; 21.13,0.003506271; 21.135,0.003403145;
        21.14,0.003300019; 21.145,0.003196894; 21.15,0.003196894; 21.155,
        0.003093768; 21.16,0.003196894; 21.165,0.003093768; 21.17,0.003093768;
        21.175,0.002990643; 21.18,0.003093768; 21.185,0.003196894; 21.19,
        0.003093768; 21.195,0.003093768; 21.2,0.002887517; 21.205,0.002784391;
        21.21,0.002681266; 21.215,0.002681266; 21.22,0.002681266; 21.225,
        0.00257814; 21.23,0.00257814; 21.235,0.00257814; 21.24,0.00257814;
        21.245,0.00257814; 21.25,0.002681266; 21.255,0.002784391; 21.26,
        0.002784391; 21.265,0.002887517; 21.27,0.002887517; 21.275,0.002887517;
        21.28,0.002887517; 21.285,0.002887517; 21.29,0.002887517; 21.295,
        0.002887517; 21.3,0.002681266; 21.305,0.002681266; 21.31,0.00257814;
        21.315,0.002475015; 21.32,0.00257814; 21.325,0.002475015; 21.33,
        0.002371889; 21.335,0.002268763; 21.34,0.002268763; 21.345,0.002165638;
        21.35,0.002062512; 21.355,0.002062512; 21.36,0.001959387; 21.365,
        0.001856261; 21.37,0.00165001; 21.375,0.001546884; 21.38,0.001546884;
        21.385,0.001546884; 21.39,0.001443759; 21.395,0.001546884; 21.4,
        0.001546884; 21.405,0.001443759; 21.41,0.001443759; 21.415,0.001340633;
        21.42,0.001340633; 21.425,0.001340633; 21.43,0.001443759; 21.435,
        0.001443759; 21.44,0.001237507; 21.445,0.001134382; 21.45,0.001031256;
        21.455,0.001031256; 21.46,0.00092813; 21.465,0.00092813; 21.47,
        0.000825005; 21.475,0.000721879; 21.48,0.000721879; 21.485,0.000721879;
        21.49,0.000825005; 21.495,0.00092813; 21.5,0.001031256; 21.505,
        0.001031256; 21.51,0.001031256; 21.515,0.00092813; 21.52,0.00092813;
        21.525,0.000825005; 21.53,0.000825005; 21.535,0.000721879; 21.54,
        0.000721879; 21.545,0.000618754; 21.55,0.000412502; 21.555,0.000515628;
        21.56,0.000515628; 21.565,0.000515628; 21.57,0.000515628; 21.575,
        0.000412502; 21.58,0.000309377; 21.585,0.000103126; 21.59,0.000103126;
        21.595,0.000103126; 21.6,0.000103126; 21.605,0; 21.61,0; 21.615,-0.000103126;
        21.62,-0.000206251; 21.625,-0.000206251; 21.63,-0.000206251; 21.635,-0.000103126;
        21.64,-0.000103126; 21.645,0; 21.65,-0.000103126; 21.655,-0.000206251;
        21.66,-0.000206251; 21.665,-0.000309377; 21.67,-0.000309377; 21.675,-0.000412502;
        21.68,-0.000412502; 21.685,-0.000515628; 21.69,-0.000721879; 21.695,-0.000825005;
        21.7,-0.00092813; 21.705,-0.00092813; 21.71,-0.001031256; 21.715,-0.001031256;
        21.72,-0.001134382; 21.725,-0.001237507; 21.73,-0.001340633; 21.735,-0.001237507;
        21.74,-0.001237507; 21.745,-0.001443759; 21.75,-0.001443759; 21.755,-0.001546884;
        21.76,-0.001546884; 21.765,-0.00165001; 21.77,-0.001546884; 21.775,-0.001546884;
        21.78,-0.00165001; 21.785,-0.00165001; 21.79,-0.001753135; 21.795,-0.001753135;
        21.8,-0.001856261; 21.805,-0.00165001; 21.81,-0.00165001; 21.815,-0.00165001;
        21.82,-0.001753135; 21.825,-0.001856261; 21.83,-0.001959387; 21.835,-0.002062512;
        21.84,-0.001959387; 21.845,-0.001959387; 21.85,-0.001959387; 21.855,-0.002062512;
        21.86,-0.002062512; 21.865,-0.002165638; 21.87,-0.002268763; 21.875,-0.002165638;
        21.88,-0.002165638; 21.885,-0.002062512; 21.89,-0.002062512; 21.895,-0.002062512;
        21.9,-0.002062512; 21.905,-0.002165638; 21.91,-0.002165638; 21.915,-0.002165638;
        21.92,-0.002165638; 21.925,-0.002371889; 21.93,-0.002475015; 21.935,-0.002475015;
        21.94,-0.002475015; 21.945,-0.002475015; 21.95,-0.002371889; 21.955,-0.002371889;
        21.96,-0.002475015; 21.965,-0.002475015; 21.97,-0.00257814; 21.975,-0.00257814;
        21.98,-0.002681266; 21.985,-0.002681266; 21.99,-0.002784391; 21.995,-0.002887517;
        22,-0.002990643; 22.005,-0.002990643; 22.01,-0.003093768; 22.015,-0.003093768;
        22.02,-0.002990643; 22.025,-0.002990643; 22.03,-0.003093768; 22.035,-0.003093768;
        22.04,-0.003093768; 22.045,-0.003093768; 22.05,-0.003093768; 22.055,-0.002990643;
        22.06,-0.002990643; 22.065,-0.003093768; 22.07,-0.003196894; 22.075,-0.003300019;
        22.08,-0.003300019; 22.085,-0.003300019; 22.09,-0.003300019; 22.095,-0.003403145;
        22.1,-0.003403145; 22.105,-0.003506271; 22.11,-0.003506271; 22.115,-0.003403145;
        22.12,-0.003403145; 22.125,-0.003403145; 22.13,-0.003403145; 22.135,-0.003403145;
        22.14,-0.003609396; 22.145,-0.003506271; 22.15,-0.003609396; 22.155,-0.003506271;
        22.16,-0.003506271; 22.165,-0.003506271; 22.17,-0.003506271; 22.175,-0.003609396;
        22.18,-0.003506271; 22.185,-0.003506271; 22.19,-0.003403145; 22.195,-0.003506271;
        22.2,-0.003403145; 22.205,-0.003506271; 22.21,-0.003506271; 22.215,-0.003403145;
        22.22,-0.003403145; 22.225,-0.003403145; 22.23,-0.003506271; 22.235,-0.003506271;
        22.24,-0.003609396; 22.245,-0.003712522; 22.25,-0.003712522; 22.255,-0.003609396;
        22.26,-0.003506271; 22.265,-0.003609396; 22.27,-0.003506271; 22.275,-0.003506271;
        22.28,-0.003506271; 22.285,-0.003506271; 22.29,-0.003403145; 22.295,-0.003300019;
        22.3,-0.003403145; 22.305,-0.003403145; 22.31,-0.003403145; 22.315,-0.003403145;
        22.32,-0.003506271; 22.325,-0.003403145; 22.33,-0.003300019; 22.335,-0.003300019;
        22.34,-0.003196894; 22.345,-0.003196894; 22.35,-0.003093768; 22.355,-0.003093768;
        22.36,-0.002887517; 22.365,-0.002784391; 22.37,-0.002784391; 22.375,-0.002784391;
        22.38,-0.002887517; 22.385,-0.002887517; 22.39,-0.002887517; 22.395,-0.002681266;
        22.4,-0.00257814; 22.405,-0.00257814; 22.41,-0.00257814; 22.415,-0.00257814;
        22.42,-0.002475015; 22.425,-0.002371889; 22.43,-0.002268763; 22.435,-0.002062512;
        22.44,-0.002062512; 22.445,-0.002062512; 22.45,-0.001959387; 22.455,-0.002062512;
        22.46,-0.002165638; 22.465,-0.002062512; 22.47,-0.002062512; 22.475,-0.001959387;
        22.48,-0.002062512; 22.485,-0.002062512; 22.49,-0.002062512; 22.495,-0.001959387;
        22.5,-0.001959387; 22.505,-0.001856261; 22.51,-0.001753135; 22.515,-0.001856261;
        22.52,-0.001959387; 22.525,-0.001959387; 22.53,-0.001959387; 22.535,-0.001959387;
        22.54,-0.001959387; 22.545,-0.001959387; 22.55,-0.002062512; 22.555,-0.002165638;
        22.56,-0.002062512; 22.565,-0.002062512; 22.57,-0.002062512; 22.575,-0.001959387;
        22.58,-0.001959387; 22.585,-0.002062512; 22.59,-0.002062512; 22.595,-0.002062512;
        22.6,-0.001959387; 22.605,-0.001959387; 22.61,-0.001959387; 22.615,-0.002062512;
        22.62,-0.002062512; 22.625,-0.002165638; 22.63,-0.002165638; 22.635,-0.002165638;
        22.64,-0.002165638; 22.645,-0.002165638; 22.65,-0.002165638; 22.655,-0.002062512;
        22.66,-0.002062512; 22.665,-0.001959387; 22.67,-0.001856261; 22.675,-0.001856261;
        22.68,-0.001856261; 22.685,-0.001856261; 22.69,-0.001959387; 22.695,-0.002165638;
        22.7,-0.002062512; 22.705,-0.002062512; 22.71,-0.002165638; 22.715,-0.002165638;
        22.72,-0.002165638; 22.725,-0.002165638; 22.73,-0.002268763; 22.735,-0.002062512;
        22.74,-0.001959387; 22.745,-0.001856261; 22.75,-0.001856261; 22.755,-0.001753135;
        22.76,-0.001856261; 22.765,-0.001856261; 22.77,-0.001856261; 22.775,-0.001753135;
        22.78,-0.001753135; 22.785,-0.001753135; 22.79,-0.001753135; 22.795,-0.001753135;
        22.8,-0.001856261; 22.805,-0.001753135; 22.81,-0.00165001; 22.815,-0.001546884;
        22.82,-0.001546884; 22.825,-0.001443759; 22.83,-0.001443759; 22.835,-0.001443759;
        22.84,-0.001443759; 22.845,-0.001340633; 22.85,-0.001340633; 22.855,-0.001443759;
        22.86,-0.001443759; 22.865,-0.001546884; 22.87,-0.00165001; 22.875,-0.00165001;
        22.88,-0.001546884; 22.885,-0.001340633; 22.89,-0.001340633; 22.895,-0.001237507;
        22.9,-0.001340633; 22.905,-0.001237507; 22.91,-0.001237507; 22.915,-0.001134382;
        22.92,-0.001031256; 22.925,-0.001134382; 22.93,-0.001134382; 22.935,-0.001134382;
        22.94,-0.001134382; 22.945,-0.001237507; 22.95,-0.001031256; 22.955,-0.001031256;
        22.96,-0.00092813; 22.965,-0.00092813; 22.97,-0.000825005; 22.975,-0.000721879;
        22.98,-0.000618754; 22.985,-0.000412502; 22.99,-0.000412502; 22.995,-0.000309377;
        23,-0.000412502; 23.005,-0.000309377; 23.01,-0.000309377; 23.015,-0.000309377;
        23.02,-0.000103126; 23.025,0; 23.03,0; 23.035,0; 23.04,0; 23.045,
        0.000103126; 23.05,0.000206251; 23.055,0.000309377; 23.06,0.000412502;
        23.065,0.000515628; 23.07,0.000515628; 23.075,0.000515628; 23.08,
        0.000515628; 23.085,0.000515628; 23.09,0.000515628; 23.095,0.000618754;
        23.1,0.000721879; 23.105,0.000618754; 23.11,0.000721879; 23.115,
        0.000721879; 23.12,0.00092813; 23.125,0.001031256; 23.13,0.001237507;
        23.135,0.001340633; 23.14,0.001443759; 23.145,0.001546884; 23.15,
        0.001546884; 23.155,0.00165001; 23.16,0.001753135; 23.165,0.001856261;
        23.17,0.001959387; 23.175,0.001959387; 23.18,0.001959387; 23.185,
        0.002062512; 23.19,0.002268763; 23.195,0.002371889; 23.2,0.00257814;
        23.205,0.002681266; 23.21,0.002784391; 23.215,0.002784391; 23.22,
        0.002990643; 23.225,0.003093768; 23.23,0.003196894; 23.235,0.003300019;
        23.24,0.003300019; 23.245,0.003300019; 23.25,0.003300019; 23.255,
        0.003403145; 23.26,0.003506271; 23.265,0.003609396; 23.27,0.003609396;
        23.275,0.003712522; 23.28,0.003712522; 23.285,0.003712522; 23.29,
        0.003918773; 23.295,0.004021899; 23.3,0.00422815; 23.305,0.00422815;
        23.31,0.004331276; 23.315,0.004331276; 23.32,0.004331276; 23.325,
        0.004434401; 23.33,0.004434401; 23.335,0.004537527; 23.34,0.004537527;
        23.345,0.004640652; 23.35,0.004743778; 23.355,0.004743778; 23.36,
        0.004846904; 23.365,0.005053155; 23.37,0.005259406; 23.375,0.005259406;
        23.38,0.005362532; 23.385,0.005362532; 23.39,0.005362532; 23.395,
        0.005465657; 23.4,0.005568783; 23.405,0.005671908; 23.41,0.005568783;
        23.415,0.005671908; 23.42,0.005671908; 23.425,0.005671908; 23.43,
        0.005775034; 23.435,0.005981285; 23.44,0.006187536; 23.445,0.006290662;
        23.45,0.006393788; 23.455,0.006496913; 23.46,0.006496913; 23.465,
        0.006496913; 23.47,0.006600039; 23.475,0.006600039; 23.48,0.006496913;
        23.485,0.006496913; 23.49,0.006496913; 23.495,0.006600039; 23.5,
        0.006600039; 23.505,0.00680629; 23.51,0.00680629; 23.515,0.006909416;
        23.52,0.006909416; 23.525,0.006909416; 23.53,0.007012541; 23.535,
        0.007012541; 23.54,0.007218793; 23.545,0.007218793; 23.55,0.007218793;
        23.555,0.007218793; 23.56,0.007218793; 23.565,0.007218793; 23.57,
        0.007321918; 23.575,0.007425044; 23.58,0.007528169; 23.585,0.007631295;
        23.59,0.007631295; 23.595,0.007734421; 23.6,0.007734421; 23.605,
        0.007837546; 23.61,0.007940672; 23.615,0.007940672; 23.62,0.007940672;
        23.625,0.007837546; 23.63,0.007837546; 23.635,0.007837546; 23.64,
        0.007837546; 23.645,0.007837546; 23.65,0.007940672; 23.655,0.008043797;
        23.66,0.008043797; 23.665,0.008043797; 23.67,0.008146923; 23.675,
        0.008250049; 23.68,0.008353174; 23.685,0.0084563; 23.69,0.008559425;
        23.695,0.0084563; 23.7,0.0084563; 23.705,0.0084563; 23.71,0.008559425;
        23.715,0.008559425; 23.72,0.008662551; 23.725,0.008765677; 23.73,
        0.008662551; 23.735,0.008662551; 23.74,0.008765677; 23.745,0.008868802;
        23.75,0.008971928; 23.755,0.009075054; 23.76,0.009075054; 23.765,
        0.009178179; 23.77,0.009075054; 23.775,0.009178179; 23.78,0.009281305;
        23.785,0.009281305; 23.79,0.00938443; 23.795,0.00938443; 23.8,
        0.009281305; 23.805,0.009178179; 23.81,0.009281305; 23.815,0.00938443;
        23.82,0.009487556; 23.825,0.009487556; 23.83,0.009590682; 23.835,
        0.009590682; 23.84,0.009590682; 23.845,0.009693807; 23.85,0.009693807;
        23.855,0.009796933; 23.86,0.009693807; 23.865,0.009796933; 23.87,
        0.009693807; 23.875,0.009590682; 23.88,0.009590682; 23.885,0.009590682;
        23.89,0.009693807; 23.895,0.009693807; 23.9,0.009796933; 23.905,
        0.009796933; 23.91,0.009796933; 23.915,0.009796933; 23.92,0.009900058;
        23.925,0.010003184; 23.93,0.009900058; 23.935,0.009900058; 23.94,
        0.009796933; 23.945,0.009796933; 23.95,0.009796933; 23.955,0.009796933;
        23.96,0.009900058; 23.965,0.009796933; 23.97,0.009900058; 23.975,
        0.009900058; 23.98,0.009900058; 23.985,0.009900058; 23.99,0.01010631;
        23.995,0.010209435; 24,0.010209435; 24.005,0.010209435; 24.01,
        0.010209435; 24.015,0.010209435; 24.02,0.01010631; 24.025,0.010209435;
        24.03,0.010209435; 24.035,0.01010631; 24.04,0.01010631; 24.045,
        0.01010631; 24.05,0.01010631; 24.055,0.01010631; 24.06,0.010312561;
        24.065,0.010415686; 24.07,0.010415686; 24.075,0.010415686; 24.08,
        0.010518812; 24.085,0.010518812; 24.09,0.010518812; 24.095,0.010621938;
        24.1,0.010621938; 24.105,0.010518812; 24.11,0.010415686; 24.115,
        0.010415686; 24.12,0.010415686; 24.125,0.010415686; 24.13,0.010518812;
        24.135,0.010621938; 24.14,0.010621938; 24.145,0.010518812; 24.15,
        0.010621938; 24.155,0.010518812; 24.16,0.010518812; 24.165,0.010518812;
        24.17,0.010518812; 24.175,0.010518812; 24.18,0.010312561; 24.185,
        0.010312561; 24.19,0.010209435; 24.195,0.010209435; 24.2,0.010312561;
        24.205,0.010415686; 24.21,0.010415686; 24.215,0.010415686; 24.22,
        0.010415686; 24.225,0.010415686; 24.23,0.010518812; 24.235,0.010518812;
        24.24,0.010621938; 24.245,0.010518812; 24.25,0.010415686; 24.255,
        0.010415686; 24.26,0.010415686; 24.265,0.010415686; 24.27,0.010415686;
        24.275,0.010415686; 24.28,0.010415686; 24.285,0.010312561; 24.29,
        0.010209435; 24.295,0.010312561; 24.3,0.010312561; 24.305,0.010312561;
        24.31,0.010415686; 24.315,0.010415686; 24.32,0.010415686; 24.325,
        0.010312561; 24.33,0.010312561; 24.335,0.010312561; 24.34,0.010312561;
        24.345,0.010312561; 24.35,0.010312561; 24.355,0.010312561; 24.36,
        0.01010631; 24.365,0.010209435; 24.37,0.010209435; 24.375,0.010312561;
        24.38,0.010312561; 24.385,0.010415686; 24.39,0.010415686; 24.395,
        0.010415686; 24.4,0.010415686; 24.405,0.010312561; 24.41,0.010312561;
        24.415,0.010209435; 24.42,0.010209435; 24.425,0.01010631; 24.43,
        0.010003184; 24.435,0.010003184; 24.44,0.010003184; 24.445,0.010003184;
        24.45,0.010003184; 24.455,0.01010631; 24.46,0.010003184; 24.465,
        0.009900058; 24.47,0.009900058; 24.475,0.009900058; 24.48,0.010003184;
        24.485,0.009900058; 24.49,0.009900058; 24.495,0.009693807; 24.5,
        0.009590682; 24.505,0.009590682; 24.51,0.009590682; 24.515,0.009590682;
        24.52,0.009590682; 24.525,0.009590682; 24.53,0.009487556; 24.535,
        0.009487556; 24.54,0.009487556; 24.545,0.009590682; 24.55,0.009590682;
        24.555,0.009487556; 24.56,0.00938443; 24.565,0.009281305; 24.57,
        0.009281305; 24.575,0.009178179; 24.58,0.009281305; 24.585,0.009281305;
        24.59,0.009178179; 24.595,0.009075054; 24.6,0.009075054; 24.605,
        0.009075054; 24.61,0.008971928; 24.615,0.009075054; 24.62,0.009075054;
        24.625,0.009075054; 24.63,0.008868802; 24.635,0.008765677; 24.64,
        0.008765677; 24.645,0.008662551; 24.65,0.008765677; 24.655,0.008662551;
        24.66,0.008559425; 24.665,0.0084563; 24.67,0.008353174; 24.675,
        0.008353174; 24.68,0.008353174; 24.685,0.008353174; 24.69,0.008353174;
        24.695,0.008353174; 24.7,0.008146923; 24.705,0.008146923; 24.71,
        0.008146923; 24.715,0.008043797; 24.72,0.008043797; 24.725,0.007940672;
        24.73,0.007837546; 24.735,0.007631295; 24.74,0.007528169; 24.745,
        0.007425044; 24.75,0.007425044; 24.755,0.007425044; 24.76,0.007425044;
        24.765,0.007425044; 24.77,0.007218793; 24.775,0.007115667; 24.78,
        0.007012541; 24.785,0.007012541; 24.79,0.006909416; 24.795,0.00680629;
        24.8,0.006703165; 24.805,0.006393788; 24.81,0.006187536; 24.815,
        0.006084411; 24.82,0.006084411; 24.825,0.005981285; 24.83,0.005981285;
        24.835,0.00587816; 24.84,0.005775034; 24.845,0.005671908; 24.85,
        0.005671908; 24.855,0.005671908; 24.86,0.005568783; 24.865,0.005568783;
        24.87,0.005465657; 24.875,0.005362532; 24.88,0.00515628; 24.885,
        0.00515628; 24.89,0.005053155; 24.895,0.004950029; 24.9,0.004846904;
        24.905,0.004743778; 24.91,0.004640652; 24.915,0.004537527; 24.92,
        0.004640652; 24.925,0.004640652; 24.93,0.004640652; 24.935,0.004640652;
        24.94,0.004537527; 24.945,0.004434401; 24.95,0.00422815; 24.955,
        0.00422815; 24.96,0.004125024; 24.965,0.004021899; 24.97,0.003918773;
        24.975,0.003918773; 24.98,0.003815648; 24.985,0.003712522; 24.99,
        0.003712522; 24.995,0.003712522; 25,0.003815648])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={70,-20})));
  OpenIPSL.Electrical.Buses.Bus bus(
    V_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=0)                          annotation (Placement(transformation(extent={{-104,44},
            {-84,64}})));
  OpenIPSL.Electrical.Machines.PSSE.GENSAL Gen1(
    M_b=30,
    Tpd0=machineData.data.Tpd0,
    Tppd0=machineData.data.Tppd0,
    Tppq0=machineData.data.Tppq0,
    D=machineData.data.D,
    Xd=machineData.data.Xd,
    Xq=machineData.data.Xq,
    Xpd=machineData.data.Xpd,
    Xppd=machineData.data.Xppd,
    Xppq=machineData.data.Xppq,
    Xl=machineData.data.Xl,
    S10=machineData.data.S10,
    S12=machineData.data.S12,
    R_a=machineData.data.R_a,
    H=machineData.data.H,
    angle_0=machineData.data.A_0,
    Q_0=machineData.data.Q_0,
    V_0=machineData.data.V_0,
    P_0=machineData.data.P_0)
    annotation (Placement(transformation(extent={{-148,42},{-124,66}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(
    T_R=machineData.data.T_R,
    T_C1=machineData.data.T_C1,
    T_B1=machineData.data.T_B1,
    T_C2=machineData.data.T_C2,
    T_B2=machineData.data.T_B2,
    K_R=machineData.data.K_R,
    V_RMAX=machineData.data.V_RMAX,
    V_RMIN=machineData.data.V_RMIN,
    T_1=machineData.data.T_1_AVR,
    K_C=machineData.data.K_C,
    T_UC1=machineData.data.T_UC1,
    T_UB1=machineData.data.T_UB1,
    T_UC2=machineData.data.T_UC2,
    T_UB2=machineData.data.T_UB2,
    T_OC1=machineData.data.T_OC1,
    T_OB1=machineData.data.T_OB1,
    T_OC2=machineData.data.T_OC2,
    T_OB2=machineData.data.T_OB2)
                     annotation (Placement(transformation(extent={{-126,16},{-146,
            34}})));
  OpenIPSL.Electrical.Buses.Bus bus1(P_0=0)
                                    annotation (Placement(transformation(extent={{-56,44},
            {-36,64}})));
  OpenIPSL.Electrical.Branches.PwLine pwLine(
    R=0,
    X=0.1169,
    G=0,
    B=0) annotation (Placement(transformation(extent={{-76,44},{-56,64}})));
  OpenIPSL.Electrical.Controls.PSSE.PSS.PSS2B pSS2B(
    T_w1=machineData.data.T_w1,
    T_w2=machineData.data.T_w2,
    T_6=machineData.data.T_6,
    T_w3=machineData.data.T_w3,
    T_w4=machineData.data.T_w4,
    T_7=machineData.data.T_7,
    K_S2=machineData.data.K_S2,
    K_S3=machineData.data.K_S3,
    T_8=machineData.data.T_8,
    T_9=machineData.data.T_9,
    K_S1=machineData.data.K_S1,
    T_1=machineData.data.T_1,
    T_2=machineData.data.T_2,
    T_3=machineData.data.T_3,
    T_4=machineData.data.T_4,
    T_10=machineData.data.T_10,
    T_11=machineData.data.T_11,
    V_S1MAX=machineData.data.V_S1MAX,
    V_S1MIN=machineData.data.V_S1MIN,
    V_S2MAX=machineData.data.V_S2MAX,
    V_S2MIN=machineData.data.V_S2MIN,
    V_STMAX=machineData.data.V_STMAX,
    V_STMIN=machineData.data.V_STMIN,
    M=machineData.data.M,
    N=machineData.data.N)
    annotation (Placement(transformation(extent={{-82,10},{-102,16}})));
  OpenIPSL.Electrical.Loads.PSSE.Load constantLoad(
    Q_0=machineData.data.Q_0,
    PQBRAK=0.7,
    V_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=machineData.data.P_0)
                 annotation (Placement(transformation(extent={{-84,20},{-72,32}})));
  Modelica.Blocks.Discrete.Sampler Efdsampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{148,60},{168,80}})));
  Modelica.Blocks.Math.Feedback Efd_error
    annotation (Placement(transformation(extent={{174,60},{194,80}})));
  Modelica.Blocks.Sources.CombiTimeTable Efd_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.460262665; 0.005,0.460262665; 0.01,0.44928119; 0.015,0.448434212;
        0.02,0.467590677; 0.025,0.467590677; 0.03,0.440691923; 0.035,
        0.455432028; 0.04,0.457757994; 0.045,0.457757994; 0.05,0.45960307;
        0.055,0.455442731; 0.06,0.455442731; 0.065,0.445004129; 0.07,
        0.463566335; 0.075,0.448332294; 0.08,0.448332294; 0.085,0.464572421;
        0.09,0.443057135; 0.095,0.443057135; 0.1,0.454871902; 0.105,0.457009421;
        0.11,0.461525463; 0.115,0.461525463; 0.12,0.450476522; 0.125,
        0.448926232; 0.13,0.449052752; 0.135,0.449052752; 0.14,0.45837893;
        0.145,0.454647724; 0.15,0.454647724; 0.155,0.439637594; 0.16,
        0.455503381; 0.165,0.455368182; 0.17,0.455368182; 0.175,0.457290575;
        0.18,0.449195725; 0.185,0.449195725; 0.19,0.44906681; 0.195,0.462970533;
        0.2,0.448929747; 0.205,0.448929747; 0.21,0.465150385; 0.215,0.444297728;
        0.22,0.444297728; 0.225,0.459745351; 0.23,0.456527944; 0.235,
        0.462063171; 0.24,0.462063171; 0.245,0.448214614; 0.25,0.446705113;
        0.255,0.450131682; 0.26,0.450131682; 0.265,0.454900444; 0.27,
        0.451006775; 0.275,0.451006775; 0.28,0.450544308; 0.285,0.443057135;
        0.29,0.44511659; 0.295,0.44511659; 0.3,0.458397621; 0.305,0.447058686;
        0.31,0.447058686; 0.315,0.445559409; 0.32,0.46022342; 0.325,0.442733807;
        0.33,0.442733807; 0.335,0.464451119; 0.34,0.444034146; 0.345,
        0.444034146; 0.35,0.446360699; 0.355,0.458835593; 0.36,0.461465718;
        0.365,0.461465718; 0.37,0.453569699; 0.375,0.45492185; 0.38,0.457041051;
        0.385,0.457041051; 0.39,0.464240626; 0.395,0.467612083; 0.4,0.467612083;
        0.405,0.45307326; 0.41,0.456710694; 0.415,0.467105472; 0.42,0.467105472;
        0.425,0.467450792; 0.43,0.457258679; 0.435,0.457258679; 0.44,
        0.458541712; 0.445,0.458053207; 0.45,0.450602615; 0.455,0.450602615;
        0.46,0.462706525; 0.465,0.452433633; 0.47,0.467383751; 0.475,
        0.467383751; 0.48,0.455023768; 0.485,0.468498092; 0.49,0.468498092;
        0.495,0.459277985; 0.5,0.460843664; 0.505,0.477034322; 0.51,0.477034322;
        0.515,0.454415772; 0.52,0.468593194; 0.525,0.468593194; 0.53,
        0.457332748; 0.535,0.462115887; 0.54,0.47070526; 0.545,0.47070526; 0.55,
        0.471172573; 0.555,0.463166755; 0.56,0.463166755; 0.565,0.464533815;
        0.57,0.473109024; 0.575,0.469435167; 0.58,0.469435167; 0.585,
        0.458910727; 0.59,0.469435167; 0.595,0.463493544; 0.6,0.463493544;
        0.605,0.459230541; 0.61,0.484990246; 0.615,0.484990246; 0.62,
        0.451410934; 0.625,0.475464544; 0.63,0.471854372; 0.635,0.471854372;
        0.64,0.456960219; 0.645,0.466666648; 0.65,0.466666648; 0.655,
        0.454686383; 0.66,0.457733393; 0.665,0.467440834; 0.67,0.467440834;
        0.675,0.461954224; 0.68,0.458428878; 0.685,0.459469522; 0.69,
        0.459469522; 0.695,0.466656531; 0.7,0.459813137; 0.705,0.459813137;
        0.71,0.453793718; 0.715,0.46586392; 0.72,0.458580371; 0.725,0.458580371;
        0.73,0.457406551; 0.735,0.462777878; 0.74,0.462777878; 0.745,
        0.453582852; 0.75,0.47834366; 0.755,0.468645698; 0.76,0.468645698;
        0.765,0.456018352; 0.77,0.469973886; 0.775,0.469973886; 0.78,
        0.460305956; 0.785,0.461718757; 0.79,0.47379487; 0.795,0.47379487; 0.8,
        0.453691799; 0.805,0.465228873; 0.81,0.467394561; 0.815,0.467394561;
        0.82,0.47214607; 0.825,0.466720163; 0.83,0.466720163; 0.835,0.457750966;
        0.84,0.474165909; 0.845,0.463468943; 0.85,0.463468943; 0.855,
        0.475582277; 0.86,0.451333617; 0.865,0.451333617; 0.87,0.453871035;
        0.875,0.479007249; 0.88,0.473330433; 0.885,0.473330433; 0.89,
        0.450419865; 0.895,0.465360878; 0.9,0.465360878; 0.905,0.457599845;
        0.91,0.457768538; 0.915,0.471483014; 0.92,0.471483014; 0.925,
        0.450602615; 0.93,0.464451119; 0.935,0.462175633; 0.94,0.462175633;
        0.945,0.467538653; 0.95,0.462727931; 0.955,0.462727931; 0.96,
        0.455111629; 0.965,0.471119111; 0.97,0.456903988; 0.975,0.456903988;
        0.98,0.471408093; 0.985,0.447225248; 0.99,0.447225248; 0.995,
        0.452908081; 1,0.47408742; 1.005,0.468919823; 1.01,0.468919823; 1.015,
        0.457975783; 1.02,0.456194073; 1.025,0.458826381; 1.03,0.458826381;
        1.035,0.458780694; 1.04,0.473912603; 1.045,0.473912603; 1.05,
        0.453987011; 1.055,0.467644192; 1.06,0.468048245; 1.065,0.468048245;
        1.07,0.472149584; 1.075,0.461910932; 1.08,0.461910932; 1.085,
        0.473106308; 1.09,0.463528688; 1.095,0.458148096; 1.1,0.458148096;
        1.105,0.475328972; 1.11,0.4519627; 1.115,0.4519627; 1.12,0.468539679;
        1.125,0.467686259; 1.13,0.471952776; 1.135,0.471952776; 1.14,0.46057662;
        1.145,0.461040472; 1.15,0.462860946; 1.155,0.462860946; 1.16,
        0.470095187; 1.165,0.462955836; 1.17,0.462955836; 1.175,0.452809677;
        1.18,0.466106522; 1.185,0.457178114; 1.19,0.457178114; 1.195,
        0.471478328; 1.2,0.461978718; 1.205,0.461978718; 1.21,0.45938869; 1.215,
        0.473263286; 1.22,0.458250015; 1.225,0.458250015; 1.23,0.482260972;
        1.235,0.459086449; 1.24,0.459086449; 1.245,0.460762832; 1.25,0.47513275;
        1.255,0.477428258; 1.26,0.477428258; 1.265,0.468807255; 1.27,
        0.466438636; 1.275,0.469454017; 1.28,0.469454017; 1.285,0.474069581;
        1.29,0.46912366; 1.295,0.46912366; 1.3,0.470048807; 1.305,0.461810132;
        1.31,0.460667942; 1.315,0.460667942; 1.32,0.485789406; 1.325,
        0.451323073; 1.33,0.451323073; 1.335,0.472278607; 1.34,0.461469232;
        1.345,0.452985399; 1.35,0.452985399; 1.355,0.459673998; 1.36,
        0.449537743; 1.365,0.452131392; 1.37,0.452131392; 1.375,0.465225306;
        1.38,0.469397786; 1.385,0.469397786; 1.39,0.457198029; 1.395,
        0.455238148; 1.4,0.459768248; 1.405,0.459768248; 1.41,0.462617333;
        1.415,0.447745384; 1.42,0.447745384; 1.425,0.45044798; 1.43,0.463152484;
        1.435,0.451850238; 1.44,0.451850238; 1.445,0.458474938; 1.45,
        0.451714506; 1.455,0.451714506; 1.46,0.451379304; 1.465,0.466998442;
        1.47,0.446757829; 1.475,0.446757829; 1.48,0.459984386; 1.485,0.44992433;
        1.49,0.456236246; 1.495,0.456236246; 1.5,0.467640624; 1.505,0.469095545;
        1.51,0.469095545; 1.515,0.458286171; 1.52,0.459736618; 1.525,
        0.466839281; 1.53,0.466839281; 1.535,0.463302327; 1.54,0.451825637;
        1.545,0.451825637; 1.55,0.467148285; 1.555,0.460277841; 1.56,
        0.470676719; 1.565,0.470676719; 1.57,0.473601044; 1.575,0.454236536;
        1.58,0.454236536; 1.585,0.47803684; 1.59,0.472314763; 1.595,0.453804261;
        1.6,0.453804261; 1.605,0.470055943; 1.61,0.457880999; 1.615,0.464270233;
        1.62,0.464270233; 1.625,0.476178079; 1.63,0.466656531; 1.635,
        0.466656531; 1.64,0.465564235; 1.645,0.465813068; 1.65,0.473541299;
        1.655,0.473541299; 1.66,0.46775479; 1.665,0.456271391; 1.67,0.456271391;
        1.675,0.467794034; 1.68,0.457490898; 1.685,0.456341679; 1.69,
        0.456341679; 1.695,0.459691836; 1.7,0.446409901; 1.705,0.469991725;
        1.71,0.469991725; 1.715,0.46468845; 1.72,0.448859458; 1.725,0.448859458;
        1.73,0.460901279; 1.735,0.45011411; 1.74,0.453987011; 1.745,0.453987011;
        1.75,0.463391519; 1.755,0.443039562; 1.76,0.443039562; 1.765,
        0.456395301; 1.77,0.452644499; 1.775,0.459364089; 1.78,0.459364089;
        1.785,0.45114011; 1.79,0.442955216; 1.795,0.442955216; 1.8,0.443619443;
        1.805,0.461272318; 1.81,0.451143838; 1.815,0.451143838; 1.82,0.44040374;
        1.825,0.453270014; 1.83,0.454964023; 1.835,0.454964023; 1.84,
        0.471525826; 1.845,0.439735998; 1.85,0.439735998; 1.855,0.456545143;
        1.86,0.447657523; 1.865,0.443770564; 1.87,0.443770564; 1.875,
        0.456823422; 1.88,0.436927969; 1.885,0.436927969; 1.89,0.451807266;
        1.895,0.450778337; 1.9,0.457663105; 1.905,0.457663105; 1.91,0.450205378;
        1.915,0.444765148; 1.92,0.444765148; 1.925,0.450237115; 1.93,
        0.462100019; 1.935,0.453530135; 1.94,0.453530135; 1.945,0.457297924;
        1.95,0.447014383; 1.955,0.47439424; 1.96,0.47439424; 1.965,0.464923917;
        1.97,0.447745384; 1.975,0.447745384; 1.98,0.466374098; 1.985,
        0.457634989; 1.99,0.457712307; 1.995,0.457712307; 2,0.474447755; 2.005,
        0.449632633; 2.01,0.449632633; 2.015,0.459292256; 2.02,0.458780694;
        2.025,0.466153967; 2.03,0.466153967; 2.035,0.457351439; 2.04,0.45467584;
        2.045,0.470740937; 2.05,0.470740937; 2.055,0.45504134; 2.06,0.474119529;
        2.065,0.474119529; 2.07,0.452528523; 2.075,0.454848047; 2.08,0.47863621;
        2.085,0.47863621; 2.09,0.471316665; 2.095,0.462185643; 2.1,0.462185643;
        2.105,0.45945195; 2.11,0.460611711; 2.115,0.454770729; 2.12,0.454770729;
        2.125,0.470312816; 2.13,0.450493668; 2.135,0.450493668; 2.14,
        0.465475043; 2.145,0.462154546; 2.15,0.466083679; 2.155,0.466083679;
        2.16,0.457758154; 2.165,0.456636891; 2.17,0.4592938; 2.175,0.4592938;
        2.18,0.462335486; 2.185,0.459360574; 2.19,0.459360574; 2.195,
        0.458792781; 2.2,0.453315755; 2.205,0.466349125; 2.21,0.466349125;
        2.215,0.465637346; 2.22,0.444051718; 2.225,0.444051718; 2.23,
        0.470098755; 2.235,0.459764734; 2.24,0.453790203; 2.245,0.453790203;
        2.25,0.473909036; 2.255,0.448008966; 2.26,0.448008966; 2.265,
        0.450985688; 2.27,0.462631603; 2.275,0.461820675; 2.28,0.461820675;
        2.285,0.4573336; 2.29,0.45572314; 2.295,0.45945195; 2.3,0.45945195;
        2.305,0.470494767; 2.31,0.459107535; 2.315,0.459107535; 2.32,
        0.465792567; 2.325,0.455006196; 2.33,0.467783331; 2.335,0.467783331;
        2.34,0.472761095; 2.345,0.449119526; 2.35,0.449119526; 2.355,
        0.470530444; 2.36,0.460017773; 2.365,0.458053207; 2.37,0.458053207;
        2.375,0.470919321; 2.38,0.460903409; 2.385,0.477430335; 2.39,
        0.477430335; 2.395,0.467844408; 2.4,0.493905875; 2.405,0.493905875;
        2.41,0.463381082; 2.415,0.472715408; 2.42,0.489624661; 2.425,
        0.489624661; 2.43,0.466688161; 2.435,0.481732955; 2.44,0.481732955;
        2.445,0.469053372; 2.45,0.471418583; 2.455,0.483652366; 2.46,
        0.483652366; 2.465,0.485247864; 2.47,0.476178079; 2.475,0.476178079;
        2.48,0.474149295; 2.485,0.480246831; 2.49,0.476820262; 2.495,
        0.476820262; 2.5,0.464013679; 2.505,0.463142101; 2.51,0.477794238;
        2.515,0.477794238; 2.52,0.461497348; 2.525,0.472996562; 2.53,
        0.472996562; 2.535,0.463587741; 2.54,0.463212389; 2.545,0.468652727;
        2.55,0.468652727; 2.555,0.467051957; 2.56,0.466773678; 2.565,
        0.466773678; 2.57,0.457118368; 2.575,0.459501152; 2.58,0.470630339;
        2.585,0.470630339; 2.59,0.471337751; 2.595,0.448870001; 2.6,0.473612918;
        2.605,0.473612918; 2.61,0.464804426; 2.615,0.45208219; 2.62,0.45208219;
        2.625,0.464229923; 2.63,0.452644499; 2.635,0.452338744; 2.64,
        0.452338744; 2.645,0.466991307; 2.65,0.45485859; 2.655,0.45485859; 2.66,
        0.457611879; 2.665,0.45806375; 2.67,0.462463816; 2.675,0.462463816;
        2.68,0.458971165; 2.685,0.44736934; 2.69,0.44736934; 2.695,0.463209567;
        2.7,0.454900763; 2.705,0.465885326; 2.71,0.465885326; 2.715,0.450627216;
        2.72,0.461557732; 2.725,0.461894478; 2.73,0.461894478; 2.735,
        0.467232897; 2.74,0.449056266; 2.745,0.449056266; 2.75,0.465503585;
        2.755,0.455997265; 2.76,0.456415482; 2.765,0.456415482; 2.77,
        0.467430131; 2.775,0.441067967; 2.78,0.441067967; 2.785,0.455332133;
        2.79,0.455210033; 2.795,0.460970183; 2.8,0.460970183; 2.805,0.454472322;
        2.81,0.446775401; 2.815,0.446775401; 2.82,0.464344089; 2.825,
        0.457146484; 2.83,0.467658463; 2.835,0.467658463; 2.84,0.446343126;
        2.845,0.448413126; 2.85,0.474312183; 2.855,0.474312183; 2.86,
        0.463880131; 2.865,0.447235792; 2.87,0.447235792; 2.875,0.463816073;
        2.88,0.455800457; 2.885,0.457251917; 2.89,0.457251917; 2.895,
        0.474105258; 2.9,0.453371986; 2.905,0.453371986; 2.91,0.465400122;
        2.915,0.46283986; 2.92,0.467352388; 2.925,0.467352388; 2.93,0.462010827;
        2.935,0.45427168; 2.94,0.45427168; 2.945,0.464533176; 2.95,0.453333327;
        2.955,0.456187044; 2.96,0.456187044; 2.965,0.458889108; 2.97,0.44894029;
        2.975,0.47159718; 2.98,0.47159718; 2.985,0.465433509; 2.99,0.445580495;
        2.995,0.445580495; 3,0.464526041; 3.005,0.453814804; 3.01,0.451351189;
        3.015,0.451351189; 3.02,0.468992774; 3.025,0.446448559; 3.03,
        0.446448559; 3.035,0.462164237; 3.04,0.461957738; 3.045,0.467331301;
        3.05,0.467331301; 3.055,0.458186276; 3.06,0.459360574; 3.065,
        0.476160241; 3.07,0.476160241; 3.075,0.461398944; 3.08,0.477983325;
        3.085,0.477983325; 3.09,0.452943226; 3.095,0.456292477; 3.1,0.479892033;
        3.105,0.479892033; 3.11,0.471861401; 3.115,0.461200964; 3.12,
        0.461200964; 3.125,0.460674971; 3.13,0.464115598; 3.135,0.462952322;
        3.14,0.462952322; 3.145,0.479856356; 3.15,0.457367893; 3.155,
        0.457367893; 3.16,0.472638942; 3.165,0.466754935; 3.17,0.474595628;
        3.175,0.474595628; 3.18,0.469898965; 3.185,0.464590046; 3.19,
        0.479285528; 3.195,0.479285528; 3.2,0.457642018; 3.205,0.480584163;
        3.21,0.480584163; 3.215,0.457497927; 3.22,0.461325141; 3.225,0.47653128;
        3.23,0.47653128; 3.235,0.477234964; 3.24,0.468436217; 3.245,0.468436217;
        3.25,0.466712762; 3.255,0.464973119; 3.26,0.457255431; 3.265,
        0.457255431; 3.27,0.478275875; 3.275,0.455336552; 3.28,0.455336552;
        3.285,0.469631389; 3.29,0.457392494; 3.295,0.472311248; 3.3,0.472311248;
        3.305,0.46182174; 3.31,0.46357789; 3.315,0.476891615; 3.32,0.476891615;
        3.325,0.456570117; 3.33,0.472078817; 3.335,0.472078817; 3.34,
        0.454791816; 3.345,0.459219997; 3.35,0.468250697; 3.355,0.468250697;
        3.36,0.471183116; 3.365,0.459349339; 3.37,0.459349339; 3.375,
        0.458432765; 3.38,0.46502935; 3.385,0.455796943; 3.39,0.455796943;
        3.395,0.469067696; 3.4,0.454595008; 3.405,0.456021866; 3.41,0.456021866;
        3.415,0.473495185; 3.42,0.472634576; 3.425,0.472634576; 3.43,
        0.460954794; 3.435,0.459950999; 3.44,0.462565734; 3.445,0.462565734;
        3.45,0.470566121; 3.455,0.468482596; 3.46,0.468482596; 3.465,
        0.458671746; 3.47,0.461082645; 3.475,0.474954366; 3.48,0.474954366;
        3.485,0.475541009; 3.49,0.467412293; 3.495,0.467412293; 3.5,0.466645987;
        3.505,0.473172283; 3.51,0.473099173; 3.515,0.473099173; 3.52,
        0.462098315; 3.525,0.458664717; 3.53,0.463226447; 3.535,0.463226447;
        3.54,0.475949748; 3.545,0.474237156; 3.55,0.474237156; 3.555,
        0.468257833; 3.56,0.466122337; 3.565,0.470367769; 3.57,0.470367769;
        3.575,0.470562553; 3.58,0.458945872; 3.585,0.458945872; 3.59,
        0.470270003; 3.595,0.461648468; 3.6,0.472917221; 3.605,0.472917221;
        3.61,0.469288839; 3.615,0.462403272; 3.62,0.464329978; 3.625,
        0.464329978; 3.63,0.472722436; 3.635,0.468960665; 3.64,0.468960665;
        3.645,0.459757705; 3.65,0.464010165; 3.655,0.478001163; 3.66,
        0.478001163; 3.665,0.466266429; 3.67,0.463697381; 3.675,0.463697381;
        3.68,0.46675584; 3.685,0.46943293; 3.69,0.473702962; 3.695,0.473702962;
        3.7,0.471814808; 3.705,0.459318401; 3.71,0.459318401; 3.715,0.475289727;
        3.72,0.465338619; 3.725,0.478093923; 3.73,0.478093923; 3.735,
        0.458822867; 3.74,0.467112608; 3.745,0.466357804; 3.75,0.466357804;
        3.755,0.470388855; 3.76,0.467233909; 3.765,0.467233909; 3.77,
        0.457989947; 3.775,0.458756092; 3.78,0.459314887; 3.785,0.459314887;
        3.79,0.471961083; 3.795,0.451052462; 3.8,0.451052462; 3.805,0.465924571;
        3.81,0.465858755; 3.815,0.470954678; 3.82,0.470954678; 3.825,0.46615647;
        3.83,0.457993461; 3.835,0.457993461; 3.84,0.473020684; 3.845,
        0.462604393; 3.85,0.462428672; 3.855,0.462428672; 3.86,0.4639124; 3.865,
        0.452155993; 3.87,0.477498121; 3.875,0.477498121; 3.88,0.473210942;
        3.885,0.467958148; 3.89,0.467958148; 3.895,0.460495735; 3.9,0.463837958;
        3.905,0.462699283; 3.91,0.462699283; 3.915,0.478332957; 3.92,
        0.453972954; 3.925,0.453972954; 3.93,0.470723099; 3.935,0.470016326;
        3.94,0.476458275; 3.945,0.476458275; 3.95,0.468083016; 3.955,
        0.461497348; 3.96,0.461497348; 3.965,0.47714492; 3.97,0.463317822;
        3.975,0.48117283; 3.98,0.48117283; 3.985,0.456404939; 3.99,0.45646117;
        3.995,0.480330857; 4,0.480330857; 4.005,0.471745425; 4.01,0.453305212;
        4.015,0.453305212; 4.02,0.472064546; 4.025,0.461876906; 4.03,
        0.457146484; 4.035,0.457146484; 4.04,0.478661184; 4.045,0.452194652;
        4.05,0.452194652; 4.055,0.466045872; 4.06,0.468027158; 4.065,
        0.476208751; 4.07,0.476208751; 4.075,0.466484696; 4.08,0.465612745;
        4.085,0.479360449; 4.09,0.479360449; 4.095,0.465233187; 4.1,0.485714485;
        4.105,0.485714485; 4.11,0.45846088; 4.115,0.463279164; 4.12,0.48312435;
        4.125,0.48312435; 4.13,0.477790244; 4.135,0.46800096; 4.14,0.46800096;
        4.145,0.466477295; 4.15,0.469605137; 4.155,0.462948807; 4.16,
        0.462948807; 4.165,0.483495389; 4.17,0.458056721; 4.175,0.458056721;
        4.18,0.470633907; 4.185,0.466765478; 4.19,0.468596496; 4.195,
        0.468596496; 4.2,0.45673423; 4.205,0.454630152; 4.21,0.460316499; 4.215,
        0.460316499; 4.22,0.465400122; 4.225,0.460611711; 4.23,0.460611711;
        4.235,0.462232023; 4.24,0.45507297; 4.245,0.455884803; 4.25,0.455884803;
        4.255,0.48343117; 4.26,0.448300664; 4.265,0.448300664; 4.27,0.470348492;
        4.275,0.462569249; 4.28,0.454377113; 4.285,0.454377113; 4.29,
        0.475796338; 4.295,0.452503922; 4.3,0.452503922; 4.305,0.455877774;
        4.31,0.46924608; 4.315,0.474159838; 4.32,0.474159838; 4.325,0.460565917;
        4.33,0.461469232; 4.335,0.460291898; 4.34,0.460291898; 4.345,
        0.464807887; 4.35,0.463978535; 4.355,0.463978535; 4.36,0.467358778;
        4.365,0.460580082; 4.37,0.473769896; 4.375,0.473769896; 4.38,
        0.472167157; 4.385,0.449302276; 4.39,0.449302276; 4.395,0.471714913;
        4.4,0.462787143; 4.405,0.451041919; 4.41,0.451041919; 4.415,0.465400122;
        4.42,0.449734551; 4.425,0.453885093; 4.43,0.453885093; 4.435,
        0.466845032; 4.44,0.470659466; 4.445,0.470659466; 4.45,0.45947064;
        4.455,0.461335684; 4.46,0.465387822; 4.465,0.465387822; 4.47,
        0.468225724; 4.475,0.458506568; 4.48,0.458506568; 4.485,0.46969204;
        4.49,0.458281644; 4.495,0.459599556; 4.5,0.459599556; 4.505,0.479767164;
        4.51,0.446873805; 4.515,0.446873805; 4.52,0.456956704; 4.525,
        0.474280074; 4.53,0.449896215; 4.535,0.449896215; 4.54,0.463566335;
        4.545,0.451955671; 4.55,0.457041051; 4.555,0.457041051; 4.56,
        0.466727298; 4.565,0.46884602; 4.57,0.46884602; 4.575,0.457604744; 4.58,
        0.458193784; 4.585,0.463876617; 4.59,0.463876617; 4.595,0.463905265;
        4.6,0.452324686; 4.605,0.452324686; 4.61,0.464344089; 4.615,0.457564701;
        4.62,0.458481967; 4.625,0.458481967; 4.63,0.481732955; 4.635,
        0.453969439; 4.64,0.453969439; 4.645,0.478400743; 4.65,0.47270135;
        4.655,0.45803212; 4.66,0.45803212; 4.665,0.469609983; 4.67,0.459789335;
        4.675,0.462628994; 4.68,0.462628994; 4.685,0.472357096; 4.69,
        0.468037702; 4.695,0.468037702; 4.7,0.462917018; 4.705,0.463001524;
        4.71,0.469939008; 4.715,0.469939008; 4.72,0.46251387; 4.725,0.457410066;
        4.73,0.457410066; 4.735,0.469510088; 4.74,0.459715532; 4.745,
        0.457139455; 4.75,0.457139455; 4.755,0.451741291; 4.76,0.460273368;
        4.765,0.459181339; 4.77,0.459181339; 4.775,0.464407296; 4.78,
        0.456448816; 4.785,0.456448816; 4.79,0.458503799; 4.795,0.448167116;
        4.8,0.446958152; 4.805,0.446958152; 4.81,0.462663712; 4.815,0.437061517;
        4.82,0.437061517; 4.825,0.441567016; 4.83,0.463873156; 4.835,
        0.458014548; 4.84,0.458014548; 4.845,0.451650288; 4.85,0.445573466;
        4.855,0.445573466; 4.86,0.447734841; 4.865,0.449818898; 4.87,0.46271366;
        4.875,0.46271366; 4.88,0.439721941; 4.885,0.45633465; 4.89,0.455680966;
        4.895,0.455680966; 4.9,0.462607908; 4.905,0.456295406; 4.91,0.456295406;
        4.915,0.447404484; 4.92,0.462535276; 4.925,0.449695892; 4.93,
        0.449695892; 4.935,0.466095819; 4.94,0.440294793; 4.945,0.440294793;
        4.95,0.441461584; 4.955,0.467173258; 4.96,0.460819063; 4.965,
        0.460819063; 4.97,0.455150181; 4.975,0.449151156; 4.98,0.449151156;
        4.985,0.453825348; 4.99,0.458792781; 4.995,0.45260584; 5,0.45260584;
        5.005,0.443605386; 5.01,0.461151017; 5.015,0.459167281; 5.02,
        0.459167281; 5.025,0.466410521; 5.03,0.459759622; 5.035,0.459759622;
        5.04,0.468211453; 5.045,0.460664428; 5.05,0.458337875; 5.055,
        0.458337875; 5.06,0.477380387; 5.065,0.455368182; 5.07,0.455368182;
        5.075,0.468161505; 5.08,0.470357225; 5.085,0.47643016; 5.09,0.47643016;
        5.095,0.462278403; 5.1,0.460513307; 5.105,0.465841183; 5.11,0.465841183;
        5.115,0.475478814; 5.12,0.469531334; 5.125,0.469531334; 5.13,
        0.469909668; 5.135,0.462358383; 5.14,0.481661602; 5.145,0.481661602;
        5.15,0.479993792; 5.155,0.456422511; 5.16,0.456422511; 5.165,
        0.477662234; 5.17,0.467591369; 5.175,0.461532492; 5.18,0.461532492;
        5.185,0.478761079; 5.19,0.457919658; 5.195,0.457919658; 5.2,0.470487632;
        5.205,0.473499125; 5.21,0.478566933; 5.215,0.478566933; 5.22,
        0.468842932; 5.225,0.466540554; 5.23,0.468329399; 5.235,0.468329399;
        5.24,0.474476297; 5.245,0.471288549; 5.25,0.471288549; 5.255,
        0.470965701; 5.26,0.462481388; 5.265,0.458144582; 5.27,0.458144582;
        5.275,0.487755197; 5.28,0.44851153; 5.285,0.44851153; 5.29,0.473220474;
        5.295,0.46410154; 5.3,0.45914268; 5.305,0.45914268; 5.31,0.478240198;
        5.315,0.456144871; 5.32,0.456144871; 5.325,0.459279743; 5.33,
        0.470441252; 5.335,0.472195272; 5.34,0.472195272; 5.345,0.460826358;
        5.35,0.459297315; 5.355,0.462428672; 5.36,0.462428672; 5.365,
        0.468425514; 5.37,0.464375666; 5.375,0.464375666; 5.38,0.466234959;
        5.385,0.459455464; 5.39,0.472403475; 5.395,0.472403475; 5.4,0.47319337;
        5.405,0.448402582; 5.41,0.448402582; 5.415,0.470626771; 5.42,0.46203857;
        5.425,0.452567182; 5.43,0.452567182; 5.435,0.464386901; 5.44,
        0.447787557; 5.445,0.452064618; 5.45,0.452064618; 5.455,0.46515752;
        5.46,0.468273168; 5.465,0.468273168; 5.47,0.460462455; 5.475,
        0.454802359; 5.48,0.455375211; 5.485,0.455375211; 5.49,0.458821322;
        5.495,0.444881124; 5.5,0.444881124; 5.505,0.441820055; 5.51,0.459770325;
        5.515,0.444522652; 5.52,0.444522652; 5.525,0.457097282; 5.53,
        0.452178305; 5.535,0.452178305; 5.54,0.451442564; 5.545,0.451442564;
        5.55,1.173386306; 5.555,1.829306393; 5.56,1.829306393; 5.565,
        1.738192042; 5.57,1.466002816; 5.575,1.396230239; 5.58,1.396230239;
        5.585,1.362245703; 5.59,1.310031463; 5.595,1.310031463; 5.6,1.261274429;
        5.605,1.183691583; 5.61,1.183691583; 5.615,1.102895307; 5.62,
        1.054806899; 5.625,1.009927476; 5.63,1.009927476; 5.635,0.960060456;
        5.64,0.927844609; 5.645,0.927844609; 5.65,0.882877479; 5.655,
        0.845888106; 5.66,0.828168351; 5.665,0.828168351; 5.67,0.824151358;
        5.675,0.792872933; 5.68,0.792872933; 5.685,0.798146814; 5.69,
        0.786828113; 5.695,0.793540674; 5.7,0.793540674; 5.705,0.812321201;
        5.71,0.804266714; 5.715,0.831144274; 5.72,0.831144274; 5.725,
        0.852696621; 5.73,0.89239775; 5.735,0.89239775; 5.74,0.895237622; 5.745,
        0.923397311; 5.75,0.942499781; 5.755,0.942499781; 5.76,0.979302836;
        5.765,0.998450568; 5.77,1.017262938; 5.775,1.017262938; 5.78,
        1.053128812; 5.785,1.060414012; 5.79,1.060414012; 5.795,1.07341229; 5.8,
        1.096840012; 5.805,1.120165495; 5.81,1.120165495; 5.815,1.127668058;
        5.82,1.134053776; 5.825,1.134053776; 5.83,1.150287407; 5.835,
        1.148603463; 5.84,1.164699604; 5.845,1.164699604; 5.85,1.17759442;
        5.855,1.158957026; 5.86,1.160344693; 5.865,1.160344693; 5.87,
        1.157885125; 5.875,1.164295445; 5.88,1.164295445; 5.885,1.155417995;
        5.89,1.154911118; 5.895,1.131913489; 5.9,1.131913489; 5.905,1.139694436;
        5.91,1.132834269; 5.915,1.132834269; 5.92,1.11144545; 5.925,1.095594892;
        5.93,1.083804459; 5.935,1.083804459; 5.94,1.080086193; 5.945,
        1.063290733; 5.95,1.063290733; 5.955,1.046024339; 5.96,1.03716345;
        5.965,1.022985495; 5.97,1.022985495; 5.975,1.019539117; 5.98,
        0.990629587; 5.985,0.990629587; 5.99,0.992645955; 5.995,0.970411382; 6,
        0.968787716; 6.005,0.968787716; 6.01,0.949577842; 6.015,0.938215691;
        6.02,0.938215691; 6.025,0.929155544; 6.03,0.920833321; 6.035,
        0.896671616; 6.04,0.896671616; 6.045,0.89039133; 6.05,0.870489114;
        6.055,0.877716752; 6.06,0.877716752; 6.065,0.870162272; 6.07,
        0.848369293; 6.075,0.848369293; 6.08,0.837699484; 6.085,0.836973861;
        6.09,0.829985311; 6.095,0.829985311; 6.1,0.808775727; 6.105,0.803911756;
        6.11,0.803911756; 6.115,0.787249845; 6.12,0.797740098; 6.125,0.79190295;
        6.13,0.79190295; 6.135,0.773677117; 6.14,0.781417968; 6.145,0.781417968;
        6.15,0.756951946; 6.155,0.749234258; 6.16,0.742328403; 6.165,
        0.742328403; 6.17,0.740149457; 6.175,0.738109916; 6.18,0.726404522;
        6.185,0.726404522; 6.19,0.731180632; 6.195,0.727863543; 6.2,0.727863543;
        6.205,0.708874546; 6.21,0.699684312; 6.215,0.699301239; 6.22,
        0.699301239; 6.225,0.70790238; 6.23,0.701068998; 6.235,0.701068998;
        6.24,0.696018442; 6.245,0.688290531; 6.25,0.694170172; 6.255,
        0.694170172; 6.26,0.691815717; 6.265,0.676882692; 6.27,0.676882692;
        6.275,0.672201471; 6.28,0.680827266; 6.285,0.667608112; 6.29,
        0.667608112; 6.295,0.671175258; 6.3,0.670916255; 6.305,0.668676498;
        6.31,0.668676498; 6.315,0.676829975; 6.32,0.673163893; 6.325,
        0.673163893; 6.33,0.661095873; 6.335,0.668543749; 6.34,0.656010493;
        6.345,0.656010493; 6.35,0.655623906; 6.355,0.665525492; 6.36,
        0.665525492; 6.365,0.645878392; 6.37,0.668961167; 6.375,0.669231778;
        6.38,0.669231778; 6.385,0.653705027; 6.39,0.670156339; 6.395,
        0.670156339; 6.4,0.65698399; 6.405,0.658396791; 6.41,0.673438604; 6.415,
        0.673438604; 6.42,0.658052377; 6.425,0.668672185; 6.43,0.665190184;
        6.435,0.665190184; 6.44,0.686606906; 6.445,0.66364032; 6.45,0.66364032;
        6.455,0.662803886; 6.46,0.673870293; 6.465,0.671220945; 6.47,
        0.671220945; 6.475,0.679125484; 6.48,0.662677367; 6.485,0.662677367;
        6.49,0.674772916; 6.495,0.67294653; 6.5,0.680140568; 6.505,0.680140568;
        6.51,0.678126534; 6.515,0.667674886; 6.52,0.667674886; 6.525,
        0.680188652; 6.53,0.674956784; 6.535,0.670897618; 6.54,0.670897618;
        6.545,0.666265599; 6.55,0.671265887; 6.555,0.671681336; 6.56,
        0.671681336; 6.565,0.692275947; 6.57,0.662976093; 6.575,0.662976093;
        6.58,0.680081622; 6.585,0.666571355; 6.59,0.672155784; 6.595,
        0.672155784; 6.6,0.678005233; 6.605,0.662888232; 6.61,0.662888232;
        6.615,0.674747942; 6.62,0.674759976; 6.625,0.682853708; 6.63,
        0.682853708; 6.635,0.677798307; 6.64,0.67258103; 6.645,0.68507994; 6.65,
        0.68507994; 6.655,0.679261961; 6.66,0.67387434; 6.665,0.67387434; 6.67,
        0.679906805; 6.675,0.669200148; 6.68,0.689803546; 6.685,0.689803546;
        6.69,0.690005573; 6.695,0.670026039; 6.7,0.670026039; 6.705,0.684623277;
        6.71,0.676260638; 6.715,0.67791242; 6.72,0.67791242; 6.725,0.690963042;
        6.73,0.672570486; 6.735,0.672570486; 6.74,0.683552973; 6.745,
        0.681145695; 6.75,0.692813602; 6.755,0.692813602; 6.76,0.684344998;
        6.765,0.678485272; 6.77,0.692440061; 6.775,0.692440061; 6.78,
        0.682994285; 6.785,0.683802604; 6.79,0.683802604; 6.795,0.687188438;
        6.8,0.673399892; 6.805,0.688990115; 6.81,0.688990115; 6.815,0.690395674;
        6.82,0.670029554; 6.825,0.670029554; 6.83,0.688023274; 6.835,
        0.674496394; 6.84,0.679982419; 6.845,0.679982419; 6.85,0.689189905;
        6.855,0.672721607; 6.86,0.672721607; 6.865,0.682379207; 6.87,
        0.673814595; 6.875,0.68736975; 6.88,0.68736975; 6.885,0.681283929; 6.89,
        0.674777548; 6.895,0.68818382; 6.9,0.68818382; 6.905,0.677585578; 6.91,
        0.678569618; 6.915,0.678569618; 6.92,0.683046363; 6.925,0.670855445;
        6.93,0.685754231; 6.935,0.685754231; 6.94,0.68725026; 6.945,0.666870081;
        6.95,0.666870081; 6.955,0.686517714; 6.96,0.676671826; 6.965,
        0.673909484; 6.97,0.673909484; 6.975,0.687095678; 6.98,0.672282303;
        6.985,0.682771651; 6.99,0.682771651; 6.995,0.673526411; 7,0.687946117;
        7.005,0.687946117; 7.01,0.680056648; 7.015,0.673934085; 7.02,
        0.675849449; 7.025,0.675849449; 7.03,0.686906591; 7.035,0.675079789;
        7.04,0.675079789; 7.045,0.683577947; 7.05,0.673118737; 7.055,
        0.685568711; 7.06,0.685568711; 7.065,0.689921226; 7.07,0.672391251;
        7.075,0.672391251; 7.08,0.691441111; 7.085,0.684993996; 7.09,
        0.679082725; 7.095,0.679082725; 7.1,0.688483505; 7.105,0.675958397;
        7.11,0.687352551; 7.115,0.687352551; 7.12,0.679012436; 7.125,
        0.691158306; 7.13,0.691158306; 7.135,0.686364304; 7.14,0.694284551;
        7.145,0.691857677; 7.15,0.691857677; 7.155,0.682748275; 7.16,
        0.692786126; 7.165,0.692786126; 7.17,0.680084337; 7.175,0.679258446;
        7.18,0.694291686; 7.185,0.694291686; 7.19,0.697944669; 7.195,
        0.691312674; 7.2,0.68761576; 7.205,0.68761576; 7.21,0.699487504; 7.215,
        0.700082029; 7.22,0.700082029; 7.225,0.68841705; 7.23,0.685229463;
        7.235,0.699158; 7.24,0.699158; 7.245,0.689126965; 7.25,0.68841705;
        7.255,0.68841705; 7.26,0.69307154; 7.265,0.700121273; 7.27,0.699726485;
        7.275,0.699726485; 7.28,0.685447357; 7.285,0.698697769; 7.29,
        0.698697769; 7.295,0.684052129; 7.3,0.686304878; 7.305,0.701013193;
        7.31,0.701013193; 7.315,0.689267542; 7.32,0.69897248; 7.325,0.692121259;
        7.33,0.692121259; 7.335,0.702977333; 7.34,0.702122741; 7.345,
        0.702122741; 7.35,0.68841705; 7.355,0.689534639; 7.36,0.699122323;
        7.365,0.699122323; 7.37,0.690244554; 7.375,0.68792503; 7.38,0.68792503;
        7.385,0.696603542; 7.39,0.705947292; 7.395,0.704871611; 7.4,0.704871611;
        7.405,0.68786177; 7.41,0.702097767; 7.415,0.702097767; 7.42,0.690747117;
        7.425,0.696816538; 7.43,0.705383599; 7.435,0.705383599; 7.44,
        0.686775812; 7.445,0.697870068; 7.45,0.693850359; 7.455,0.693850359;
        7.46,0.70444285; 7.465,0.698808367; 7.47,0.698808367; 7.475,0.690448391;
        7.48,0.701441314; 7.485,0.697589712; 7.49,0.697589712; 7.495,0.69020941;
        7.5,0.683015372; 7.505,0.683015372; 7.51,0.694109734; 7.515,0.701127358;
        7.52,0.696967658; 7.525,0.696967658; 7.53,0.679399024; 7.535,
        0.697295671; 7.54,0.685380583; 7.545,0.685380583; 7.55,0.690332415;
        7.555,0.697634601; 7.56,0.697634601; 7.565,0.680168684; 7.57,
        0.689717922; 7.575,0.68946435; 7.58,0.68946435; 7.585,0.695220986; 7.59,
        0.688497776; 7.595,0.688497776; 7.6,0.679775067; 7.605,0.679673149;
        7.61,0.695558212; 7.615,0.695558212; 7.62,0.681746663; 7.625,
        0.676534763; 7.63,0.676534763; 7.635,0.687527367; 7.64,0.696810467;
        7.645,0.696647845; 7.65,0.696647845; 7.655,0.678425526; 7.66,
        0.695886438; 7.665,0.683876407; 7.67,0.683876407; 7.675,0.689784164;
        7.68,0.696557162; 7.685,0.696557162; 7.69,0.678123285; 7.695,
        0.687930515; 7.7,0.686009666; 7.705,0.686009666; 7.71,0.693498916;
        7.715,0.683292532; 7.72,0.683292532; 7.725,0.680709906; 7.73,
        0.681187868; 7.735,0.696325263; 7.74,0.696325263; 7.745,0.679406052;
        7.75,0.677799958; 7.755,0.677799958; 7.76,0.687812781; 7.765,
        0.680045679; 7.77,0.704612981; 7.775,0.704612981; 7.78,0.67412035;
        7.785,0.691109317; 7.79,0.680766137; 7.795,0.680766137; 7.8,0.686424369;
        7.805,0.695365557; 7.81,0.695365557; 7.815,0.675554237; 7.82,
        0.673666989; 7.825,0.687142058; 7.83,0.687142058; 7.835,0.692736285;
        7.84,0.684152343; 7.845,0.684152343; 7.85,0.678330637; 7.855,
        0.692386546; 7.86,0.684979938; 7.865,0.684979938; 7.87,0.685517646;
        7.875,0.67819006; 7.88,0.67819006; 7.885,0.689667974; 7.89,0.694773323;
        7.895,0.699501562; 7.9,0.699501562; 7.905,0.67920573; 7.91,0.696182556;
        7.915,0.684175134; 7.92,0.684175134; 7.925,0.685268121; 7.93,
        0.694291686; 7.935,0.694291686; 7.94,0.677191962; 7.945,0.677504746;
        7.95,0.689682245; 7.955,0.689682245; 7.96,0.695674348; 7.965,
        0.684063151; 7.97,0.684063151; 7.975,0.679620433; 7.98,0.681774778;
        7.985,0.692493576; 7.99,0.692493576; 7.995,0.684041585; 8,0.688547723;
        8.005,0.679560687; 8.01,0.679560687; 8.015,0.691466084; 8.02,
        0.695667319; 8.025,0.695667319; 8.03,0.675079789; 8.035,0.691587386;
        8.04,0.691920937; 8.045,0.691920937; 8.05,0.683092689; 8.055,
        0.696703437; 8.06,0.696703437; 8.065,0.682407375; 8.07,0.682305457;
        8.075,0.696193259; 8.08,0.696193259; 8.085,0.70179297; 8.09,0.690645518;
        8.095,0.690645518; 8.1,0.685675795; 8.105,0.694528644; 8.11,0.701687484;
        8.115,0.701687484; 8.12,0.68653683; 8.125,0.699307842; 8.13,0.688346762;
        8.135,0.688346762; 8.14,0.70341424; 8.145,0.705651814; 8.15,0.705651814;
        8.155,0.684540634; 8.16,0.705001858; 8.165,0.69911146; 8.17,0.69911146;
        8.175,0.685999123; 8.18,0.696942471; 8.185,0.696942471; 8.19,
        0.683612825; 8.195,0.682706102; 8.2,0.699354222; 8.205,0.699354222;
        8.21,0.691597609; 8.215,0.692343733; 8.22,0.687559529; 8.225,
        0.687559529; 8.23,0.699550764; 8.235,0.69877269; 8.24,0.69877269; 8.245,
        0.687556015; 8.25,0.696789061; 8.255,0.688782551; 8.26,0.688782551;
        8.265,0.701295039; 8.27,0.688353791; 8.275,0.688353791; 8.28,
        0.682344116; 8.285,0.703517703; 8.29,0.70311791; 8.295,0.70311791; 8.3,
        0.691615181; 8.305,0.704170588; 8.31,0.704170588; 8.315,0.689253485;
        8.32,0.699678881; 8.325,0.691660869; 8.33,0.691660869; 8.335,
        0.687222144; 8.34,0.695647404; 8.345,0.69017778; 8.35,0.69017778; 8.355,
        0.71093134; 8.36,0.68974199; 8.365,0.68974199; 8.37,0.703424944; 8.375,
        0.692694111; 8.38,0.701961663; 8.385,0.701961663; 8.39,0.70675002;
        8.395,0.69113019; 8.4,0.69113019; 8.405,0.685232977; 8.41,0.705972266;
        8.415,0.703662647; 8.42,0.703662647; 8.425,0.700524421; 8.43,
        0.691713585; 8.435,0.691713585; 8.44,0.688005862; 8.445,0.709925254;
        8.45,0.691583552; 8.455,0.691583552; 8.46,0.689204283; 8.465,
        0.697616763; 8.47,0.710428297; 8.475,0.710428297; 8.48,0.706966211;
        8.485,0.690381617; 8.49,0.690381617; 8.495,0.705108888; 8.5,0.69122508;
        8.505,0.697586198; 8.51,0.697586198; 8.515,0.702950442; 8.52,
        0.689850938; 8.525,0.689850938; 8.53,0.699578986; 8.535,0.697726775;
        8.54,0.70925059; 8.545,0.70925059; 8.55,0.69957185; 8.555,0.689049648;
        8.56,0.702789897; 8.565,0.702789897; 8.57,0.698721358; 8.575,
        0.690824435; 8.58,0.690824435; 8.585,0.684944794; 8.59,0.695508264;
        8.595,0.690371073; 8.6,0.690371073; 8.605,0.700429371; 8.61,0.693292736;
        8.615,0.693292736; 8.62,0.698483708; 8.625,0.68860683; 8.63,0.693885503;
        8.635,0.693885503; 8.64,0.707292307; 8.645,0.689137508; 8.65,
        0.689137508; 8.655,0.699764505; 8.66,0.699424244; 8.665,0.708712882;
        8.67,0.708712882; 8.675,0.697352754; 8.68,0.686512229; 8.685,
        0.689320259; 8.69,0.689320259; 8.695,0.703749602; 8.7,0.690223467;
        8.705,0.690223467; 8.71,0.6847515; 8.715,0.694684131; 8.72,0.683598767;
        8.725,0.683598767; 8.73,0.699058744; 8.735,0.693546041; 8.74,
        0.693546041; 8.745,0.683064574; 8.75,0.697049502; 8.755,0.689963399;
        8.76,0.689963399; 8.765,0.69881907; 8.77,0.683626883; 8.775,0.683626883;
        8.78,0.683380872; 8.785,0.701145197; 8.79,0.703859455; 8.795,
        0.703859455; 8.8,0.693838591; 8.805,0.688322161; 8.81,0.688044521;
        8.815,0.688044521; 8.82,0.700189059; 8.825,0.691355114; 8.83,
        0.691355114; 8.835,0.683349243; 8.84,0.697224318; 8.845,0.699950024;
        8.85,0.699950024; 8.855,0.703792681; 8.86,0.684881534; 8.865,
        0.684881534; 8.87,0.704784229; 8.875,0.693298593; 8.88,0.696190969;
        8.885,0.696190969; 8.89,0.705829559; 8.895,0.690349987; 8.9,0.703556948;
        8.905,0.703556948; 8.91,0.691804961; 8.915,0.708361439; 8.92,
        0.708361439; 8.925,0.69737416; 8.93,0.691555436; 8.935,0.705711826;
        8.94,0.705711826; 8.945,0.692711684; 8.95,0.690806863; 8.955,
        0.690806863; 8.96,0.699707422; 8.965,0.685394641; 8.97,0.69826608;
        8.975,0.69826608; 8.98,0.701645364; 8.985,0.677188447; 8.99,0.677188447;
        8.995,0.694723375; 9,0.690557338; 9.005,0.679866443; 9.01,0.679866443;
        9.015,0.688280147; 9.02,0.673238228; 9.025,0.675438261; 9.03,
        0.675438261; 9.035,0.688586968; 9.04,0.695913329; 9.045,0.695913329;
        9.05,0.688786758; 9.055,0.680298718; 9.06,0.692476217; 9.065,
        0.692476217; 9.07,0.692868182; 9.075,0.68287128; 9.08,0.68287128; 9.085,
        0.689996201; 9.09,0.681135152; 9.095,0.692675528; 9.1,0.692675528;
        9.105,0.695537285; 9.11,0.679641519; 9.115,0.679641519; 9.12,
        0.698362407; 9.125,0.697761919; 9.13,0.683985354; 9.135,0.683985354;
        9.14,0.697941421; 9.145,0.683342214; 9.15,0.696942471; 9.155,
        0.696942471; 9.16,0.68506077; 9.165,0.687264317; 9.17,0.687264317;
        9.175,0.690067554; 9.18,0.686860158; 9.185,0.708234174; 9.19,
        0.708234174; 9.195,0.685985065; 9.2,0.6951622; 9.205,0.6951622; 9.21,
        0.686839071; 9.215,0.686617662; 9.22,0.700642154; 9.225,0.700642154;
        9.23,0.685995608; 9.235,0.696785493; 9.24,0.691906879; 9.245,
        0.691906879; 9.25,0.704945414; 9.255,0.697952124; 9.26,0.697952124;
        9.265,0.68533841; 9.27,0.683503877; 9.275,0.696981716; 9.28,0.696981716;
        9.285,0.68564768; 9.29,0.685334895; 9.295,0.685334895; 9.3,0.693399766;
        9.305,0.705679716; 9.31,0.702516943; 9.315,0.702516943; 9.32,0.68638571;
        9.325,0.702529456; 9.33,0.702529456; 9.335,0.687759852; 9.34,
        0.694352922; 9.345,0.695590321; 9.35,0.695590321; 9.355,0.685651194;
        9.36,0.688269444; 9.365,0.686146729; 9.37,0.686146729; 9.375,
        0.697652972; 9.38,0.69737416; 9.385,0.69737416; 9.39,0.687858256; 9.395,
        0.699108052; 9.4,0.693354824; 9.405,0.693354824; 9.41,0.690877151;
        9.415,0.697345619; 9.42,0.697345619; 9.425,0.682994285; 9.43,
        0.702493779; 9.435,0.69945236; 9.44,0.69945236; 9.445,0.679866443; 9.45,
        0.696856847; 9.455,0.686097527; 9.46,0.686097527; 9.465,0.690402703;
        9.47,0.696321695; 9.475,0.696321695; 9.48,0.68172909; 9.485,0.690420755;
        9.49,0.690550309; 9.495,0.690550309; 9.5,0.697828693; 9.505,0.692015507;
        9.51,0.692015507; 9.515,0.680298718; 9.52,0.694198926; 9.525,
        0.688564656; 9.53,0.688564656; 9.535,0.686835557; 9.54,0.692226; 9.545,
        0.692226; 9.55,0.679954303; 9.555,0.70120228; 9.56,0.702481798; 9.565,
        0.702481798; 9.57,0.683820176; 9.575,0.704991154; 9.58,0.691485148;
        9.585,0.691485148; 9.59,0.696869254; 9.595,0.709272369; 9.6,0.709272369;
        9.605,0.689938798; 9.61,0.700099867; 9.615,0.694440783; 9.62,
        0.694440783; 9.625,0.707373885; 9.63,0.701837326; 9.635,0.701837326;
        9.64,0.696616215; 9.645,0.709329452; 9.65,0.700278251; 9.655,
        0.700278251; 9.66,0.709682652; 9.665,0.691137219; 9.67,0.691137219;
        9.675,0.68949598; 9.68,0.706725046; 9.685,0.706358214; 9.69,0.706358214;
        9.695,0.698597874; 9.7,0.695881699; 9.705,0.695365078; 9.71,0.695365078;
        9.715,0.710035852; 9.72,0.698918167; 9.725,0.698918167; 9.73,
        0.687503299; 9.735,0.703185909; 9.74,0.691773331; 9.745,0.691773331;
        9.75,0.711007805; 9.755,0.701826623; 9.76,0.701826623; 9.765,
        0.694767625; 9.77,0.707927354; 9.775,0.696591614; 9.78,0.696591614;
        9.785,0.705783179; 9.79,0.688518969; 9.795,0.688476796; 9.8,0.688476796;
        9.805,0.701145197; 9.81,0.704175754; 9.815,0.704175754; 9.82,
        0.692757584; 9.825,0.688037492; 9.83,0.691003671; 9.835,0.691003671;
        9.84,0.705315813; 9.845,0.690458934; 9.85,0.690458934; 9.855,
        0.684993996; 9.86,0.698255377; 9.865,0.686821499; 9.87,0.686821499;
        9.875,0.703370949; 9.88,0.693042998; 9.885,0.693042998; 9.89,
        0.690300785; 9.895,0.702365343; 9.9,0.690181294; 9.905,0.690181294;
        9.91,0.699015293; 9.915,0.685756627; 9.92,0.688887984; 9.925,
        0.688887984; 9.93,0.701751702; 9.935,0.706217637; 9.94,0.706217637;
        9.945,0.698997454; 9.95,0.692602736; 9.955,0.699979524; 9.96,
        0.699979524; 9.965,0.701958628; 9.97,0.685022111; 9.975,0.685022111;
        9.98,0.68003865; 9.985,0.694905327; 9.99,0.681732605; 9.995,0.681732605;
        10,0.694570817; 10.005,0.688123169; 10.01,0.688123169; 10.015,
        0.696674895; 10.02,0.693678152; 10.025,0.686104556; 10.03,0.686104556;
        10.035,0.698929668; 10.04,0.683173521; 10.045,0.685654709; 10.05,
        0.685654709; 10.055,0.700713508; 10.06,0.697266385; 10.065,0.697266385;
        10.07,0.6918728; 10.075,0.689503009; 10.08,0.699118489; 10.085,
        0.699118489; 10.09,0.701491262; 10.095,0.688023434; 10.1,0.688023434;
        10.105,0.697852229; 10.11,0.686649292; 10.115,0.701295039; 10.12,
        0.701295039; 10.125,0.687418952; 10.13,0.679652062; 10.135,0.699471955;
        10.14,0.699471955; 10.145,0.699751086; 10.15,0.682470635; 10.155,
        0.682470635; 10.16,0.694905327; 10.165,0.683293012; 10.17,0.683479276;
        10.175,0.683479276; 10.18,0.695058737; 10.185,0.682537409; 10.19,
        0.682537409; 10.195,0.693042998; 10.2,0.690205895; 10.205,0.700721069;
        10.21,0.700721069; 10.215,0.702629351; 10.22,0.689499495; 10.225,
        0.689499495; 10.23,0.700881189; 10.235,0.696089051; 10.24,0.701501965;
        10.245,0.701501965; 10.25,0.685619564; 10.255,0.681736119; 10.26,
        0.705629769; 10.265,0.705629769; 10.27,0.700552376; 10.275,0.685282179;
        10.28,0.685282179; 10.285,0.699785911; 10.29,0.686817985; 10.295,
        0.707834594; 10.3,0.707834594; 10.305,0.690726031; 10.31,0.686860158;
        10.315,0.686860158; 10.32,0.695907844; 10.325,0.691288339; 10.33,
        0.700953021; 10.335,0.700953021; 10.34,0.69861928; 10.345,0.686740667;
        10.35,0.68460038; 10.355,0.694973113; 10.36,0.689829851; 10.365,
        0.696182556; 10.37,0.696182556; 10.375,0.678091656; 10.38,0.676323897;
        10.385,0.698929668; 10.39,0.698929668; 10.395,0.693579748; 10.4,
        0.674802149; 10.405,0.674802149; 10.41,0.693635233; 10.415,0.680066765;
        10.42,0.687605217; 10.425,0.687605217; 10.43,0.697391999; 10.435,
        0.683454675; 10.44,0.683454675; 10.445,0.694148979; 10.45,0.693281021;
        10.455,0.714163656; 10.46,0.714163656; 10.465,0.685313809; 10.47,
        0.702982551; 10.475,0.690972041; 10.48,0.690972041; 10.485,0.696472123;
        10.49,0.705982969; 10.495,0.705982969; 10.5,0.689618985; 10.505,
        0.699086646; 10.51,0.694416182; 10.515,0.694416182; 10.52,0.707721813;
        10.525,0.696121905; 10.53,0.696121905; 10.535,0.691527321; 10.54,
        0.70505894; 10.545,0.696011733; 10.55,0.696011733; 10.555,0.69039216;
        10.56,0.685890175; 10.565,0.685890175; 10.57,0.697895041; 10.575,
        0.702836277; 10.58,0.70413358; 10.585,0.70413358; 10.59,0.684038071;
        10.595,0.699532606; 10.6,0.687991804; 10.605,0.687991804; 10.61,
        0.688733349; 10.615,0.701291472; 10.62,0.701291472; 10.625,0.68145145;
        10.63,0.682351145; 10.635,0.695957792; 10.64,0.695957792; 10.645,
        0.697171495; 10.65,0.689118552; 10.655,0.689118552; 10.66,0.684811245;
        10.665,0.6829978; 10.67,0.699628933; 10.675,0.699628933; 10.68,
        0.683823691; 10.685,0.680376035; 10.69,0.680376035; 10.695,0.688465667;
        10.7,0.679739923; 10.705,0.697185553; 10.71,0.697185553; 10.715,
        0.690035445; 10.72,0.697292104; 10.725,0.688402993; 10.73,0.688402993;
        10.735,0.688058579; 10.74,0.700503015; 10.745,0.700503015; 10.75,
        0.682045389; 10.755,0.684681211; 10.76,0.700360307; 10.765,0.700360307;
        10.77,0.706853749; 10.775,0.696903227; 10.78,0.696903227; 10.785,
        0.693474315; 10.79,0.704816338; 10.795,0.69513664; 10.8,0.69513664;
        10.805,0.693818729; 10.81,0.703471323; 10.815,0.692223178; 10.82,
        0.692223178; 10.825,0.706974784; 10.83,0.710203001; 10.835,0.710203001;
        10.84,0.690040717; 10.845,0.70765621; 10.85,0.704773207; 10.855,
        0.704773207; 10.86,0.69596956; 10.865,0.708009411; 10.87,0.708009411;
        10.875,0.690012601; 10.88,0.691168849; 10.885,0.702026413; 10.89,
        0.702026413; 10.895,0.706115719; 10.9,0.697962827; 10.905,0.697962827;
        10.91,0.689264028; 10.915,0.700914363; 10.92,0.704759255; 10.925,
        0.704759255; 10.93,0.689467865; 10.935,0.698733446; 10.94,0.690065318;
        10.945,0.690065318; 10.95,0.702054955; 10.955,0.705423376; 10.96,
        0.705423376; 10.965,0.687288918; 10.97,0.708027249; 10.975,0.704207383;
        10.98,0.704207383; 10.985,0.695495112; 10.99,0.703803117; 10.995,
        0.703803117; 11,0.693368882; 11.005,0.70361403; 11.01,0.697522938;
        11.015,0.697522938; 11.02,0.6980009; 11.025,0.702611513; 11.03,
        0.709047605; 11.035,0.709047605; 11.04,0.70617195; 11.045,0.696201512;
        11.05,0.696201512; 11.055,0.710060826; 11.06,0.695115554; 11.065,
        0.698116877; 11.07,0.698116877; 11.075,0.710842148; 11.08,0.697747861;
        11.085,0.697747861; 11.09,0.700570801; 11.095,0.701603191; 11.1,
        0.712547125; 11.105,0.712547125; 11.11,0.711548548; 11.115,0.698907623;
        11.12,0.698907623; 11.125,0.700900305; 11.13,0.710977719; 11.135,
        0.700429371; 11.14,0.700429371; 11.145,0.700921392; 11.15,0.708291257;
        11.155,0.719037106; 11.16,0.719037106; 11.165,0.717829313; 11.17,
        0.703571272; 11.175,0.703571272; 11.18,0.716803739; 11.185,0.703258487;
        11.19,0.71415322; 11.195,0.71415322; 11.2,0.721234796; 11.205,
        0.706143834; 11.21,0.706143834; 11.215,0.715965334; 11.22,0.715840146;
        11.225,0.722155576; 11.23,0.722155576; 11.235,0.721848436; 11.24,
        0.707574207; 11.245,0.707574207; 11.25,0.719308249; 11.255,0.711278416;
        11.26,0.704917298; 11.265,0.704917298; 11.27,0.701283378; 11.275,
        0.70699619; 11.28,0.716611084; 11.285,0.716611084; 11.29,0.712504952;
        11.295,0.699139576; 11.3,0.699139576; 11.305,0.713393038; 11.31,
        0.703905142; 11.315,0.708881575; 11.32,0.708881575; 11.325,0.716753791;
        11.33,0.699874091; 11.335,0.699874091; 11.34,0.707188845; 11.345,
        0.702748895; 11.35,0.714592523; 11.355,0.714592523; 11.36,0.705165971;
        11.365,0.700541833; 11.37,0.713057676; 11.375,0.713057676; 11.38,
        0.704340932; 11.385,0.702668063; 11.39,0.702668063; 11.395,0.707492097;
        11.4,0.694869543; 11.405,0.717089153; 11.41,0.717089153; 11.415,
        0.713924782; 11.42,0.695452939; 11.425,0.695452939; 11.43,0.711773312;
        11.435,0.697593227; 11.44,0.699919779; 11.445,0.699919779; 11.45,
        0.711006261; 11.455,0.690494078; 11.46,0.690494078; 11.465,0.700906162;
        11.47,0.695814925; 11.475,0.707475803; 11.48,0.707475803; 11.485,
        0.703374996; 11.49,0.697435077; 11.495,0.711327352; 11.5,0.711327352;
        11.505,0.705943512; 11.51,0.699853005; 11.515,0.699853005; 11.52,
        0.708169956; 11.525,0.693744926; 11.53,0.707731132; 11.535,0.707731132;
        11.54,0.711401421; 11.545,0.690480021; 11.55,0.690480021; 11.555,
        0.704748552; 11.56,0.693548118; 11.565,0.696777879; 11.57,0.696777879;
        11.575,0.708516021; 11.58,0.691608153; 11.585,0.691608153; 11.59,
        0.703275101; 11.595,0.695312362; 11.6,0.709102984; 11.605,0.709102984;
        11.61,0.703592624; 11.615,0.697252327; 11.62,0.710356943; 11.625,
        0.710356943; 11.63,0.701750797; 11.635,0.701480186; 11.64,0.701480186;
        11.645,0.706486012; 11.65,0.692043942; 11.655,0.705294407; 11.66,
        0.705294407; 11.665,0.707799131; 11.67,0.689439749; 11.675,0.689439749;
        11.68,0.708159253; 11.685,0.699434788; 11.69,0.701423955; 11.695,
        0.701423955; 11.7,0.71189818; 11.705,0.697196096; 11.71,0.707527774;
        11.715,0.707527774; 11.72,0.69926961; 11.725,0.711288959; 11.73,
        0.711288959; 11.735,0.703043202; 11.74,0.698872479; 11.745,0.713186113;
        11.75,0.713186113; 11.755,0.698738931; 11.76,0.711955263; 11.765,
        0.711955263; 11.77,0.696134738; 11.775,0.697343702; 11.78,0.711841098;
        11.785,0.711841098; 11.79,0.715689026; 11.795,0.704252645; 11.8,
        0.704252645; 11.805,0.699410187; 11.81,0.708702339; 11.815,0.697305043;
        11.82,0.697305043; 11.825,0.70979325; 11.83,0.692521904; 11.835,
        0.701205847; 11.84,0.701205847; 11.845,0.693330223; 11.85,0.706685056;
        11.855,0.706685056; 11.86,0.696935336; 11.865,0.70395296; 11.87,
        0.702277961; 11.875,0.702277961; 11.88,0.689453807; 11.885,0.701762405;
        11.89,0.701762405; 11.895,0.68921834; 11.9,0.689102364; 11.905,
        0.704530924; 11.91,0.704530924; 11.915,0.706491763; 11.92,0.699286436;
        11.925,0.693569204; 11.93,0.693569204; 11.935,0.703831339; 11.94,
        0.690842007; 11.945,0.690842007; 11.95,0.705201648; 11.955,0.690012601;
        11.96,0.702450967; 11.965,0.702450967; 11.97,0.694700851; 11.975,
        0.693860902; 11.98,0.693860902; 11.985,0.70144845; 11.99,0.709190312;
        11.995,0.706902951; 12,0.706902951; 12.005,0.697283957; 12.01,
        0.706296925; 12.015,0.706296925; 12.02,0.695140155; 12.025,0.694939832;
        12.03,0.712679502; 12.035,0.712679502; 12.04,0.696781393; 12.045,
        0.703392834; 12.05,0.698939253; 12.055,0.698939253; 12.06,0.707714784;
        12.065,0.705194512; 12.07,0.705194512; 12.075,0.695491598; 12.08,
        0.693098271; 12.085,0.705733232; 12.09,0.705733232; 12.095,0.690437847;
        12.1,0.692785487; 12.105,0.692785487; 12.11,0.700742049; 12.115,
        0.70963984; 12.12,0.70894132; 12.125,0.70894132; 12.13,0.694187744;
        12.135,0.709418644; 12.14,0.709418644; 12.145,0.697645943; 12.15,
        0.703402579; 12.155,0.710296293; 12.16,0.710296293; 12.165,0.695772752;
        12.17,0.703749602; 12.175,0.697101206; 12.18,0.697101206; 12.185,
        0.707827246; 12.19,0.70499829; 12.195,0.70499829; 12.2,0.695980103;
        12.205,0.70728874; 12.21,0.703370949; 12.215,0.703370949; 12.22,
        0.710795768; 12.225,0.696567013; 12.23,0.696567013; 12.235,0.69322479;
        12.24,0.712265651; 12.245,0.711113238; 12.25,0.711113238; 12.255,
        0.690009087; 12.26,0.708237742; 12.265,0.696363176; 12.27,0.696363176;
        12.275,0.716090203; 12.28,0.701149829; 12.285,0.701149829; 12.29,
        0.692912006; 12.295,0.703289372; 12.3,0.699582394; 12.305,0.699582394;
        12.31,0.704931356; 12.315,0.699793047; 12.32,0.699793047; 12.325,
        0.693477829; 12.33,0.704388217; 12.335,0.697652972; 12.34,0.697652972;
        12.345,0.707263766; 12.35,0.687650905; 12.355,0.687650905; 12.36,
        0.68774228; 12.365,0.706521689; 12.37,0.707096245; 12.375,0.707096245;
        12.38,0.684280566; 12.385,0.700620748; 12.39,0.685352468; 12.395,
        0.685352468; 12.4,0.691970139; 12.405,0.701830191; 12.41,0.701830191;
        12.415,0.683834234; 12.42,0.691812149; 12.425,0.687443553; 12.43,
        0.687443553; 12.435,0.695966046; 12.44,0.691758634; 12.445,0.691758634;
        12.45,0.684245422; 12.455,0.697024528; 12.46,0.687875828; 12.465,
        0.687875828; 12.47,0.69766671; 12.475,0.679630976; 12.48,0.679630976;
        12.485,0.678938633; 12.49,0.692832505; 12.495,0.697129322; 12.5,
        0.697129322; 12.505,0.674703745; 12.51,0.695982766; 12.515,0.686283791;
        12.52,0.686283791; 12.525,0.686983163; 12.53,0.699875103; 12.535,
        0.699875103; 12.54,0.682540924; 12.545,0.692764719; 12.55,0.682446034;
        12.555,0.682446034; 12.56,0.699223922; 12.565,0.687534502; 12.57,
        0.687534502; 12.575,0.680520127; 12.58,0.69566881; 12.585,0.684705812;
        12.59,0.684705812; 12.595,0.695536806; 12.6,0.682098106; 12.605,
        0.681226527; 12.61,0.681226527; 12.615,0.698826206; 12.62,0.704727519;
        12.625,0.704727519; 12.63,0.697645304; 12.635,0.689597899; 12.64,
        0.693945248; 12.645,0.693945248; 12.65,0.702921901; 12.655,0.692845232;
        12.66,0.692845232; 12.665,0.700902595; 12.67,0.688174555; 12.675,
        0.706939107; 12.68,0.706939107; 12.685,0.709921846; 12.69,0.6896225;
        12.695,0.6896225; 12.7,0.708562401; 12.705,0.71014677; 12.71,
        0.697768948; 12.715,0.697768948; 12.72,0.710035852; 12.725,0.695157727;
        12.73,0.706650125; 12.735,0.706650125; 12.74,0.69664433; 12.745,
        0.708769113; 12.75,0.708769113; 12.755,0.69917227; 12.76,0.693270478;
        12.765,0.717349594; 12.77,0.717349594; 12.775,0.695512684; 12.78,
        0.69596956; 12.785,0.69596956; 12.79,0.703075311; 12.795,0.691537864;
        12.8,0.704381081; 12.805,0.704381081; 12.81,0.706945124; 12.815,
        0.686199445; 12.82,0.686199445; 12.825,0.708384017; 12.83,0.702900016;
        12.835,0.692803059; 12.84,0.692803059; 12.845,0.706118541; 12.85,
        0.692036913; 12.855,0.708730082; 12.86,0.708730082; 12.865,0.698334771;
        12.87,0.700601578; 12.875,0.700601578; 12.88,0.704616548; 12.885,
        0.712137215; 12.89,0.709029181; 12.895,0.709029181; 12.9,0.697898982;
        12.905,0.70564404; 12.91,0.70564404; 12.915,0.69174873; 12.92,
        0.691432431; 12.925,0.705369328; 12.93,0.705369328; 12.935,0.693284536;
        12.94,0.703232289; 12.945,0.69951562; 12.95,0.69951562; 12.955,
        0.709001066; 12.96,0.707570586; 12.965,0.707570586; 12.97,0.695635689;
        12.975,0.694040138; 12.98,0.708462506; 12.985,0.708462506; 12.99,
        0.69338294; 12.995,0.693751955; 13,0.693751955; 13.005,0.69960396;
        13.01,0.707727564; 13.015,0.705043818; 13.02,0.705043818; 13.025,
        0.689422177; 13.03,0.687454097; 13.035,0.687454097; 13.04,0.70181592;
        13.045,0.697902496; 13.05,0.700164085; 13.055,0.700164085; 13.06,
        0.687657934; 13.065,0.697545409; 13.07,0.696166368; 13.075,0.696166368;
        13.08,0.703314718; 13.085,0.701220118; 13.09,0.701220118; 13.095,
        0.69119345; 13.1,0.70035674; 13.105,0.699213379; 13.11,0.699213379;
        13.115,0.692623823; 13.12,0.686849615; 13.125,0.686849615; 13.13,
        0.694990951; 13.135,0.706100703; 13.14,0.706041916; 13.145,0.706041916;
        13.15,0.685359496; 13.155,0.700224736; 13.16,0.688880955; 13.165,
        0.688880955; 13.17,0.694925774; 13.175,0.703917283; 13.18,0.703917283;
        13.185,0.686466542; 13.19,0.693610259; 13.195,0.693593805; 13.2,
        0.693593805; 13.205,0.703599387; 13.21,0.698587171; 13.215,0.698587171;
        13.22,0.689611956; 13.225,0.702404587; 13.23,0.698275026; 13.235,
        0.698275026; 13.24,0.694556759; 13.245,0.700945407; 13.25,0.700945407;
        13.255,0.687222144; 13.26,0.705665446; 13.265,0.707180591; 13.27,
        0.707180591; 13.275,0.683985354; 13.28,0.704284754; 13.285,0.693639493;
        13.29,0.693639493; 13.295,0.697189067; 13.3,0.707773944; 13.305,
        0.707773944; 13.31,0.691386744; 13.315,0.70255443; 13.32,0.698313685;
        13.325,0.698313685; 13.33,0.709735581; 13.335,0.707506368; 13.34,
        0.707506368; 13.345,0.701329065; 13.35,0.71558716; 13.355,0.705743189;
        13.36,0.705743189; 13.365,0.716443403; 13.37,0.697874381; 13.375,
        0.697874381; 13.38,0.694363466; 13.385,0.709711193; 13.39,0.709401711;
        13.395,0.709401711; 13.4,0.689833366; 13.405,0.705508468; 13.41,
        0.694258033; 13.415,0.694258033; 13.42,0.695294789; 13.425,0.706172056;
        13.43,0.706172056; 13.435,0.685074828; 13.44,0.697063772; 13.445,
        0.687840684; 13.45,0.687840684; 13.455,0.704418249; 13.46,0.696446564;
        13.465,0.696446564; 13.47,0.691291854; 13.475,0.702326098; 13.48,
        0.690251583; 13.485,0.690251583; 13.49,0.688114809; 13.495,0.692953806;
        13.5,0.677951078; 13.505,0.677951078; 13.51,0.693453281; 13.515,
        0.697877895; 13.52,0.697877895; 13.525,0.676204407; 13.53,0.697745199;
        13.535,0.689046133; 13.54,0.689046133; 13.545,0.703938689; 13.55,
        0.693467286; 13.555,0.693467286; 13.56,0.686775812; 13.565,0.700888324;
        13.57,0.690430819; 13.575,0.690430819; 13.58,0.709317364; 13.585,
        0.696664192; 13.59,0.696664192; 13.595,0.704181291; 13.6,0.703806738;
        13.605,0.6910107; 13.61,0.6910107; 13.615,0.704249077; 13.62,
        0.689826337; 13.625,0.68826593; 13.63,0.68826593; 13.635,0.701576886;
        13.64,0.702344736; 13.645,0.702344736; 13.65,0.69491603; 13.655,
        0.687063995; 13.66,0.699227436; 13.665,0.699227436; 13.67,0.698776258;
        13.675,0.685152145; 13.68,0.685152145; 13.685,0.684698784; 13.69,
        0.699504065; 13.695,0.690968526; 13.7,0.690968526; 13.705,0.716703844;
        13.71,0.687868799; 13.715,0.687868799; 13.72,0.710178559; 13.725,
        0.707981881; 13.73,0.693231819; 13.735,0.693231819; 13.74,0.702779194;
        13.745,0.689365946; 13.75,0.687738765; 13.755,0.687738765; 13.76,
        0.700938271; 13.765,0.70000764; 13.77,0.70000764; 13.775,0.697873635;
        13.78,0.696370205; 13.785,0.705170337; 13.79,0.705170337; 13.795,
        0.707923786; 13.8,0.696981716; 13.805,0.696981716; 13.81,0.707345822;
        13.815,0.696366691; 13.82,0.711776879; 13.825,0.711776879; 13.83,
        0.700046299; 13.835,0.707228089; 13.84,0.704154667; 13.845,0.704154667;
        13.85,0.717020994; 13.855,0.717167642; 13.86,0.717167642; 13.865,
        0.708874546; 13.87,0.72062829; 13.875,0.720359703; 13.88,0.720359703;
        13.885,0.711369791; 13.89,0.720646129; 13.895,0.720646129; 13.9,
        0.702214702; 13.905,0.7226583; 13.91,0.719653302; 13.915,0.719653302;
        13.92,0.705110592; 13.925,0.716379185; 13.93,0.716379185; 13.935,
        0.706080574; 13.94,0.715667939; 13.945,0.723111395; 13.95,0.723111395;
        13.955,0.709317364; 13.96,0.71858401; 13.965,0.714030215; 13.97,
        0.714030215; 13.975,0.724714081; 13.98,0.718302164; 13.985,0.718302164;
        13.99,0.707756957; 13.995,0.717695658; 14,0.714114561; 14.005,
        0.714114561; 14.01,0.717092721; 14.015,0.705194938; 14.02,0.705194938;
        14.025,0.700626179; 14.03,0.725287679; 14.035,0.721139906; 14.04,
        0.721139906; 14.045,0.703648589; 14.05,0.719044241; 14.055,0.706913494;
        14.06,0.706913494; 14.065,0.713007516; 14.07,0.71902997; 14.075,
        0.71902997; 14.08,0.705852137; 14.085,0.711973102; 14.09,0.710167856;
        14.095,0.710167856; 14.1,0.719217513; 14.105,0.713567854; 14.11,
        0.713567854; 14.115,0.704126551; 14.12,0.716190098; 14.125,0.711215156;
        14.13,0.711215156; 14.135,0.719069215; 14.14,0.703539642; 14.145,
        0.703539642; 14.15,0.700155246; 14.155,0.718152321; 14.16,0.71572417;
        14.165,0.71572417; 14.17,0.692430529; 14.175,0.709896713; 14.18,
        0.694862515; 14.185,0.694862515; 14.19,0.698823277; 14.195,0.706311196;
        14.2,0.706311196; 14.205,0.687485726; 14.21,0.702425993; 14.215,
        0.696816538; 14.22,0.696816538; 14.225,0.708885089; 14.23,0.70415275;
        14.235,0.70415275; 14.24,0.695410766; 14.245,0.70884068; 14.25,
        0.699076316; 14.255,0.699076316; 14.26,0.696468609; 14.265,0.701969331;
        14.27,0.701969331; 14.275,0.691059902; 14.28,0.707941625; 14.285,
        0.709514172; 14.29,0.709514172; 14.295,0.688381906; 14.3,0.705900913;
        14.305,0.695027693; 14.31,0.695027693; 14.315,0.699301239; 14.32,
        0.71203732; 14.325,0.71203732; 14.33,0.69371681; 14.335,0.705344355;
        14.34,0.696226113; 14.345,0.696226113; 14.35,0.711872355; 14.355,
        0.706721479; 14.36,0.706721479; 14.365,0.701905432; 14.37,0.715365964;
        14.375,0.70305465; 14.38,0.70305465; 14.385,0.717913287; 14.39,
        0.701768369; 14.395,0.70237988; 14.4,0.70237988; 14.405,0.719361764;
        14.41,0.723044727; 14.415,0.723044727; 14.42,0.712076564; 14.425,
        0.708277093; 14.43,0.721959034; 14.435,0.721959034; 14.44,0.711338161;
        14.445,0.711457652; 14.45,0.711457652; 14.455,0.7193689; 14.46,
        0.704970015; 14.465,0.721837733; 14.47,0.721837733; 14.475,0.724524302;
        14.48,0.701181459; 14.485,0.701181459; 14.49,0.720927975; 14.495,
        0.71615293; 14.5,0.706488248; 14.505,0.706488248; 14.51,0.714855786;
        14.515,0.700144703; 14.52,0.702225245; 14.525,0.702225245; 14.53,
        0.715790518; 14.535,0.71908045; 14.54,0.71908045; 14.545,0.709725464;
        14.55,0.705314429; 14.555,0.73005053; 14.56,0.73005053; 14.565,
        0.704952442; 14.57,0.707047043; 14.575,0.707047043; 14.58,0.714459774;
        14.585,0.701627792; 14.59,0.717520842; 14.595,0.717520842; 14.6,
        0.719846596; 14.605,0.700534804; 14.61,0.718566172; 14.615,0.718566172;
        14.62,0.714852591; 14.625,0.703662647; 14.63,0.703662647; 14.635,
        0.715954631; 14.64,0.699396129; 14.645,0.710877824; 14.65,0.710877824;
        14.655,0.698647555; 14.66,0.701719167; 14.665,0.701719167; 14.67,
        0.703442782; 14.675,0.698552666; 14.68,0.707858876; 14.685,0.707858876;
        14.69,0.709622001; 14.695,0.696704076; 14.7,0.696704076; 14.705,
        0.706364711; 14.71,0.696679475; 14.715,0.708997658; 14.72,0.708997658;
        14.725,0.695772752; 14.73,0.706782129; 14.735,0.701873802; 14.74,
        0.701873802; 14.745,0.710635275; 14.75,0.694816827; 14.755,0.694816827;
        14.76,0.707880974; 14.765,0.691597609; 14.77,0.694331836; 14.775,
        0.694331836; 14.78,0.706321899; 14.785,0.69587467; 14.79,0.69587467;
        14.795,0.702864818; 14.8,0.715804789; 14.805,0.714965053; 14.81,
        0.714965053; 14.815,0.700422343; 14.82,0.710988422; 14.825,0.710988422;
        14.83,0.700387198; 14.835,0.708280608; 14.84,0.715951064; 14.845,
        0.715951064; 14.85,0.700833531; 14.855,0.710656628; 14.86,0.707827246;
        14.865,0.707827246; 14.87,0.719776307; 14.875,0.714284958; 14.88,
        0.714284958; 14.885,0.706010286; 14.89,0.714830812; 14.895,0.712199197;
        14.9,0.712199197; 14.905,0.719047809; 14.91,0.704084378; 14.915,
        0.704084378; 14.92,0.700475059; 14.925,0.719311817; 14.93,0.716205647;
        14.935,0.716205647; 14.94,0.699382071; 14.945,0.717998911; 14.95,
        0.705075448; 14.955,0.705075448; 14.96,0.709914817; 14.965,0.718255784;
        14.97,0.718255784; 14.975,0.701462614; 14.98,0.710342673; 14.985,
        0.706196551; 14.99,0.706196551; 14.995,0.714898279; 15,0.708355476;
        15.005,0.708355476; 15.01,0.699055229; 15.015,0.711273837; 15.02,
        0.702639948; 15.025,0.702639948; 15.03,0.701810542; 15.035,0.708291257;
        15.04,0.708291257; 15.045,0.698995484; 15.05,0.717952531; 15.055,
        0.715569535; 15.06,0.715569535; 15.065,0.693168559; 15.07,0.710303428;
        15.075,0.69932584; 15.08,0.69932584; 15.085,0.702973819; 15.09,
        0.709550648; 15.095,0.709550648; 15.1,0.693273992; 15.105,0.702714975;
        15.11,0.700527775; 15.115,0.700527775; 15.12,0.713826378; 15.125,
        0.705315813; 15.13,0.705315813; 15.135,0.698391002; 15.14,0.715002061;
        15.145,0.704084378; 15.15,0.704084378; 15.155,0.716939311; 15.16,
        0.696682989; 15.165,0.696682989; 15.17,0.695459968; 15.175,0.708965549;
        15.18,0.713590911; 15.185,0.713590911; 15.19,0.692216149; 15.195,
        0.710349808; 15.2,0.699139576; 15.205,0.699139576; 15.21,0.704773207;
        15.215,0.713368064; 15.22,0.713368064; 15.225,0.695966046; 15.23,
        0.70370679; 15.235,0.694535673; 15.24,0.694535673; 15.245,0.707851847;
        15.25,0.697670278; 15.255,0.697670278; 15.26,0.692268865; 15.265,
        0.706047187; 15.27,0.693031497; 15.275,0.693031497; 15.28,0.705947292;
        15.285,0.691681956; 15.29,0.688649003; 15.295,0.688649003; 15.3,
        0.706011511; 15.305,0.709454427; 15.31,0.709454427; 15.315,0.686072926;
        15.32,0.704588007; 15.325,0.6965881; 15.33,0.6965881; 15.335,
        0.694591903; 15.34,0.705840262; 15.345,0.705840262; 15.35,0.685475473;
        15.355,0.696243206; 15.36,0.688930157; 15.365,0.688930157; 15.37,
        0.702211187; 15.375,0.690770387; 15.38,0.690770387; 15.385,0.683999412;
        15.39,0.700242574; 15.395,0.685085371; 15.4,0.685085371; 15.405,
        0.687661448; 15.41,0.692168917; 15.415,0.680263573; 15.42,0.680263573;
        15.425,0.693267762; 15.43,0.698313685; 15.435,0.698313685; 15.44,
        0.677828073; 15.445,0.695461885; 15.45,0.694142056; 15.455,0.694142056;
        15.46,0.687422467; 15.465,0.697788011; 15.47,0.697788011; 15.475,
        0.686677408; 15.48,0.702008575; 15.485,0.690244554; 15.49,0.690244554;
        15.495,0.708744512; 15.5,0.698101967; 15.505,0.698101967; 15.51,
        0.70784173; 15.515,0.702552087; 15.52,0.694423211; 15.525,0.694423211;
        15.53,0.705669013; 15.535,0.691611667; 15.54,0.693685181; 15.545,
        0.693685181; 15.55,0.706100703; 15.555,0.703114396; 15.56,0.703114396;
        15.565,0.700431661; 15.57,0.694374009; 15.575,0.703697791; 15.58,
        0.703697791; 15.585,0.703895877; 15.59,0.689228884; 15.595,0.689228884;
        15.6,0.684684726; 15.605,0.69851225; 15.61,0.684424658; 15.615,
        0.684424658; 15.62,0.683816662; 15.625,0.690813199; 15.63,0.70160186;
        15.635,0.70160186; 15.64,0.698861936; 15.645,0.689032076; 15.65,
        0.689032076; 15.655,0.700453067; 15.66,0.68333167; 15.665,0.687440039;
        15.67,0.687440039; 15.675,0.702137011; 15.68,0.68413296; 15.685,
        0.68413296; 15.69,0.691323377; 15.695,0.689713875; 15.7,0.699434788;
        15.705,0.699434788; 15.71,0.696500079; 15.715,0.686512229; 15.72,
        0.686512229; 15.725,0.697434811; 15.73,0.695354535; 15.735,0.686164301;
        15.74,0.686164301; 15.745,0.69777374; 15.75,0.682052418; 15.755,
        0.700592207; 15.76,0.700592207; 15.765,0.698774075; 15.77,0.682439005;
        15.775,0.682439005; 15.78,0.698651389; 15.785,0.68293454; 15.79,
        0.688568171; 15.795,0.688568171; 15.8,0.699250759; 15.805,0.682544438;
        15.81,0.682544438; 15.815,0.690545623; 15.82,0.688445166; 15.825,
        0.699751086; 15.83,0.699751086; 15.835,0.694088328; 15.84,0.680917257;
        15.845,0.680917257; 15.85,0.693496094; 15.855,0.686392739; 15.86,
        0.680969974; 15.865,0.680969974; 15.87,0.687074272; 15.875,0.673329603;
        15.88,0.695026628; 15.885,0.695026628; 15.89,0.69270114; 15.895,
        0.674331216; 15.9,0.674331216; 15.905,0.690816767; 15.91,0.678492301;
        15.915,0.681356561; 15.92,0.681356561; 15.925,0.68684594; 15.93,
        0.671881658; 15.935,0.671881658; 15.94,0.681854758; 15.945,0.680980517;
        15.95,0.689822822; 15.955,0.689822822; 15.96,0.683581514; 15.965,
        0.676513677; 15.97,0.689696516; 15.975,0.689696516; 15.98,0.682031331;
        15.985,0.688683295; 15.99,0.688683295; 15.995,0.673902455; 16,
        0.667984156; 16.005,0.689439643; 16.01,0.689439643; 16.015,0.689914197;
        16.02,0.669179062; 16.025,0.669179062; 16.03,0.685008586; 16.035,
        0.673276887; 16.04,0.679771553; 16.045,0.679771553; 16.05,0.69052065;
        16.055,0.671677821; 16.06,0.671677821; 16.065,0.681986762; 16.07,
        0.675638584; 16.075,0.690163722; 16.08,0.690163722; 16.085,0.681105545;
        16.09,0.677768328; 16.095,0.692903859; 16.1,0.692903859; 16.105,
        0.685197833; 16.11,0.698208997; 16.115,0.698208997; 16.12,0.681328445;
        16.125,0.682815049; 16.13,0.699115188; 16.135,0.699115188; 16.14,
        0.704175754; 16.145,0.694220332; 16.15,0.694220332; 16.155,0.685644165;
        16.16,0.688582229; 16.165,0.699286436; 16.17,0.699286436; 16.175,
        0.688891498; 16.18,0.693018025; 16.185,0.693018025; 16.19,0.683479276;
        16.195,-0.169684618; 16.2,-0.169684618; 16.205,-0.942621747; 16.21,-0.942621747;
        16.215,-0.357842608; 16.22,-0.219943826; 16.225,-0.170838296; 16.23,-0.170838296;
        16.235,-0.1332528; 16.24,-0.094033308; 16.245,-0.094033308; 16.25,-0.043443624;
        16.255,0.001405665; 16.26,0.038859157; 16.265,0.038859157; 16.27,
        0.083519359; 16.275,0.116541793; 16.28,0.090869097; 16.285,0.090869097;
        16.29,0.111204546; 16.295,0.108616967; 16.3,0.108616967; 16.305,
        0.136702746; 16.31,0.130821134; 16.315,0.143249436; 16.32,0.143249436;
        16.325,0.324384945; 16.33,0.324384945; 16.335,0.334345536; 16.34,
        0.3069995; 16.345,0.3069995; 16.35,0.299752746; 16.355,0.303784276;
        16.36,0.28557905; 16.365,0.28557905; 16.37,0.275148223; 16.375,
        0.254096788; 16.38,0.254096788; 16.385,0.257258178; 16.39,0.226588313;
        16.395,0.211780977; 16.4,0.211780977; 16.405,0.189976017; 16.41,
        0.174491439; 16.415,0.152951499; 16.42,0.152951499; 16.425,0.137593441;
        16.43,0.123433803; 16.435,0.123433803; 16.44,0.11168975; 16.445,
        0.084695329; 16.45,0.090982943; 16.455,0.090982943; 16.46,0.057703423;
        16.465,0.075270886; 16.47,0.075270886; 16.475,0.053359587; 16.48,
        0.047413172; 16.485,0.057914129; 16.49,0.057914129; 16.495,0.047005498;
        16.5,0.037235384; 16.505,0.037235384; 16.51,0.046053088; 16.515,
        0.057739312; 16.52,0.0440644; 16.525,0.0440644; 16.53,0.046791118;
        16.535,0.071285789; 16.54,0.066724964; 16.545,0.066724964; 16.55,
        0.090251569; 16.555,0.090187297; 16.56,0.090187297; 16.565,0.103352085;
        16.57,0.112890514; 16.575,0.138122682; 16.58,0.138122682; 16.585,
        0.128154587; 16.59,0.134817041; 16.595,0.134817041; 16.6,0.16632875;
        16.605,0.159829238; 16.61,0.189161894; 16.615,0.189161894; 16.62,
        0.173141898; 16.625,0.205512565; 16.63,0.226494084; 16.635,0.226494084;
        16.64,0.229566068; 16.645,0.229626506; 16.65,0.229626506; 16.655,
        0.235203214; 16.66,0.251759692; 16.665,0.262991437; 16.67,0.262991437;
        16.675,0.286862776; 16.68,0.26906123; 16.685,0.26906123; 16.69,
        0.292885017; 16.695,0.311337052; 16.7,0.312274659; 16.705,0.312274659;
        16.71,0.30966381; 16.715,0.318611176; 16.72,0.328764363; 16.725,
        0.328764363; 16.73,0.335736406; 16.735,0.355433561; 16.74,0.355433561;
        16.745,0.338868349; 16.75,0.345844492; 16.755,0.362312045; 16.76,
        0.362312045; 16.765,0.369956995; 16.77,0.362015928; 16.775,0.362015928;
        16.78,0.368487963; 16.785,0.386918325; 16.79,0.367886996; 16.795,
        0.367886996; 16.8,0.385002482; 16.805,0.381048535; 16.81,0.389177412;
        16.815,0.389177412; 16.82,0.401470887; 16.825,0.403474112; 16.83,
        0.403474112; 16.835,0.399765537; 16.84,0.403013722; 16.845,0.419359228;
        16.85,0.419359228; 16.855,0.399186508; 16.86,0.415980636; 16.865,
        0.415980636; 16.87,0.408636809; 16.875,0.416758657; 16.88,0.429969505;
        16.885,0.429969505; 16.89,0.4331605; 16.895,0.428349778; 16.9,
        0.428349778; 16.905,0.443644417; 16.91,0.440565404; 16.915,0.428155952;
        16.92,0.428155952; 16.925,0.444215246; 16.93,0.433895016; 16.935,
        0.455150181; 16.94,0.455150181; 16.945,0.444800292; 16.95,0.443285573;
        16.955,0.443285573; 16.96,0.451361306; 16.965,0.467701275; 16.97,
        0.462523561; 16.975,0.462523561; 16.98,0.448008966; 16.985,0.461247344;
        16.99,0.461247344; 16.995,0.453719915; 17,0.457213258; 17.005,
        0.470216488; 17.01,0.470216488; 17.015,0.450293346; 17.02,0.463377248;
        17.025,0.464396752; 17.03,0.464396752; 17.035,0.47205118; 17.04,
        0.467380184; 17.045,0.467380184; 17.05,0.458429251; 17.055,0.477662234;
        17.06,0.46573575; 17.065,0.46573575; 17.07,0.482621307; 17.075,
        0.457346806; 17.08,0.457346806; 17.085,0.474565489; 17.09,0.472318277;
        17.095,0.480496355; 17.1,0.480496355; 17.105,0.474144503; 17.11,
        0.467514052; 17.115,0.467514052; 17.12,0.470163932; 17.125,0.482706932;
        17.13,0.473941944; 17.135,0.473941944; 17.14,0.476338625; 17.145,
        0.466153967; 17.15,0.474894354; 17.155,0.474894354; 17.16,0.494262643;
        17.165,0.462646566; 17.17,0.462646566; 17.175,0.477383955; 17.18,
        0.470926563; 17.185,0.468614068; 17.19,0.468614068; 17.195,0.485311337;
        17.2,0.465472168; 17.205,0.465472168; 17.21,0.478825297; 17.215,
        0.480882942; 17.22,0.485817202; 17.225,0.485817202; 17.23,0.475824879;
        17.235,0.470420485; 17.24,0.471777055; 17.245,0.471777055; 17.25,
        0.480901686; 17.255,0.4742723; 17.26,0.4742723; 17.265,0.475122047;
        17.27,0.465377278; 17.275,0.474433964; 17.28,0.474433964; 17.285,
        0.491636831; 17.29,0.456788012; 17.295,0.456788012; 17.3,0.482061182;
        17.305,0.471745425; 17.31,0.468477005; 17.315,0.468477005; 17.32,
        0.485825083; 17.325,0.462425157; 17.33,0.462425157; 17.335,0.478111761;
        17.34,0.47516848; 17.345,0.478131144; 17.35,0.478131144; 17.355,
        0.469806205; 17.36,0.467264527; 17.365,0.470304509; 17.37,0.470304509;
        17.375,0.47728406; 17.38,0.472497513; 17.385,0.472497513; 17.39,
        0.473124146; 17.395,0.464881744; 17.4,0.478318687; 17.405,0.478318687;
        17.41,0.480552586; 17.415,0.45877015; 17.42,0.45877015; 17.425,
        0.481451109; 17.43,0.476219294; 17.435,0.467380503; 17.44,0.467380503;
        17.445,0.494394647; 17.45,0.469176377; 17.455,0.469176377; 17.46,
        0.485857192; 17.465,0.473734592; 17.47,0.488902871; 17.475,0.488902871;
        17.48,0.477601583; 17.485,0.475094677; 17.49,0.476092775; 17.495,
        0.476092775; 17.5,0.483363384; 17.505,0.472188243; 17.51,0.472188243;
        17.515,0.478568424; 17.52,0.46977383; 17.525,0.482285945; 17.53,
        0.482285945; 17.535,0.483659342; 17.54,0.474697493; 17.545,0.474697493;
        17.55,0.47572376; 17.555,0.476806204; 17.56,0.479182065; 17.565,
        0.479182065; 17.57,0.470961707; 17.575,0.467658143; 17.58,0.471801656;
        17.585,0.471801656; 17.59,0.482953101; 17.595,0.482689359; 17.6,
        0.482689359; 17.605,0.47264251; 17.61,0.471636478; 17.615,0.474813522;
        17.62,0.474813522; 17.625,0.479149956; 17.63,0.477644395; 17.635,
        0.477644395; 17.64,0.469861691; 17.645,0.471516987; 17.65,0.483941348;
        17.655,0.483941348; 17.66,0.484439545; 17.665,0.473894765; 17.67,
        0.473894765; 17.675,0.476054116; 17.68,0.483996727; 17.685,0.478639778;
        17.69,0.478639778; 17.695,0.468761674; 17.7,0.48358458; 17.705,
        0.477291195; 17.71,0.477291195; 17.715,0.477386085; 17.72,0.499218149;
        17.725,0.499218149; 17.73,0.465837669; 17.735,0.490530851; 17.74,
        0.487834485; 17.745,0.487834485; 17.75,0.470213134; 17.755,0.48381648;
        17.76,0.48381648; 17.765,0.471829771; 17.77,0.473214457; 17.775,
        0.486524348; 17.78,0.486524348; 17.785,0.481708833; 17.79,0.475528762;
        17.795,0.475530466; 17.8,0.475530466; 17.805,0.483399274; 17.81,
        0.478985843; 17.815,0.478985843; 17.82,0.467626513; 17.825,0.480641246;
        17.83,0.471942233; 17.835,0.471942233; 17.84,0.470670009; 17.845,
        0.477226977; 17.85,0.477226977; 17.855,0.464748195; 17.86,0.490937566;
        17.865,0.48549036; 17.87,0.48549036; 17.875,0.470698125; 17.88,
        0.487048797; 17.885,0.487048797; 17.89,0.475498836; 17.895,0.476999498;
        17.9,0.489064535; 17.905,0.489064535; 17.91,0.469942523; 17.915,
        0.482735473; 17.92,0.48428491; 17.925,0.48428491; 17.93,0.48663255;
        17.935,0.483527498; 17.94,0.483527498; 17.945,0.472567802; 17.95,
        0.487648167; 17.955,0.476261467; 17.96,0.476261467; 17.965,0.475439091;
        17.97,0.478571992; 17.975,0.478571992; 17.98,0.468403202; 17.985,
        0.494055718; 17.99,0.488080495; 17.995,0.488080495; 18,0.464906345;
        18.005,0.481636628; 18.01,0.481636628; 18.015,0.472314763; 18.02,
        0.475056018; 18.025,0.488397379; 18.03,0.488397379; 18.035,0.467573797;
        18.04,0.480423617; 18.045,0.479529887; 18.05,0.479529887; 18.055,
        0.485061599; 18.06,0.478925192; 18.065,0.478925192; 18.07,0.469348584;
        18.075,0.486085523; 18.08,0.468607039; 18.085,0.468607039; 18.09,
        0.487844389; 18.095,0.461767959; 18.1,0.461767959; 18.105,0.466052049;
        18.11,0.487908607; 18.115,0.483455505; 18.12,0.483455505; 18.125,
        0.472674619; 18.13,0.470308023; 18.135,0.472536172; 18.14,0.472536172;
        18.145,0.4817722; 18.15,0.474265271; 18.155,0.474265271; 18.16,
        0.464034766; 18.165,0.481012284; 18.17,0.477758614; 18.175,0.477758614;
        18.18,0.479575575; 18.185,0.470790885; 18.19,0.470790885; 18.195,
        0.467025546; 18.2,0.482075452; 18.205,0.466301573; 18.21,0.466301573;
        18.215,0.487245019; 18.22,0.465560029; 18.225,0.465560029; 18.23,
        0.480623407; 18.235,0.479333079; 18.24,0.483631227; 18.245,0.483631227;
        18.25,0.471611451; 18.255,0.469331012; 18.26,0.471822742; 18.265,
        0.471822742; 18.27,0.47748385; 18.275,0.471538074; 18.28,0.471538074;
        18.285,0.456970762; 18.29,0.476673987; 18.295,0.465879842; 18.3,
        0.465879842; 18.305,0.478672366; 18.31,0.463890994; 18.315,0.463890994;
        18.32,0.465250759; 18.325,0.477348278; 18.33,0.460773375; 18.335,
        0.460773375; 18.34,0.477640828; 18.345,0.453143548; 18.35,0.453143548;
        18.355,0.455434956; 18.36,0.466145767; 18.365,0.471499415; 18.37,
        0.471499415; 18.375,0.460683651; 18.38,0.46046762; 18.385,0.463725496;
        18.39,0.463725496; 18.395,0.454285738; 18.4,0.476263704; 18.405,
        0.476263704; 18.41,0.450012191; 18.415,0.46581754; 18.42,0.451287929;
        18.425,0.451287929; 18.43,0.467007974; 18.435,0.455439163; 18.44,
        0.455439163; 18.445,0.454391171; 18.45,0.45701645; 18.455,0.462157102;
        18.46,0.462157102; 18.465,0.462289106; 18.47,0.448620477; 18.475,
        0.453277096; 18.48,0.453277096; 18.485,0.464772211; 18.49,0.466906055;
        18.495,0.466906055; 18.5,0.459063925; 18.505,0.45479533; 18.51,
        0.457726365; 18.515,0.457726365; 18.52,0.462100019; 18.525,0.450715077;
        18.53,0.450715077; 18.535,0.466738002; 18.54,0.459314887; 18.545,
        0.461838247; 18.55,0.461838247; 18.555,0.489710285; 18.56,0.456310049;
        18.565,0.456310049; 18.57,0.484726238; 18.575,0.47677106; 18.58,
        0.460790947; 18.585,0.460790947; 18.59,0.473691407; 18.595,0.463138586;
        18.6,0.469172862; 18.605,0.469172862; 18.61,0.4797743; 18.615,
        0.480285489; 18.62,0.480285489; 18.625,0.469356678; 18.63,0.46844889;
        18.635,0.475467206; 18.64,0.475467206; 18.645,0.473605783; 18.65,
        0.460847178; 18.655,0.460847178; 18.66,0.477633692; 18.665,0.46524373;
        18.67,0.467514052; 18.675,0.467514052; 18.68,0.486210392; 18.685,
        0.455575534; 18.69,0.455575534; 18.695,0.47912855; 18.7,0.47458157;
        18.705,0.458970473; 18.71,0.458970473; 18.715,0.470712396; 18.72,
        0.461799589; 18.725,0.464530301; 18.73,0.464530301; 18.735,0.474415646;
        18.74,0.465872813; 18.745,0.465872813; 18.75,0.465257415; 18.755,
        0.461947195; 18.76,0.468336428; 18.765,0.468336428; 18.77,0.463138214;
        18.775,0.454503632; 18.78,0.454503632; 18.785,0.468118693; 18.79,
        0.459283257; 18.795,0.473477347; 18.8,0.473477347; 18.805,0.450954058;
        18.81,0.452444177; 18.815,0.474330022; 18.82,0.474330022; 18.825,
        0.466958772; 18.83,0.444737032; 18.835,0.444737032; 18.84,0.459973683;
        18.845,0.448768083; 18.85,0.454412257; 18.855,0.454412257; 18.86,
        0.46566413; 18.865,0.444663229; 18.87,0.444663229; 18.875,0.460398236;
        18.88,0.456907502; 18.885,0.462358383; 18.89,0.462358383; 18.895,
        0.459492046; 18.9,0.448855944; 18.905,0.448855944; 18.91,0.464026566;
        18.915,0.455178403; 18.92,0.455919948; 18.925,0.455919948; 18.93,
        0.45711954; 18.935,0.445580495; 18.94,0.470034537; 18.945,0.470034537;
        18.95,0.462217806; 18.955,0.444786234; 18.96,0.444786234; 18.965,
        0.463630553; 18.97,0.454018641; 18.975,0.451414449; 18.98,0.451414449;
        18.985,0.47029141; 18.99,0.448567761; 18.995,0.448567761; 19,0.46176109;
        19.005,0.459761219; 19.01,0.467095834; 19.015,0.467095834; 19.02,
        0.461147449; 19.025,0.45559662; 19.03,0.45559662; 19.035,0.47015227;
        19.04,0.455326009; 19.045,0.472039572; 19.05,0.472039572; 19.055,
        0.451456622; 19.06,0.469014181; 19.065,0.466097736; 19.07,0.466097736;
        19.075,0.471643507; 19.08,0.459502749; 19.085,0.459502749; 19.09,
        0.456295992; 19.095,0.459191882; 19.1,0.453551222; 19.105,0.453551222;
        19.11,0.473466644; 19.115,0.447492345; 19.12,0.447492345; 19.125,
        0.464083649; 19.13,0.460478163; 19.135,0.467007974; 19.14,0.467007974;
        19.145,0.454818387; 19.15,0.451456622; 19.155,0.467101905; 19.16,
        0.467101905; 19.165,0.451414449; 19.17,0.4702593; 19.175,0.4702593;
        19.18,0.444596455; 19.185,0.445724587; 19.19,0.468450487; 19.195,
        0.468450487; 19.2,0.464695479; 19.205,0.45123287; 19.21,0.45123287;
        19.215,0.448290121; 19.22,0.454257622; 19.225,0.444396132; 19.23,
        0.444396132; 19.235,0.465853217; 19.24,0.441458069; 19.245,0.441458069;
        19.25,0.455817337; 19.255,0.450651817; 19.26,0.456798555; 19.265,
        0.456798555; 19.27,0.448400133; 19.275,0.446276352; 19.28,0.449991105;
        19.285,0.449991105; 19.29,0.455253644; 19.295,0.466987739; 19.3,
        0.466987739; 19.305,0.442484283; 19.31,0.446972209; 19.315,0.455453434;
        19.32,0.455453434; 19.325,0.458011033; 19.33,0.447615244; 19.335,
        0.447615244; 19.34,0.449734551; 19.345,0.451182496; 19.35,0.443900598;
        19.355,0.443900598; 19.36,0.461279453; 19.365,0.441988748; 19.37,
        0.441988748; 19.375,0.460783546; 19.38,0.446905435; 19.385,0.4599756;
        19.39,0.4599756; 19.395,0.449506113; 19.4,0.446803517; 19.405,
        0.464786481; 19.41,0.464786481; 19.415,0.444828407; 19.42,0.456623632;
        19.425,0.456623632; 19.43,0.444020088; 19.435,0.450999746; 19.44,
        0.461193829; 19.445,0.461193829; 19.45,0.464298348; 19.455,0.45363035;
        19.46,0.45363035; 19.465,0.451509338; 19.47,0.454183819; 19.475,
        0.455824472; 19.48,0.455824472; 19.485,0.445640241; 19.49,0.44552075;
        19.495,0.461172423; 19.5,0.461172423; 19.505,0.44530637; 19.51,
        0.459947484; 19.515,0.459947484; 19.52,0.449666659; 19.525,0.450177369;
        19.53,0.45044798; 19.535,0.45044798; 19.54,0.454729195; 19.545,
        0.454939688; 19.55,0.454939688; 19.555,0.446652396; 19.56,0.44764698;
        19.565,0.457094566; 19.57,0.457094566; 19.575,0.460738231; 19.58,
        0.449805798; 19.585,0.449805798; 19.59,0.452444177; 19.595,0.457455753;
        19.6,0.454286803; 19.605,0.454286803; 19.61,0.445805419; 19.615,
        0.444389104; 19.62,0.46157557; 19.625,0.46157557; 19.63,0.447495859;
        19.635,0.464463526; 19.64,0.464463526; 19.645,0.452913246; 19.65,
        0.470312816; 19.655,0.462892576; 19.66,0.462892576; 19.665,0.445889765;
        19.67,0.456409572; 19.675,0.456409572; 19.68,0.446708627; 19.685,
        0.452739389; 19.69,0.461946609; 19.695,0.461946609; 19.7,0.459026704;
        19.705,0.454129825; 19.71,0.456292477; 19.715,0.456292477; 19.72,
        0.46037273; 19.725,0.454204746; 19.73,0.454204746; 19.735,0.445422346;
        19.74,0.456477358; 19.745,0.45014574; 19.75,0.45014574; 19.755,
        0.448026538; 19.76,0.440670837; 19.765,0.440670837; 19.77,0.448985232;
        19.775,0.449330392; 19.78,0.456457655; 19.785,0.456457655; 19.79,
        0.45243161; 19.795,0.45458292; 19.8,0.45458292; 19.805,0.446863262;
        19.81,0.446817575; 19.815,0.462060775; 19.82,0.462060775; 19.825,
        0.442361278; 19.83,0.454215449; 19.835,0.454805873; 19.84,0.454805873;
        19.845,0.459778792; 19.85,0.453840843; 19.855,0.453840843; 19.86,
        0.448880545; 19.865,0.460972633; 19.87,0.453452818; 19.875,0.453452818;
        19.88,0.454138132; 19.885,0.456566549; 19.89,0.456566549; 19.895,
        0.449337421; 19.9,0.473455941; 19.905,0.466800622; 19.91,0.466800622;
        19.915,0.444399647; 19.92,0.465178926; 19.925,0.465178926; 19.93,
        0.456830185; 19.935,0.452841307; 19.94,0.469774096; 19.945,0.469774096;
        19.95,0.451010289; 19.955,0.467380184; 19.96,0.466610843; 19.965,
        0.466610843; 19.97,0.472465883; 19.975,0.465068328; 19.98,0.465068328;
        19.985,0.455716111; 19.99,0.470808723; 19.995,0.456549031; 20,
        0.456549031; 20.005,0.471450905; 20.01,0.451551511; 20.015,0.451551511;
        20.02,0.452960798; 20.025,0.480712599; 20.03,0.47528797; 20.035,
        0.47528797; 20.04,0.464490364; 20.045,0.461940166; 20.05,0.463419741;
        20.055,0.463419741; 20.06,0.461377857; 20.065,0.476056778; 20.07,
        0.476056778; 20.075,0.453755059; 20.08,0.4666167; 20.085,0.463922304;
        20.09,0.463922304; 20.095,0.470086614; 20.1,0.458168437; 20.105,
        0.458168437; 20.11,0.455867231; 20.115,0.469381651; 20.12,0.453832376;
        20.125,0.453832376; 20.13,0.472977872; 20.135,0.452500407; 20.14,
        0.452500407; 20.145,0.455554447; 20.15,0.47863621; 20.155,0.473397207;
        20.16,0.473397207; 20.165,0.460872738; 20.17,0.459448435; 20.175,
        0.462769571; 20.18,0.462769571; 20.185,0.456896959; 20.19,0.47723768;
        20.195,0.47723768; 20.2,0.453147063; 20.205,0.470869373; 20.21,
        0.460031831; 20.215,0.460031831; 20.22,0.473829482; 20.225,0.461154584;
        20.23,0.461154584; 20.235,0.456299506; 20.24,0.457838826; 20.245,
        0.463869588; 20.25,0.463869588; 20.255,0.469724149; 20.26,0.446325554;
        20.265,0.446325554; 20.27,0.449864585; 20.275,0.462260565; 20.28,
        0.46499772; 20.285,0.46499772; 20.29,0.44105391; 20.295,0.463705475;
        20.3,0.456341679; 20.305,0.456341679; 20.31,0.449618575; 20.315,
        0.470626771; 20.32,0.470626771; 20.325,0.445938967; 20.33,0.44983647;
        20.335,0.462185643; 20.34,0.462185643; 20.345,0.46249896; 20.35,
        0.45622762; 20.355,0.45622762; 20.36,0.454869133; 20.365,0.455364668;
        20.37,0.459274418; 20.375,0.459274418; 20.38,0.464369063; 20.385,
        0.452152479; 20.39,0.453589881; 20.395,0.453589881; 20.4,0.465867488;
        20.405,0.46959108; 20.41,0.46959108; 20.415,0.457297924; 20.42,
        0.457807196; 20.425,0.455687995; 20.43,0.455687995; 20.435,0.446188492;
        20.44,0.456844828; 20.445,0.456844828; 20.45,0.444209868; 20.455,
        0.451305501; 20.46,0.461429296; 20.465,0.461429296; 20.47,0.464867686;
        20.475,0.455050286; 20.48,0.455050286; 20.485,0.454078386; 20.49,
        0.456109727; 20.495,0.459192361; 20.5,0.459192361; 20.505,0.447253364;
        20.51,0.456912614; 20.515,0.450040307; 20.52,0.450040307; 20.525,
        0.460298341; 20.53,0.459195396; 20.535,0.459195396; 20.54,0.449994885;
        20.545,0.451597199; 20.55,0.461637925; 20.555,0.461637925; 20.56,
        0.447225248; 20.565,0.457155216; 20.57,0.457155216; 20.575,0.445236081;
        20.58,0.460765707; 20.585,0.450774822; 20.59,0.450774822; 20.595,
        0.458387077; 20.6,0.451175787; 20.605,0.451175787; 20.61,0.448782141;
        20.615,0.460140778; 20.62,0.455767389; 20.625,0.455767389; 20.63,
        0.444968984; 20.635,0.457604744; 20.64,0.452236825; 20.645,0.452236825;
        20.65,0.46564986; 20.655,0.463989078; 20.66,0.463989078; 20.665,
        0.455760254; 20.67,0.456317078; 20.675,0.463374053; 20.68,0.463374053;
        20.685,0.457126675; 20.69,0.448135486; 20.695,0.448135486; 20.7,
        0.449298762; 20.705,0.464533176; 20.71,0.45143905; 20.715,0.45143905;
        20.72,0.449210901; 20.725,0.456623632; 20.73,0.457339777; 20.735,
        0.457339777; 20.74,0.47499361; 20.745,0.444867066; 20.75,0.444867066;
        20.755,0.4622677; 20.76,0.452402003; 20.765,0.45147068; 20.77,
        0.45147068; 20.775,0.463106105; 20.78,0.439307238; 20.785,0.439307238;
        20.79,0.45573528; 20.795,0.454292767; 20.8,0.458668232; 20.805,
        0.458668232; 20.81,0.447961308; 20.815,0.443468323; 20.82,0.443468323;
        20.825,0.444874095; 20.83,0.463698339; 20.835,0.44967832; 20.84,
        0.44967832; 20.845,0.438931194; 20.85,0.451450498; 20.855,0.451966214;
        20.86,0.451966214; 20.865,0.457290575; 20.87,0.451368442; 20.875,
        0.451368442; 20.88,0.456698554; 20.885,0.44607603; 20.89,0.447014383;
        20.895,0.447014383; 20.9,0.459930871; 20.905,0.439184233; 20.91,
        0.439184233; 20.915,0.45312374; 20.92,0.454482546; 20.925,0.460109148;
        20.93,0.460109148; 20.935,0.452838325; 20.94,0.445598067; 20.945,
        0.445598067; 20.95,0.447232277; 20.955,0.458557314; 20.96,0.450219543;
        20.965,0.450219543; 20.97,0.45269205; 20.975,0.440797356; 20.98,
        0.447914077; 20.985,0.447914077; 20.99,0.467398022; 20.995,0.438013928;
        21,0.438013928; 21.005,0.45553549; 21.01,0.445794875; 21.015,
        0.443939257; 21.02,0.443939257; 21.025,0.463423628; 21.03,0.440930905;
        21.035,0.440930905; 21.04,0.457208732; 21.045,0.455772342; 21.05,
        0.461089674; 21.055,0.461089674; 21.06,0.447365506; 21.065,0.447313109;
        21.07,0.45137579; 21.075,0.45137579; 21.08,0.46037683; 21.085,
        0.454317368; 21.09,0.454317368; 21.095,0.45487547; 21.1,0.448117914;
        21.105,0.468546815; 21.11,0.468546815; 21.115,0.463844987; 21.12,
        0.439289666; 21.125,0.439289666; 21.13,0.46256025; 21.135,0.455919948;
        21.14,0.448627506; 21.145,0.448627506; 21.15,0.466031601; 21.155,
        0.44086413; 21.16,0.44086413; 21.165,0.458150599; 21.17,0.454363055;
        21.175,0.461275939; 21.18,0.461275939; 21.185,0.451685965; 21.19,
        0.449007064; 21.195,0.463534226; 21.2,0.463534226; 21.205,0.446378271;
        21.21,0.467076931; 21.215,0.467076931; 21.22,0.444304757; 21.225,
        0.446958152; 21.23,0.457747451; 21.235,0.457747451; 21.24,0.464628705;
        21.245,0.452381662; 21.25,0.452381662; 21.255,0.451748319; 21.26,
        0.45553336; 21.265,0.460444616; 21.27,0.460444616; 21.275,0.456700151;
        21.28,0.44767861; 21.285,0.44767861; 21.29,0.463923103; 21.295,
        0.448254976; 21.3,0.462256465; 21.305,0.462256465; 21.31,0.452378095;
        21.315,0.449260103; 21.32,0.453667198; 21.325,0.453667198; 21.33,
        0.453294988; 21.335,0.453330665; 21.34,0.453330665; 21.345,0.439008512;
        21.35,0.447183075; 21.355,0.455346403; 21.36,0.455346403; 21.365,
        0.461627382; 21.37,0.450865399; 21.375,0.450865399; 21.38,0.451432021;
        21.385,0.456218674; 21.39,0.457016077; 21.395,0.457016077; 21.4,
        0.445974111; 21.405,0.460819223; 21.41,0.454233021; 21.415,0.454233021;
        21.42,0.452004873; 21.425,0.477134217; 21.43,0.477134217; 21.435,
        0.442041464; 21.44,0.469592145; 21.445,0.456629862; 21.45,0.456629862;
        21.455,0.44647316; 21.46,0.458414607; 21.465,0.458414607; 21.47,
        0.447868389; 21.475,0.44964669; 21.48,0.462075045; 21.485,0.462075045;
        21.49,0.462917177; 21.495,0.454236855; 21.5,0.454236855; 21.505,
        0.45504134; 21.51,0.458626059; 21.515,0.457030348; 21.52,0.457030348;
        21.525,0.44511659; 21.53,0.457526255; 21.535,0.446673483; 21.54,
        0.446673483; 21.545,0.457183758; 21.55,0.457779081; 21.555,0.457779081;
        21.56,0.439258036; 21.565,0.463170323; 21.57,0.45765959; 21.575,
        0.45765959; 21.58,0.437746831; 21.585,0.452570749; 21.59,0.452570749;
        21.595,0.443928713; 21.6,0.447362311; 21.605,0.457297924; 21.61,
        0.457297924; 21.615,0.447717269; 21.62,0.452410204; 21.625,0.452071647;
        21.63,0.452071647; 21.635,0.458756092; 21.64,0.450412304; 21.645,
        0.450412304; 21.65,0.456637903; 21.655,0.444898696; 21.66,0.449376079;
        21.665,0.449376079; 21.67,0.45813276; 21.675,0.436667901; 21.68,
        0.436667901; 21.685,0.450390898; 21.69,0.449861071; 21.695,0.457772052;
        21.7,0.457772052; 21.705,0.44974158; 21.71,0.439272094; 21.715,
        0.439272094; 21.72,0.444708917; 21.725,0.459666862; 21.73,0.449014093;
        21.735,0.449014093; 21.74,0.438042043; 21.745,0.454800549; 21.75,
        0.455097571; 21.755,0.455097571; 21.76,0.473741355; 21.765,0.444269613;
        21.77,0.444269613; 21.775,0.460005792; 21.78,0.455470101; 21.785,
        0.451403905; 21.79,0.451403905; 21.795,0.46924608; 21.8,0.44252997;
        21.805,0.44252997; 21.81,0.454632868; 21.815,0.454925364; 21.82,
        0.460945582; 21.825,0.460945582; 21.83,0.454843361; 21.835,0.445710529;
        21.84,0.445710529; 21.845,0.446694569; 21.85,0.460262665; 21.855,
        0.465107572; 21.86,0.465107572; 21.865,0.445858135; 21.87,0.449203872;
        21.875,0.469370948; 21.88,0.469370948; 21.885,0.459775277; 21.89,
        0.442607288; 21.895,0.442607288; 21.9,0.460034333; 21.905,0.449270646;
        21.91,0.444491022; 21.915,0.444491022; 21.92,0.465296659; 21.925,
        0.439057714; 21.93,0.439057714; 21.935,0.45822552; 21.94,0.456306535;
        21.945,0.460390302; 21.95,0.460390302; 21.955,0.450993835; 21.96,
        0.446880834; 21.965,0.460009359; 21.97,0.460009359; 21.975,0.445415317;
        21.98,0.459866652; 21.985,0.459866652; 21.99,0.439623537; 21.995,
        0.440382654; 22,0.462342621; 22.005,0.462342621; 22.01,0.457715821;
        22.015,0.446584184; 22.02,0.446584184; 22.025,0.448008966; 22.03,
        0.449460426; 22.035,0.447601292; 22.04,0.447601292; 22.045,0.467151852;
        22.05,0.44364053; 22.055,0.44364053; 22.06,0.45573528; 22.065,
        0.450904856; 22.07,0.461430574; 22.075,0.461430574; 22.08,0.453109469;
        22.085,0.449811869; 22.09,0.467804737; 22.095,0.467804737; 22.1,
        0.447453686; 22.105,0.468957098; 22.11,0.468957098; 22.115,0.445763246;
        22.12,0.450131682; 22.125,0.459281553; 22.13,0.459281553; 22.135,
        0.464126141; 22.14,0.453794463; 22.145,0.453794463; 22.15,0.454914821;
        22.155,0.455329523; 22.16,0.461197396; 22.165,0.461197396; 22.17,
        0.456791526; 22.175,0.459474208; 22.18,0.454275195; 22.185,0.454275195;
        22.19,0.464012295; 22.195,0.468364544; 22.2,0.468364544; 22.205,
        0.441995777; 22.21,0.468589627; 22.215,0.457107825; 22.22,0.457107825;
        22.225,0.449077353; 22.23,0.462071478; 22.235,0.462071478; 22.24,
        0.447998423; 22.245,0.453083803; 22.25,0.464897079; 22.255,0.464897079;
        22.26,0.469865205; 22.265,0.45793297; 22.27,0.45793297; 22.275,
        0.457547129; 22.28,0.461757416; 22.285,0.46400516; 22.29,0.46400516;
        22.295,0.451484737; 22.3,0.46455815; 22.305,0.454693412; 22.31,
        0.454693412; 22.315,0.46886077; 22.32,0.471204203; 22.325,0.471204203;
        22.33,0.460904847; 22.335,0.461318112; 22.34,0.471028481; 22.345,
        0.471028481; 22.35,0.468182911; 22.355,0.457441696; 22.36,0.457441696;
        22.365,0.473117011; 22.37,0.46434755; 22.375,0.460439504; 22.38,
        0.460439504; 22.385,0.474012232; 22.39,0.464030133; 22.395,0.464030133;
        22.4,0.476513441; 22.405,0.471133914; 22.41,0.453270068; 22.415,
        0.453270068; 22.42,0.465924571; 22.425,0.454728556; 22.43,0.457866942;
        22.435,0.457866942; 22.44,0.466659513; 22.445,0.462337296; 22.45,
        0.462337296; 22.455,0.458214817; 22.46,0.459799878; 22.465,0.464639248;
        22.47,0.464639248; 22.475,0.457772425; 22.48,0.446923007; 22.485,
        0.446923007; 22.49,0.463948077; 22.495,0.454310339; 22.5,0.452022445;
        22.505,0.452022445; 22.51,0.446715656; 22.515,0.456009992; 22.52,
        0.469724149; 22.525,0.469724149; 22.53,0.463475972; 22.535,0.44619552;
        22.54,0.44619552; 22.545,0.459677565; 22.55,0.451446079; 22.555,
        0.45726246; 22.56,0.45726246; 22.565,0.468311348; 22.57,0.447928134;
        22.575,0.447928134; 22.58,0.460259097; 22.585,0.460010744; 22.59,
        0.466382405; 22.595,0.466382405; 22.6,0.462681551; 22.605,0.452640985;
        22.61,0.452640985; 22.615,0.471415228; 22.62,0.459251627; 22.625,
        0.471072731; 22.63,0.471072731; 22.635,0.451488252; 22.64,0.453660169;
        22.645,0.476110294; 22.65,0.476110294; 22.655,0.466512439; 22.66,
        0.462014395; 22.665,0.462014395; 22.67,0.452289542; 22.675,0.457589302;
        22.68,0.454893734; 22.685,0.454893734; 22.69,0.470145135; 22.695,
        0.445225538; 22.7,0.445225538; 22.705,0.460705057; 22.71,0.460731202;
        22.715,0.466624901; 22.72,0.466624901; 22.725,0.457044618; 22.73,
        0.45263747; 22.735,0.466705892; 22.74,0.466705892; 22.745,0.454134617;
        22.75,0.473684272; 22.755,0.473684272; 22.76,0.452363345; 22.765,
        0.465532126; 22.77,0.467953355; 22.775,0.467953355; 22.78,0.46977383;
        22.785,0.459110304; 22.79,0.459110304; 22.795,0.455427927; 22.8,
        0.46123728; 22.805,0.46540369; 22.81,0.46540369; 22.815,0.457845855;
        22.82,0.460234123; 22.825,0.460234123; 22.83,0.451846724; 22.835,
        0.46071363; 22.84,0.48092666; 22.845,0.48092666; 22.85,0.445506692;
        22.855,0.466292042; 22.86,0.459335973; 22.865,0.459335973; 22.87,
        0.455153802; 22.875,0.472974304; 22.88,0.472974304; 22.885,0.449474483;
        22.89,0.46460453; 22.895,0.461876906; 22.9,0.461876906; 22.905,
        0.470079585; 22.91,0.457276518; 22.915,0.457276518; 22.92,0.457410066;
        22.925,0.462105344; 22.93,0.468140099; 22.935,0.468140099; 22.94,
        0.477715749; 22.945,0.457757994; 22.95,0.457757994; 22.955,0.461736329;
        22.96,0.474790252; 22.965,0.47793785; 22.97,0.47793785; 22.975,
        0.467851117; 22.98,0.468241538; 22.985,0.470775442; 22.99,0.470775442;
        22.995,0.474066014; 23,0.469615681; 23.005,0.469615681; 23.01,
        0.457694735; 23.015,0.475468111; 23.02,0.460478163; 23.025,0.460478163;
        23.03,0.47806437; 23.035,0.466894979; 23.04,0.466894979; 23.045,
        0.466407006; 23.05,0.481707981; 23.055,0.464660335; 23.06,0.464660335;
        23.065,0.47299571; 23.07,0.461845276; 23.075,0.4652121; 23.08,0.4652121;
        23.085,0.477626557; 23.09,0.479445541; 23.095,0.479445541; 23.1,
        0.470052375; 23.105,0.466210198; 23.11,0.473991146; 23.115,0.473991146;
        23.12,0.474212288; 23.125,0.46213346; 23.13,0.46213346; 23.135,
        0.475924774; 23.14,0.472040637; 23.145,0.482482168; 23.15,0.482482168;
        23.155,0.486446285; 23.16,0.461796074; 23.165,0.461796074; 23.17,
        0.484308819; 23.175,0.479361194; 23.18,0.464762253; 23.185,0.464762253;
        23.19,0.47414807; 23.195,0.466122337; 23.2,0.468779246; 23.205,
        0.468779246; 23.21,0.481290563; 23.215,0.48061936; 23.22,0.48061936;
        23.225,0.472246497; 23.23,0.474300415; 23.235,0.479884844; 23.24,
        0.479884844; 23.245,0.476399276; 23.25,0.473398858; 23.255,0.473398858;
        23.26,0.466052049; 23.265,0.4679885; 23.27,0.477737155; 23.275,
        0.477737155; 23.28,0.477154132; 23.285,0.471607883; 23.29,0.471607883;
        23.295,0.47097225; 23.3,0.476240381; 23.305,0.474051743; 23.31,
        0.474051743; 23.315,0.458819352; 23.32,0.461915565; 23.325,0.479817112;
        23.33,0.479817112; 23.335,0.46736996; 23.34,0.464512728; 23.345,
        0.464512728; 23.35,0.470095187; 23.355,0.485040193; 23.36,0.479586118;
        23.365,0.479586118; 23.37,0.46133217; 23.375,0.476691825; 23.38,
        0.476691825; 23.385,0.467556225; 23.39,0.470195561; 23.395,0.484422985;
        23.4,0.484422985; 23.405,0.463535717; 23.41,0.474936527; 23.415,
        0.473776765; 23.42,0.473776765; 23.425,0.479814556; 23.43,0.471472311;
        23.435,0.471472311; 23.44,0.464203459; 23.445,0.480266639; 23.45,
        0.469703541; 23.455,0.469703541; 23.46,0.486538618; 23.465,0.466575699;
        23.47,0.466575699; 23.475,0.465661947; 23.48,0.48931784; 23.485,
        0.479832128; 23.49,0.479832128; 23.495,0.456440083; 23.5,0.47234996;
        23.505,0.47234996; 23.51,0.465349163; 23.515,0.464424868; 23.52,
        0.479884898; 23.525,0.479884898; 23.53,0.455962121; 23.535,0.473220474;
        23.54,0.471798141; 23.545,0.471798141; 23.55,0.477006526; 23.555,
        0.469909668; 23.56,0.469909668; 23.565,0.460762832; 23.57,0.478960869;
        23.575,0.462200234; 23.58,0.462200234; 23.585,0.478671887; 23.59,
        0.458042663; 23.595,0.458042663; 23.6,0.460906924; 23.605,0.483049429;
        23.61,0.475983827; 23.615,0.475983827; 23.62,0.464647342; 23.625,
        0.460193494; 23.63,0.460400846; 23.635,0.460400846; 23.64,0.461644954;
        23.645,0.476613336; 23.65,0.476613336; 23.655,0.455304922; 23.66,
        0.470155838; 23.665,0.471119856; 23.67,0.471119856; 23.675,0.489474818;
        23.68,0.456021866; 23.685,0.456021866; 23.69,0.479663702; 23.695,
        0.469056886; 23.7,0.466234799; 23.705,0.466234799; 23.71,0.484736941;
        23.715,0.46022161; 23.72,0.46022161; 23.725,0.476877344; 23.73,
        0.473397207; 23.735,0.479466627; 23.74,0.479466627; 23.745,0.468914286;
        23.75,0.465974731; 23.755,0.465897414; 23.76,0.465897414; 23.765,
        0.474808091; 23.77,0.469355613; 23.775,0.469355613; 23.78,0.472189415;
        23.785,0.462463816; 23.79,0.472414178; 23.795,0.472414178; 23.8,
        0.476061145; 23.805,0.465200332; 23.81,0.465200332; 23.815,0.467714374;
        23.82,0.467675715; 23.825,0.458791237; 23.83,0.458791237; 23.835,
        0.479752894; 23.84,0.457480354; 23.845,0.457480354; 23.85,0.462646566;
        23.855,0.470541147; 23.86,0.476518021; 23.865,0.476518021; 23.87,
        0.46306686; 23.875,0.465567057; 23.88,0.479563807; 23.885,0.479563807;
        23.89,0.459796364; 23.895,0.471172626; 23.9,0.471172626; 23.905,
        0.456647435; 23.91,0.461103732; 23.915,0.471486582; 23.92,0.471486582;
        23.925,0.47412118; 23.93,0.465935274; 23.935,0.465935274; 23.94,
        0.463282678; 23.945,0.466185597; 23.95,0.47099781; 23.955,0.47099781;
        23.96,0.456749353; 23.965,0.473480914; 23.97,0.463718467; 23.975,
        0.463718467; 23.98,0.462414614; 23.985,0.49091616; 23.99,0.49091616;
        23.995,0.45593752; 24,0.465591658; 24.005,0.477947648; 24.01,
        0.477947648; 24.015,0.458731491; 24.02,0.469916803; 24.025,0.469916803;
        24.03,0.455487673; 24.035,0.461996397; 24.04,0.470733802; 24.045,
        0.470733802; 24.05,0.474813522; 24.055,0.46575689; 24.06,0.46575689;
        24.065,0.468083389; 24.07,0.470589178; 24.075,0.468982071; 24.08,
        0.468982071; 24.085,0.457149998; 24.09,0.468710928; 24.095,0.461107246;
        24.1,0.461107246; 24.105,0.459458978; 24.11,0.481072935; 24.115,
        0.481072935; 24.12,0.461725413; 24.125,0.464358094; 24.13,0.470216648;
        24.135,0.470216648; 24.14,0.45396241; 24.145,0.468068746; 24.15,
        0.468068746; 24.155,0.457213258; 24.16,0.460601168; 24.165,0.469920371;
        24.17,0.469920371; 24.175,0.457329234; 24.18,0.461939474; 24.185,
        0.463570861; 24.19,0.463570861; 24.195,0.472019551; 24.2,0.465285956;
        24.205,0.465285956; 24.21,0.468097287; 24.215,0.459796364; 24.22,
        0.463040182; 24.225,0.463040182; 24.23,0.47659193; 24.235,0.452335229;
        24.24,0.452335229; 24.245,0.464943459; 24.25,0.466716276; 24.255,
        0.471140943; 24.26,0.471140943; 24.265,0.468875041; 24.27,0.456686093;
        24.275,0.456686093; 24.28,0.470769478; 24.285,0.461897993; 24.29,
        0.46203857; 24.295,0.46203857; 24.3,0.461971583; 24.305,0.453582852;
        24.31,0.477787103; 24.315,0.477787103; 24.32,0.470677038; 24.325,
        0.448068712; 24.33,0.448068712; 24.335,0.468496867; 24.34,0.458028606;
        24.345,0.458204327; 24.35,0.458204327; 24.355,0.472053843; 24.36,
        0.453241952; 24.365,0.453241952; 24.37,0.465896029; 24.375,0.465475682;
        24.38,0.469928465; 24.385,0.469928465; 24.39,0.463441466; 24.395,
        0.464572421; 24.4,0.464572421; 24.405,0.458661203; 24.41,0.454925364;
        24.415,0.473334639; 24.42,0.473334639; 24.425,0.447288508; 24.43,
        0.463455737; 24.435,0.461409487; 24.44,0.461409487; 24.445,0.469840604;
        24.45,0.455646088; 24.455,0.455646088; 24.46,0.45036012; 24.465,
        0.457427638; 24.47,0.463027616; 24.475,0.463027616; 24.48,0.456211645;
        24.485,0.45622762; 24.49,0.45622762; 24.495,0.448392039; 24.5,
        0.472357096; 24.505,0.469903864; 24.51,0.469903864; 24.515,0.443837338;
        24.52,0.467633489; 24.525,0.458861525; 24.53,0.458861525; 24.535,
        0.453280611; 24.54,0.471743455; 24.545,0.471743455; 24.55,0.450138711;
        24.555,0.465000542; 24.56,0.4575401; 24.565,0.4575401; 24.57,
        0.464319435; 24.575,0.453555429; 24.58,0.453555429; 24.585,0.45039175;
        24.59,0.457251917; 24.595,0.458589423; 24.6,0.458589423; 24.605,
        0.469738419; 24.61,0.446142804; 24.615,0.446142804; 24.62,0.450075451;
        24.625,0.463430763; 24.63,0.464649791; 24.635,0.464649791; 24.64,
        0.452816919; 24.645,0.451010289; 24.65,0.454633666; 24.655,0.454633666;
        24.66,0.457886591; 24.665,0.456035924; 24.67,0.456035924; 24.675,
        0.455314294; 24.68,0.44866265; 24.685,0.448623991; 24.69,0.448623991;
        24.695,0.47728406; 24.7,0.440772755; 24.705,0.440772755; 24.71,
        0.462610197; 24.715,0.456113241; 24.72,0.445021701; 24.725,0.445021701;
        24.73,0.457126675; 24.735,0.442449138; 24.74,0.444744061; 24.745,
        0.444744061; 24.75,0.456705689; 24.755,0.458854497; 24.76,0.458854497;
        24.765,0.449777257; 24.77,0.445527779; 24.775,0.447843788; 24.78,
        0.447843788; 24.785,0.450451548; 24.79,0.440192874; 24.795,0.440192874;
        24.8,0.450369492; 24.805,0.443925199; 24.81,0.453227202; 24.815,
        0.453227202; 24.82,0.45744521; 24.825,0.443476736; 24.83,0.443476736;
        24.835,0.445165793; 24.84,0.450258201; 24.845,0.446933817; 24.85,
        0.446933817; 24.855,0.438621924; 24.86,0.438400515; 24.865,0.455314294;
        24.87,0.455314294; 24.875,0.443728391; 24.88,0.468382701; 24.885,
        0.468382701; 24.89,0.437321585; 24.895,0.462346189; 24.9,0.458443308;
        24.905,0.458443308; 24.91,0.438087731; 24.915,0.451625314; 24.92,
        0.451625314; 24.925,0.443282058; 24.93,0.44635367; 24.935,0.456573685;
        24.94,0.456573685; 24.945,0.448581818; 24.95,0.451853646; 24.955,
        0.451853752; 24.96,0.451853752; 24.965,0.458327332; 24.97,0.451903593;
        24.975,0.451903593; 24.98,0.448978097; 24.985,0.44471946; 24.99,
        0.446726199; 24.995,0.446726199; 25,0.45613486])
    annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={158,42})));
  Modelica.Blocks.Discrete.Sampler Ifdsampler(samplePeriod=0.05)
    annotation (Placement(transformation(extent={{148,0},{168,20}})));
  Modelica.Blocks.Math.Feedback Ifd_error
    annotation (Placement(transformation(extent={{174,0},{194,20}})));
  Modelica.Blocks.Sources.CombiTimeTable Ifd_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.623635287; 0.005,0.623635287; 0.01,0.62363213; 0.015,0.62352478;
        0.02,0.62323097; 0.025,0.62323097; 0.03,0.623130987; 0.035,0.622941944;
        0.04,0.622977297; 0.045,0.622977297; 0.05,0.622868895; 0.055,
        0.622764192; 0.06,0.622764192; 0.065,0.622711569; 0.07,0.62264847;
        0.075,0.622540179; 0.08,0.622540179; 0.085,0.622559585; 0.09,
        0.622529016; 0.095,0.622529016; 0.1,0.622530468; 0.105,0.622357403;
        0.11,0.622422655; 0.115,0.622422655; 0.12,0.622534837; 0.125,0.6224759;
        0.13,0.622376969; 0.135,0.62242012; 0.14,0.622218192; 0.145,0.622069797;
        0.15,0.622069797; 0.155,0.621892985; 0.16,0.621753024; 0.165,
        0.621782493; 0.17,0.621782493; 0.175,0.621749867; 0.18,0.621735978;
        0.185,0.621735978; 0.19,0.621614946; 0.195,0.621551671; 0.2,0.621626475;
        0.205,0.621626475; 0.21,0.621704197; 0.215,0.621806412; 0.22,
        0.621806412; 0.225,0.621900416; 0.23,0.621847952; 0.235,0.621982666;
        0.24,0.621982666; 0.245,0.621998692; 0.25,0.621951332; 0.255,
        0.621791359; 0.26,0.621791359; 0.265,0.621540286; 0.27,0.621441355;
        0.275,0.621441355; 0.28,0.621290679; 0.285,0.621190712; 0.29,
        0.621141247; 0.295,0.621141247; 0.3,0.620989869; 0.305,0.620916756;
        0.31,0.620916756; 0.315,0.620728367; 0.32,0.620632944; 0.325,
        0.620679747; 0.33,0.620679747; 0.335,0.620627028; 0.34,0.620742447;
        0.345,0.620742447; 0.35,0.620756129; 0.355,0.620685615; 0.36,0.62063615;
        0.365,0.62063615; 0.37,0.620542545; 0.375,0.620695246; 0.38,0.620575267;
        0.385,0.620575267; 0.39,0.620500479; 0.395,0.620634108; 0.4,0.620634108;
        0.405,0.620675154; 0.41,0.620842494; 0.415,0.620813647; 0.42,
        0.620813647; 0.425,0.620844168; 0.43,0.620800763; 0.435,0.620800763;
        0.44,0.620759127; 0.445,0.620711767; 0.45,0.62080569; 0.455,0.62080569;
        0.46,0.62066463; 0.465,0.620618322; 0.47,0.620406874; 0.475,0.620406874;
        0.48,0.620284822; 0.485,0.620273245; 0.49,0.620273245; 0.495,
        0.620281792; 0.5,0.620418611; 0.505,0.620457169; 0.51,0.620457169;
        0.515,0.620494834; 0.52,0.620677721; 0.525,0.620677721; 0.53,
        0.620687576; 0.535,0.620885437; 0.54,0.620773255; 0.545,0.620773255;
        0.55,0.621080571; 0.555,0.621122829; 0.56,0.621122829; 0.565,
        0.621262614; 0.57,0.62123104; 0.575,0.621161594; 0.58,0.621161594;
        0.585,0.62119843; 0.59,0.621169248; 0.595,0.621146972; 0.6,0.621146972;
        0.605,0.621254322; 0.61,0.62125539; 0.615,0.62125539; 0.62,0.621314327;
        0.625,0.621299593; 0.63,0.621378224; 0.635,0.621378224; 0.64,
        0.621551879; 0.645,0.621718549; 0.65,0.621718549; 0.655,0.621851158;
        0.66,0.621932196; 0.665,0.621780484; 0.67,0.621780484; 0.675,
        0.621819425; 0.68,0.62180906; 0.685,0.622558246; 0.69,0.621919344;
        0.695,0.621899347; 0.7,0.621756182; 0.705,0.621756182; 0.71,0.621693035;
        0.715,0.621561143; 0.72,0.6214684; 0.725,0.6214684; 0.73,0.621577855;
        0.735,0.621615249; 0.74,0.621615249; 0.745,0.621592095; 0.75,
        0.621556232; 0.755,0.621541274; 0.76,0.621541274; 0.765,0.621849643;
        0.77,0.621934046; 0.775,0.621934046; 0.78,0.622089809; 0.785,
        0.622031924; 0.79,0.62188769; 0.795,0.62188769; 0.8,0.621843487; 0.805,
        0.621779415; 0.81,0.621908787; 0.815,0.621908787; 0.82,0.621874056;
        0.825,0.621860167; 0.83,0.621860167; 0.835,0.621845433; 0.84,
        0.621857281; 0.845,0.621896301; 0.85,0.621896301; 0.855,0.622031669;
        0.86,0.622046132; 0.865,0.622046132; 0.87,0.622015611; 0.875,0.62196967;
        0.88,0.622102279; 0.885,0.622102279; 0.89,0.622266462; 0.895,0.62226112;
        0.9,0.62226112; 0.905,0.622211654; 0.91,0.622135878; 0.915,0.62194784;
        0.92,0.62194784; 0.925,0.621865748; 0.93,0.621792348; 0.935,0.621932085;
        0.94,0.621932085; 0.945,0.621928927; 0.95,0.621902217; 0.955,
        0.621902217; 0.96,0.621878011; 0.965,0.621901978; 0.97,0.621868427;
        0.975,0.621868427; 0.98,0.622027475; 0.985,0.622007718; 0.99,
        0.622007718; 0.995,0.622054026; 1,0.621918339; 1.005,0.621979381; 1.01,
        0.621979381; 1.015,0.622096969; 1.02,0.622073608; 1.025,0.621989412;
        1.03,0.622095709; 1.035,0.622000223; 1.04,0.621892171; 1.045,
        0.621892171; 1.05,0.621794293; 1.055,0.621775461; 1.06,0.621908771;
        1.065,0.621908771; 1.07,0.621962446; 1.075,0.622024414; 1.08,
        0.622024414; 1.085,0.622057773; 1.09,0.622048301; 1.095,0.622077786;
        1.1,0.622077786; 1.105,0.622225225; 1.11,0.622284162; 1.115,0.622284162;
        1.12,0.622395706; 1.125,0.622342254; 1.13,0.622591685; 1.135,
        0.622591685; 1.14,0.622777587; 1.145,0.622810213; 1.15,0.622716544;
        1.155,0.622716544; 1.16,0.622571242; 1.165,0.622499675; 1.17,
        0.622499675; 1.175,0.622409165; 1.18,0.622351471; 1.185,0.622408303;
        1.19,0.622408303; 1.195,0.622387254; 1.2,0.622335971; 1.205,0.622335971;
        1.21,0.622289663; 1.215,0.622302883; 1.22,0.622419689; 1.225,
        0.622419689; 1.23,0.622516515; 1.235,0.62266853; 1.24,0.62266853; 1.245,
        0.622861129; 1.25,0.622836556; 1.255,0.622918647; 1.26,0.622918647;
        1.265,0.622950061; 1.27,0.62322196; 1.275,0.623220908; 1.28,0.623220908;
        1.285,0.623158941; 1.29,0.623232613; 1.295,0.623232613; 1.3,0.623168365;
        1.305,0.62321681; 1.31,0.62326838; 1.315,0.62326838; 1.32,0.623299364;
        1.325,0.623321465; 1.33,0.623321465; 1.335,0.623211723; 1.34,
        0.623154476; 1.345,0.623175525; 1.35,0.623175525; 1.355,0.623255655;
        1.36,0.623210399; 1.365,0.622733639; 1.37,0.623204085; 1.375,
        0.622926301; 1.38,0.623151526; 1.385,0.623151526; 1.39,0.62319659;
        1.395,0.623328226; 1.4,0.623289286; 1.405,0.623289286; 1.41,0.623093769;
        1.415,0.622907485; 1.42,0.622907485; 1.425,0.622707519; 1.43,
        0.622559011; 1.435,0.622461133; 1.44,0.622461133; 1.445,0.622388514;
        1.45,0.622348983; 1.455,0.622348983; 1.46,0.62232162; 1.465,0.622258281;
        1.47,0.622178949; 1.475,0.622178949; 1.48,0.622114175; 1.485,
        0.622119629; 1.49,0.62225329; 1.495,0.62225329; 1.5,0.622215896; 1.505,
        0.622394813; 1.51,0.622394813; 1.515,0.622449461; 1.52,0.622667398;
        1.525,0.622563205; 1.53,0.622563205; 1.535,0.622462776; 1.54,
        0.622392261; 1.545,0.622392261; 1.55,0.622317426; 1.555,0.622259015;
        1.56,0.622465232; 1.565,0.622465232; 1.57,0.622494812; 1.575,
        0.622561116; 1.58,0.622561116; 1.585,0.622498081; 1.59,0.622617008;
        1.595,0.622827498; 1.6,0.622827498; 1.605,0.622899081; 1.61,0.622941179;
        1.615,0.622881189; 1.62,0.622881189; 1.625,0.622718793; 1.63,
        0.622747209; 1.635,0.622747209; 1.64,0.622835615; 1.645,0.623052675;
        1.65,0.623004262; 1.655,0.623004262; 1.66,0.622967937; 1.665,0.62301635;
        1.67,0.62301635; 1.675,0.623066899; 1.68,0.622986403; 1.685,0.623035868;
        1.69,0.623035868; 1.695,0.622984585; 1.7,0.622890916; 1.705,0.622572773;
        1.71,0.622572773; 1.715,0.622498782; 1.72,0.62255351; 1.725,0.62255351;
        1.73,0.622595177; 1.735,0.622608859; 1.74,0.622709895; 1.745,
        0.622709895; 1.75,0.622587029; 1.755,0.622578609; 1.76,0.622578609;
        1.765,0.622484829; 1.77,0.622428459; 1.775,0.622412673; 1.78,
        0.622412673; 1.785,0.622275918; 1.79,0.622185407; 1.795,0.622185407;
        1.8,0.622001228; 1.805,0.621811053; 1.81,0.621797371; 1.815,0.621797371;
        1.82,0.621681601; 1.825,0.621601471; 1.83,0.621473072; 1.835,
        0.621473072; 1.84,0.621490007; 1.845,0.621496194; 1.85,0.621496194;
        1.855,0.621473184; 1.86,0.621355214; 1.865,0.621472036; 1.87,
        0.621472036; 1.875,0.621423958; 1.88,0.621466056; 1.885,0.621466056;
        1.89,0.621385782; 1.895,0.621208492; 1.9,0.621212702; 1.905,0.621212702;
        1.91,0.621151803; 1.915,0.621154961; 1.92,0.621154961; 1.925,
        0.620938155; 1.93,0.620684945; 1.935,0.620723886; 1.94,0.620723886;
        1.945,0.620692902; 1.95,0.620683143; 1.955,0.62069547; 1.96,0.62069547;
        1.965,0.620705404; 1.97,0.620811702; 1.975,0.620811702; 1.98,
        0.620846959; 1.985,0.620974306; 1.99,0.621107967; 1.995,0.621107967; 2,
        0.621007538; 2.005,0.621042268; 2.01,0.621042268; 2.015,0.621055663;
        2.02,0.621136925; 2.025,0.621086408; 2.03,0.621086408; 2.035,
        0.621006278; 2.04,0.620985229; 2.045,0.620941727; 2.05,0.620941727;
        2.055,0.620850595; 2.06,0.621045729; 2.065,0.621045729; 2.07,
        0.621045027; 2.075,0.621128171; 2.08,0.621062999; 2.085,0.621062999;
        2.09,0.621124041; 2.095,0.621161945; 2.1,0.621161945; 2.105,0.621154068;
        2.11,0.621249841; 2.115,0.62141085; 2.12,0.62141085; 2.125,0.621281972;
        2.13,0.621263028; 2.135,0.621263028; 2.14,0.621149029; 2.145,
        0.621250542; 2.15,0.621270539; 2.155,0.621270539; 2.16,0.62126306;
        2.165,0.621257798; 2.17,0.621173602; 2.175,0.621173602; 2.18,
        0.621074241; 2.185,0.621227899; 2.19,0.621227899; 2.195,0.621219033;
        2.2,0.621166235; 2.205,0.621095816; 2.21,0.621095816; 2.215,0.621024696;
        2.22,0.621011014; 2.225,0.621011014; 2.23,0.620947978; 2.235,
        0.620936401; 2.24,0.621178465; 2.245,0.621178465; 2.25,0.621094062;
        2.255,0.621288766; 2.26,0.621288766; 2.265,0.621255087; 2.27,
        0.621102306; 2.275,0.620981274; 2.28,0.620981274; 2.285,0.620894925;
        2.29,0.62101087; 2.295,0.62089931; 2.3,0.62089931; 2.305,0.620794607;
        2.31,0.620913534; 2.315,0.620913534; 2.32,0.620996726; 2.325,
        0.621057274; 2.33,0.621116211; 2.335,0.621116211; 2.34,0.621069855;
        2.345,0.621054069; 2.35,0.621054069; 2.355,0.62101347; 2.36,0.620985053;
        2.365,0.621140816; 2.37,0.621140816; 2.375,0.621009403; 2.38,
        0.621083075; 2.385,0.62097657; 2.39,0.62097657; 2.395,0.620951774; 2.4,
        0.621124886; 2.405,0.621124886; 2.41,0.621216657; 2.415,0.62146714;
        2.42,0.6216071; 2.425,0.6216071; 2.43,0.62173129; 2.435,0.622050486;
        2.44,0.622050486; 2.445,0.622184705; 2.45,0.622484654; 2.455,
        0.622489996; 2.46,0.622489996; 2.465,0.622772053; 2.47,0.622942056;
        2.475,0.622942056; 2.48,0.62323215; 2.485,0.623177423; 2.49,0.623194517;
        2.495,0.623194517; 2.5,0.623101901; 2.505,0.623058751; 2.51,0.623027767;
        2.515,0.623027767; 2.52,0.622933046; 2.525,0.622939361; 2.53,
        0.622939361; 2.535,0.622915856; 2.54,0.62300321; 2.545,0.622936905;
        2.55,0.622936905; 2.555,0.62285357; 2.56,0.622901712; 2.565,0.622901712;
        2.57,0.622928023; 2.575,0.622994519; 2.58,0.62309388; 2.585,0.62309388;
        2.59,0.623078093; 2.595,0.62310651; 2.6,0.624052218; 2.605,0.623065911;
        2.61,0.623169051; 2.615,0.623283768; 2.62,0.623283768; 2.625,
        0.623217527; 2.63,0.623198583; 2.635,0.623037558; 2.64,0.623037558;
        2.645,0.62276939; 2.65,0.622752551; 2.655,0.622752551; 2.66,0.622639843;
        2.665,0.622803148; 2.67,0.622670539; 2.675,0.622670539; 2.68,
        0.622628872; 2.685,0.622585721; 2.69,0.622585721; 2.695,0.622561531;
        2.7,0.62247279; 2.705,0.622550289; 2.71,0.622550289; 2.715,0.622500808;
        2.72,0.622473093; 2.725,0.622397699; 2.73,0.622397699; 2.735,
        0.622510312; 2.74,0.622793772; 2.745,0.622793772; 2.75,0.622782626;
        2.755,0.622800517; 2.76,0.622668961; 2.765,0.622668961; 2.77,
        0.622511906; 2.775,0.622472965; 2.78,0.622472965; 2.785,0.622404397;
        2.79,0.622446303; 2.795,0.622313694; 2.8,0.622313694; 2.805,0.622184418;
        2.81,0.622134953; 2.815,0.622134953; 2.82,0.622129324; 2.825,
        0.622089315; 2.83,0.622256065; 2.835,0.622256065; 2.84,0.622256431;
        2.845,0.62224275; 2.85,0.622108131; 2.855,0.622108131; 2.86,0.622055509;
        2.865,0.622251265; 2.87,0.622251265; 2.875,0.622232034; 2.88,
        0.622329912; 2.885,0.622201513; 2.89,0.622201513; 2.895,0.622058347;
        2.9,0.621985728; 2.905,0.621985728; 2.91,0.621980609; 2.915,0.62215192;
        2.92,0.622157182; 2.925,0.622157182; 2.93,0.622183892; 2.935,
        0.622123902; 2.94,0.622123902; 2.945,0.622146705; 2.95,0.62205039;
        2.955,0.622196681; 2.96,0.622196681; 2.965,0.622136851; 2.97,
        0.622053707; 2.975,0.621930713; 2.98,0.621930713; 2.985,0.62191617;
        2.99,0.622062461; 2.995,0.622062461; 3,0.621999426; 3.005,0.621995216;
        3.01,0.622017317; 3.015,0.622017317; 3.02,0.621804706; 3.025,
        0.621763661; 3.03,0.621763661; 3.035,0.621629425; 3.04,0.621728116;
        3.045,0.621688123; 3.05,0.621688123; 3.055,0.621634703; 3.06,
        0.621609444; 3.065,0.621621627; 3.07,0.621621627; 3.075,0.621665097;
        3.08,0.621880132; 3.085,0.621880132; 3.09,0.621982666; 3.095,
        0.622107908; 3.1,0.622058762; 3.105,0.622058762; 3.11,0.62216085; 3.115,
        0.622247486; 3.12,0.622247486; 3.125,0.622297349; 3.13,0.622327871;
        3.135,0.622265441; 3.14,0.622265441; 3.145,0.622174978; 3.15,
        0.622123408; 3.155,0.622123408; 3.16,0.62219759; 3.165,0.622343833;
        3.17,0.622371197; 3.175,0.622371197; 3.18,0.622405385; 3.185,
        0.622482214; 3.19,0.622514872; 3.195,0.622514872; 3.2,0.622530691;
        3.205,0.622673011; 3.21,0.622673011; 3.215,0.622696133; 3.22,
        0.622876102; 3.225,0.622792767; 3.23,0.622792767; 3.235,0.623051671;
        3.24,0.623226617; 3.245,0.623226617; 3.25,0.623394961; 3.255,
        0.623371807; 3.26,0.623327365; 3.265,0.623327365; 3.27,0.623224193;
        3.275,0.623114738; 3.28,0.623114738; 3.285,0.623026699; 3.29,0.62298779;
        3.295,0.622984633; 3.3,0.622984633; 3.305,0.623011343; 3.31,0.623112378;
        3.315,0.623101806; 3.32,0.623101806; 3.325,0.623047365; 3.33,
        0.623172208; 3.335,0.623172208; 3.34,0.623193305; 3.345,0.623289078;
        3.35,0.623310446; 3.355,0.623310446; 3.36,0.623284135; 3.365,
        0.623253486; 3.37,0.623253486; 3.375,0.623200943; 3.38,0.623326185;
        3.385,0.623417876; 3.39,0.623417876; 3.395,0.623318706; 3.4,0.623251349;
        3.405,0.62312295; 3.41,0.62312295; 3.415,0.623001153; 3.42,0.622923271;
        3.425,0.622923271; 3.43,0.622934338; 3.435,0.623051112; 3.44,
        0.623032168; 3.445,0.623032168; 3.45,0.622974475; 3.455,0.622980566;
        3.46,0.622980566; 3.465,0.622974252; 3.47,0.623101917; 3.475,
        0.623195936; 3.48,0.623195936; 3.485,0.623276975; 3.49,0.623332006;
        3.495,0.623332006; 3.5,0.623371871; 3.505,0.623537106; 3.51,0.623646083;
        3.515,0.623646083; 3.52,0.623646083; 3.525,0.623554519; 3.53,
        0.623494705; 3.535,0.623494705; 3.54,0.623438813; 3.545,0.623453548;
        3.55,0.623453548; 3.555,0.623478105; 3.56,0.623582409; 3.565,
        0.623601354; 3.57,0.623601354; 3.575,0.623654773; 3.58,0.623710553;
        3.585,0.623710553; 3.59,0.623738236; 3.595,0.623799183; 3.6,0.623963891;
        3.605,0.623963891; 3.61,0.623938314; 3.615,0.623983138; 3.62,
        0.624854999; 3.625,0.623944724; 3.63,0.624116274; 3.635,0.624275465;
        3.64,0.624275465; 3.645,0.624236524; 3.65,0.624163905; 3.655,
        0.624096596; 3.66,0.624096596; 3.665,0.62405555; 3.67,0.624086071;
        3.675,0.624086071; 3.68,0.624105303; 3.685,0.624227387; 3.69,
        0.624282115; 3.695,0.624282115; 3.7,0.62429173; 3.705,0.624344353; 3.71,
        0.624344353; 3.715,0.624336396; 3.72,0.624464476; 3.725,0.624559882;
        3.73,0.624559882; 3.735,0.624641511; 3.74,0.624638433; 3.745,
        0.624631433; 3.75,0.624631433; 3.755,0.624676688; 3.76,0.62483588;
        3.765,0.62483588; 3.77,0.624824303; 3.775,0.624802201; 3.78,0.624612409;
        3.785,0.624612409; 3.79,0.624369229; 3.795,0.624273456; 3.8,0.624273456;
        3.805,0.62410854; 3.81,0.624222268; 3.815,0.62418438; 3.82,0.62418438;
        3.825,0.624207885; 3.83,0.624217357; 3.835,0.624217357; 3.84,
        0.624208842; 3.845,0.624237641; 3.85,0.624424977; 3.855,0.624424977;
        3.86,0.624481602; 3.865,0.624413193; 3.87,0.624318472; 3.875,
        0.624318472; 3.88,0.624358768; 3.885,0.62469753; 3.89,0.62469753; 3.895,
        0.62469753; 3.9,0.624763835; 3.905,0.624628196; 3.91,0.624628196; 3.915,
        0.62451174; 3.92,0.62447701; 3.925,0.62447701; 3.93,0.624464141; 3.935,
        0.624598488; 3.94,0.62460375; 3.945,0.62460375; 3.95,0.624644349; 3.955,
        0.624661189; 3.96,0.624661189; 3.965,0.624724017; 3.97,0.624718388;
        3.975,0.62490161; 3.98,0.62490161; 3.985,0.624976653; 3.99,0.625030328;
        3.995,0.625020713; 4,0.625020713; 4.005,0.625035447; 4.01,0.625189105;
        4.015,0.625189105; 4.02,0.6251859; 4.025,0.625323771; 4.03,0.62535745;
        4.035,0.62535745; 4.04,0.625146975; 4.045,0.625059622; 4.05,0.625059622;
        4.055,0.625020824; 4.06,0.625227185; 4.065,0.625289279; 4.07,
        0.625289279; 4.075,0.625279664; 4.08,0.625292293; 4.085,0.625422175;
        4.09,0.625422175; 4.095,0.625463221; 4.1,0.625694027; 4.105,0.625694027;
        4.11,0.625830415; 4.115,0.626014594; 4.12,0.626062672; 4.125,
        0.626062672; 4.13,0.626253166; 4.135,0.626365555; 4.14,0.626365555;
        4.145,0.626366623; 4.15,0.62645082; 4.155,0.626516295; 4.16,0.626516295;
        4.165,0.626444712; 4.17,0.626427873; 4.175,0.626427873; 4.18,
        0.626376287; 4.185,0.626408929; 4.19,0.626382618; 4.195,0.626382618;
        4.2,0.626373002; 4.205,0.626405628; 4.21,0.626162512; 4.215,0.626162512;
        4.22,0.625908233; 4.225,0.625828246; 4.23,0.625828246; 4.235,
        0.625659631; 4.24,0.625606753; 4.245,0.625573075; 4.25,0.625573075;
        4.255,0.625560254; 4.26,0.625512893; 4.265,0.625512893; 4.27,
        0.625280302; 4.275,0.625193363; 4.28,0.62541964; 4.285,0.62541964; 4.29,
        0.625407887; 4.295,0.625536287; 4.3,0.625536287; 4.305,0.625453143;
        4.31,0.625394381; 4.315,0.625358598; 4.32,0.625358598; 4.325,
        0.625334933; 4.33,0.625529637; 4.335,0.625472805; 4.34,0.625472805;
        4.345,0.625333913; 4.35,0.625339175; 4.355,0.625339175; 4.36,
        0.625284559; 4.365,0.625308192; 4.37,0.625422335; 4.375,0.625422335;
        4.38,0.625460111; 4.385,0.625463269; 4.39,0.625463269; 4.395,0.62520258;
        4.4,0.625163639; 4.405,0.62518995; 4.41,0.62518995; 4.415,0.625311748;
        4.42,0.625333849; 4.425,0.62493076; 4.43,0.625361213; 4.435,0.625150738;
        4.44,0.625255984; 4.445,0.625255984; 4.45,0.625321889; 4.455,
        0.625476074; 4.46,0.625396087; 4.465,0.625396087; 4.47,0.625272153;
        4.475,0.625296359; 4.48,0.625296359; 4.485,0.625343114; 4.49,
        0.625341152; 4.495,0.625432716; 4.5,0.625432716; 4.505,0.625460494;
        4.51,0.62543313; 4.515,0.62543313; 4.52,0.625221588; 4.525,0.625089106;
        4.53,0.625050165; 4.535,0.625050165; 4.54,0.625130646; 4.545,0.62502757;
        4.55,0.625197014; 4.555,0.625197014; 4.56,0.625044233; 4.565,
        0.625239989; 4.57,0.625239989; 4.575,0.625176205; 4.58,0.625221141;
        4.585,0.625109581; 4.59,0.625109581; 4.595,0.624968553; 4.6,0.624836996;
        4.605,0.624836996; 4.61,0.624594119; 4.615,0.624424259; 4.62,
        0.624457938; 4.625,0.624457938; 4.63,0.624422681; 4.635,0.624424786;
        4.64,0.624424786; 4.645,0.62441576; 4.65,0.624505506; 4.655,0.624742307;
        4.66,0.624742307; 4.665,0.624936756; 4.67,0.625026214; 4.675,
        0.625105148; 4.68,0.625105148; 4.685,0.624966256; 4.69,0.625123072;
        4.695,0.625123072; 4.7,0.625154581; 4.705,0.625243817; 4.71,0.625273285;
        4.715,0.625273285; 4.72,0.625161103; 4.725,0.625237932; 4.73,
        0.625237932; 4.735,0.625119245; 4.74,0.625050468; 4.745,0.624925227;
        4.75,0.624925227; 4.755,0.624920778; 4.76,0.624889124; 4.765,
        0.624863865; 4.77,0.624863865; 4.775,0.624811243; 4.78,0.624833679;
        4.785,0.624833679; 4.79,0.624819184; 4.795,0.624673946; 4.8,0.624585285;
        4.805,0.624585285; 4.81,0.624600242; 4.815,0.624518151; 4.82,
        0.624518151; 4.825,0.624378175; 4.83,0.624235009; 4.835,0.624292894;
        4.84,0.624292894; 4.845,0.624404008; 4.85,0.624335168; 4.855,
        0.624335168; 4.86,0.624215188; 4.865,0.623918843; 4.87,0.623715242;
        4.875,0.623715242; 4.88,0.623583685; 4.885,0.623432371; 4.89,
        0.623468633; 4.895,0.623468633; 4.9,0.623445479; 4.905,0.623457231;
        4.91,0.623457231; 4.915,0.623440392; 4.92,0.623435178; 4.925,
        0.623455812; 4.93,0.623455812; 4.935,0.623527203; 4.94,0.623538733;
        4.945,0.623538733; 4.95,0.623433487; 4.955,0.623348016; 4.96,
        0.623385904; 4.965,0.623385904; 4.97,0.623549576; 4.975,0.623455254;
        4.98,0.623455254; 4.985,0.623353166; 4.99,0.623119187; 4.995,
        0.622925536; 5,0.622925536; 5.005,0.622810818; 5.01,0.622613165; 5.015,
        0.622592116; 5.02,0.622592116; 5.025,0.622567909; 5.03,0.622594619;
        5.035,0.622594619; 5.04,0.622599148; 5.045,0.622568627; 5.05,
        0.622761465; 5.055,0.622761465; 5.06,0.622826637; 5.065,0.623044495;
        5.07,0.623044495; 5.075,0.623067473; 5.08,0.62316406; 5.085,0.623173532;
        5.09,0.623173532; 5.095,0.62330815; 5.1,0.623361825; 5.105,0.623377612;
        5.11,0.623377612; 5.115,0.623219489; 5.12,0.623401563; 5.125,
        0.623401563; 5.13,0.623374151; 5.135,0.62338836; 5.14,0.623297482;
        5.145,0.623297482; 5.15,0.623325946; 5.155,0.623501705; 5.16,
        0.623501705; 5.165,0.623603203; 5.17,0.623640039; 5.175,0.623954722;
        5.18,0.623954722; 5.185,0.623967543; 5.19,0.624128568; 5.195,
        0.624128568; 5.2,0.624077987; 5.205,0.62412506; 5.21,0.624175578; 5.215,
        0.624175578; 5.22,0.624232203; 5.225,0.624431116; 5.23,0.624440588;
        5.235,0.624440588; 5.24,0.624424562; 5.245,0.624562434; 5.25,
        0.624562434; 5.255,0.624584886; 5.26,0.624609603; 5.265,0.624479099;
        5.27,0.624479099; 5.275,0.624483372; 5.28,0.624463376; 5.285,
        0.624463376; 5.29,0.624387376; 5.295,0.624284873; 5.3,0.624513255;
        5.305,0.624513255; 5.31,0.624519666; 5.315,0.624696478; 5.32,
        0.624696478; 5.325,0.624688058; 5.33,0.624656006; 5.335,0.624746517;
        5.34,0.624746517; 5.345,0.624767566; 5.35,0.624957613; 5.355,0.62486184;
        5.36,0.62486184; 5.365,0.624649229; 5.37,0.624541879; 5.375,0.624541879;
        5.38,0.624441848; 5.385,0.624443969; 5.39,0.624651876; 5.395,
        0.624651876; 5.4,0.624675078; 5.405,0.624704547; 5.41,0.624704547;
        5.415,0.6244289; 5.42,0.624431005; 5.425,0.624426795; 5.43,0.624426795;
        5.435,0.624542182; 5.44,0.624521133; 5.445,0.624179086; 5.45,
        0.624576913; 5.455,0.624395285; 5.46,0.62450474; 5.465,0.62450474; 5.47,
        0.624496368; 5.475,0.624535628; 5.48,0.624498792; 5.485,0.624498792;
        5.49,0.624315028; 5.495,0.624135058; 5.5,0.624135058; 5.505,0.623840372;
        5.51,0.623601051; 5.515,0.623409504; 5.52,0.623409504; 5.525,
        0.623322151; 5.53,0.623195011; 5.535,0.623195011; 5.54,0.623190802;
        5.545,0.623190802; 5.55,0.625018105; 5.555,0.635741284; 5.56,
        0.635741284; 5.565,0.651800597; 5.57,0.670068978; 5.575,0.68391609;
        5.58,0.68391609; 5.585,0.694073358; 5.59,0.702374233; 5.595,0.702374233;
        5.6,0.709890552; 5.605,0.716719325; 5.61,0.716719325; 5.615,0.722121273;
        5.62,0.726457669; 5.625,0.729736584; 5.63,0.729736584; 5.635,
        0.732639076; 5.64,0.734881852; 5.645,0.734881852; 5.65,0.736727914;
        5.655,0.737682597; 5.66,0.738657167; 5.665,0.738657167; 5.67,
        0.739600164; 5.675,0.740526322; 5.68,0.740526322; 5.685,0.741131466;
        5.69,0.741761885; 5.695,0.742570168; 5.7,0.742570168; 5.705,0.743506085;
        5.71,0.744543803; 5.715,0.74558361; 5.72,0.74558361; 5.725,0.747028084;
        5.73,0.748765587; 5.735,0.748765587; 5.74,0.750983582; 5.745,
        0.753289185; 5.75,0.755832005; 5.755,0.755832005; 5.76,0.758856641;
        5.765,0.762202864; 5.77,0.765656964; 5.775,0.765656964; 5.78,
        0.769173063; 5.785,0.772921004; 5.79,0.772921004; 5.795,0.776673044;
        5.8,0.780678469; 5.805,0.784801418; 5.81,0.784801418; 5.815,0.789109104;
        5.82,0.793417843; 5.825,0.793417843; 5.83,0.797813234; 5.835,
        0.802139449; 5.84,0.806790235; 5.845,0.806790235; 5.85,0.811037118;
        5.855,0.815532556; 5.86,0.819829718; 5.865,0.819829718; 5.87,
        0.824306769; 5.875,0.82851342; 5.88,0.82851342; 5.885,0.832708494; 5.89,
        0.836796792; 5.895,0.841073957; 5.9,0.841073957; 5.905,0.84485226; 5.91,
        0.848812063; 5.915,0.848812063; 5.92,0.852495645; 5.925,0.855955198;
        5.93,0.859335675; 5.935,0.859335675; 5.94,0.862411992; 5.945,
        0.865617617; 5.95,0.865617617; 5.955,0.868450818; 5.96,0.870810416;
        5.965,0.873382531; 5.97,0.873382531; 5.975,0.875834314; 5.98,
        0.878522153; 5.985,0.878522153; 5.99,0.880779836; 5.995,0.882957789; 6,
        0.885052293; 6.005,0.885052293; 6.01,0.887225511; 6.015,0.88916939;
        6.02,0.88916939; 6.025,0.891031417; 6.03,0.892614305; 6.035,0.894201402;
        6.04,0.894201402; 6.045,0.895667229; 6.05,0.897045941; 6.055,
        0.898342498; 6.06,0.898342498; 6.065,0.899460202; 6.07,0.90060948;
        6.075,0.90060948; 6.08,0.901604111; 6.085,0.902704418; 6.09,0.903630575;
        6.095,0.903630575; 6.1,0.904343085; 6.105,0.905167714; 6.11,0.905167714;
        6.115,0.90573288; 6.12,0.906462756; 6.125,0.906994244; 6.13,0.906994244;
        6.135,0.907582565; 6.14,0.908063344; 6.145,0.908063344; 6.15,
        0.908605357; 6.155,0.909172629; 6.16,0.909564858; 6.165,0.909564858;
        6.17,0.909922692; 6.175,0.91010298; 6.18,0.910242956; 6.185,0.910242956;
        6.19,0.910417663; 6.195,0.910642027; 6.2,0.910642027; 6.205,0.910834626;
        6.21,0.910705174; 6.215,0.910517327; 6.22,0.910517327; 6.225,
        0.910450656; 6.23,0.910346463; 6.235,0.910346463; 6.24,0.910265074;
        6.245,0.909997065; 6.25,0.910070737; 6.255,0.910070737; 6.26,0.91003548;
        6.265,0.910137568; 6.27,0.910137568; 6.275,0.90986393; 6.28,0.909603241;
        6.285,0.909407485; 6.29,0.909407485; 6.295,0.909086487; 6.3,0.908773446;
        6.305,0.908538749; 6.31,0.908538749; 6.315,0.908528225; 6.32,
        0.908675664; 6.325,0.908675664; 6.33,0.908419918; 6.335,0.908207402;
        6.34,0.907841022; 6.345,0.907841022; 6.35,0.90749266; 6.355,0.907217013;
        6.36,0.907217013; 6.365,0.906916012; 6.37,0.906722233; 6.375,
        0.906457892; 6.38,0.906457892; 6.385,0.906231615; 6.39,0.906184606;
        6.395,0.906184606; 6.4,0.906042524; 6.405,0.905880447; 6.41,0.905908225;
        6.415,0.905908225; 6.42,0.905852445; 6.425,0.905834442; 6.43,
        0.905592793; 6.435,0.905592793; 6.44,0.905718449; 6.445,0.905956415;
        6.45,0.905956415; 6.455,0.90589011; 6.46,0.905789681; 6.465,0.905660229;
        6.47,0.905660229; 6.475,0.905601722; 6.48,0.905524925; 6.485,
        0.905524925; 6.49,0.905451668; 6.495,0.905536486; 6.5,0.905634364;
        6.505,0.905634364; 6.51,0.905685648; 6.515,0.905859302; 6.52,
        0.905859302; 6.525,0.905929035; 6.53,0.906066779; 6.535,0.906141503;
        6.54,0.906141503; 6.545,0.906291732; 6.55,0.906363395; 6.555,
        0.906330769; 6.56,0.906330769; 6.565,0.906387808; 6.57,0.906423496;
        6.575,0.906423496; 6.58,0.906425282; 6.585,0.906304043; 6.59,
        0.906175644; 6.595,0.906175644; 6.6,0.906145729; 6.605,0.906099421;
        6.61,0.906099421; 6.615,0.906056446; 6.62,0.906087732; 6.625,
        0.906115096; 6.63,0.906115096; 6.635,0.906194157; 6.64,0.906361497;
        6.645,0.906404456; 6.65,0.906404456; 6.655,0.906658847; 6.66,
        0.906701997; 6.665,0.906701997; 6.67,0.906965892; 6.675,0.906967997;
        6.68,0.907045671; 6.685,0.907045671; 6.69,0.907017717; 6.695,
        0.907067182; 6.7,0.907067182; 6.705,0.907200732; 6.71,0.907220729;
        6.715,0.907164949; 6.72,0.907164949; 6.725,0.907352987; 6.73,
        0.907467704; 6.735,0.907467704; 6.74,0.907564753; 6.745,0.907492803;
        6.75,0.907660143; 6.755,0.907660143; 6.76,0.907864207; 6.765,
        0.908132583; 6.77,0.908311484; 6.775,0.908311484; 6.78,0.908553436;
        6.785,0.908498708; 6.79,0.908498708; 6.795,0.908674994; 6.8,0.908781292;
        6.805,0.908933403; 6.81,0.908933403; 6.815,0.908988673; 6.82,0.90905182;
        6.825,0.90905182; 6.83,0.909269773; 6.835,0.909335025; 6.84,0.909385543;
        6.845,0.909385543; 6.85,0.909541529; 6.855,0.909535214; 6.86,
        0.909535214; 6.865,0.909576515; 6.87,0.90941356; 6.875,0.909458816;
        6.88,0.909458816; 6.885,0.90952933; 6.89,0.909658782; 6.895,0.909703383;
        6.9,0.909703383; 6.905,0.909977818; 6.91,0.909942035; 6.915,0.909942035;
        6.92,0.910208066; 6.925,0.910221748; 6.93,0.910236546; 6.935,
        0.910236546; 6.94,0.910282694; 6.945,0.910322688; 6.95,0.910322688;
        6.955,0.910545983; 6.96,0.910545983; 6.965,0.910563874; 6.97,
        0.910563874; 6.975,0.910619431; 6.98,0.910681526; 6.985,0.910682754;
        6.99,0.910682754; 6.995,0.910691157; 7,0.910725888; 7.005,0.910725888;
        7.01,0.910865849; 7.015,0.910955307; 7.02,0.910965831; 7.025,
        0.910965831; 7.03,0.911203016; 7.035,0.911112505; 7.04,0.911112505;
        7.045,0.911336151; 7.05,0.911285091; 7.055,0.911301245; 7.06,
        0.911301245; 7.065,0.911261778; 7.07,0.911263883; 7.075,0.911263883;
        7.08,0.911543803; 7.085,0.911655363; 7.09,0.911761661; 7.095,
        0.911761661; 7.1,0.911840722; 7.105,0.911868086; 7.11,0.911890873;
        7.115,0.911890873; 7.12,0.912003023; 7.125,0.912040911; 7.13,
        0.912040911; 7.135,0.91226848; 7.14,0.912412746; 7.145,0.912617974;
        7.15,0.912617974; 7.155,0.912782284; 7.16,0.912779079; 7.165,
        0.912779079; 7.17,0.912816967; 7.175,0.912788551; 7.18,0.912839834;
        7.185,0.912839834; 7.19,0.912945079; 7.195,0.913030344; 7.2,0.913871237;
        7.205,0.913254771; 7.21,0.913462104; 7.215,0.913714246; 7.22,
        0.913714246; 7.225,0.914211004; 7.23,0.914329931; 7.235,0.914559636;
        7.24,0.914559636; 7.245,0.914601734; 7.25,0.914904841; 7.255,
        0.914904841; 7.26,0.91519224; 7.265,0.915342437; 7.27,0.915410847;
        7.275,0.915410847; 7.28,0.915466706; 7.285,0.915528674; 7.29,
        0.915528674; 7.295,0.91561708; 7.3,0.915642338; 7.305,0.915794051; 7.31,
        0.915794051; 7.315,0.915957181; 7.32,0.91615812; 7.325,0.916288895;
        7.33,0.916288895; 7.335,0.916508857; 7.34,0.916797325; 7.345,
        0.916797325; 7.35,0.917094116; 7.355,0.917322498; 7.36,0.917660112;
        7.365,0.917660112; 7.37,0.917662217; 7.375,0.917890599; 7.38,
        0.917890599; 7.385,0.918049791; 7.39,0.918269705; 7.395,0.918469671;
        7.4,0.918469671; 7.405,0.918514863; 7.41,0.918654823; 7.415,0.918654823;
        7.42,0.918759016; 7.425,0.918898992; 7.43,0.919184254; 7.435,
        0.919184254; 7.44,0.919302129; 7.445,0.919301794; 7.45,0.919334436;
        7.455,0.919334436; 7.46,0.919492304; 7.465,0.919699573; 7.47,
        0.919699573; 7.475,0.920070036; 7.48,0.920251313; 7.485,0.920541136;
        7.49,0.920541136; 7.495,0.920573762; 7.5,0.920766106; 7.505,0.920766106;
        7.51,0.92085129; 7.515,0.920932664; 7.52,0.920962133; 7.525,0.920962133;
        7.53,0.92098956; 7.535,0.921038707; 7.54,0.920872403; 7.545,0.920987136;
        7.55,0.920939776; 7.555,0.920988922; 7.56,0.920988922; 7.565,0.92099208;
        7.57,0.920991713; 7.575,0.921057268; 7.58,0.921057268; 7.585,
        0.921143569; 7.59,0.921238657; 7.595,0.921238657; 7.6,0.921360741;
        7.605,0.921310223; 7.61,0.921438431; 7.615,0.921438431; 7.62,
        0.921441588; 7.625,0.921633135; 7.63,0.921633135; 7.635,0.921711128;
        7.64,0.921785294; 7.645,0.92181792; 7.65,0.92181792; 7.655,0.921840101;
        7.66,0.921833691; 7.665,0.921847373; 7.67,0.921847373; 7.675,
        0.921857897; 7.68,0.921944437; 7.685,0.921944437; 7.69,0.921971801;
        7.695,0.921986105; 7.7,0.922024408; 7.705,0.922024408; 7.71,0.922113866;
        7.715,0.922126687; 7.72,0.922126687; 7.725,0.922102481; 7.73,
        0.922070907; 7.735,0.922236509; 7.74,0.922236509; 7.745,0.922423845;
        7.75,0.922605919; 7.755,0.922605919; 7.76,0.922691391; 7.765,
        0.922611405; 7.77,0.922738943; 7.775,0.922738943; 7.78,0.922779638;
        7.785,0.922846229; 7.79,0.92268817; 7.795,0.92268817; 7.8,0.922626075;
        7.805,0.922637828; 7.81,0.922637828; 7.815,0.922697818; 7.82,
        0.922646247; 7.825,0.922718899; 7.83,0.922718899; 7.835,0.922671538;
        7.84,0.922698567; 7.845,0.922698567; 7.85,0.922615981; 7.855,
        0.922632135; 7.86,0.922751397; 7.865,0.922751397; 7.87,0.922807177;
        7.875,0.923048874; 7.88,0.923048874; 7.885,0.923220217; 7.89,
        0.923225654; 7.895,0.923313008; 7.9,0.923313008; 7.905,0.923316372;
        7.91,0.923481974; 7.915,0.923546174; 7.92,0.923546174; 7.925,
        0.923548279; 7.93,0.923492722; 7.935,0.923492722; 7.94,0.923475883;
        7.945,0.923440099; 7.95,0.923544802; 7.955,0.923544802; 7.96,
        0.923562694; 7.965,0.923567366; 7.97,0.923567366; 7.975,0.92345874;
        7.98,0.923414537; 7.985,0.923597234; 7.99,0.923597234; 7.995,0.92368564;
        8,0.923837687; 8.005,0.923849232; 8.01,0.923849232; 8.015,0.923866247;
        8.02,0.923938372; 8.025,0.923938372; 8.03,0.923917323; 8.035,
        0.923941896; 8.04,0.923907165; 8.045,0.923907165; 8.05,0.923915584;
        8.055,0.924046997; 8.06,0.924046997; 8.065,0.924110144; 8.07,
        0.924139613; 8.075,0.924253932; 8.08,0.924253932; 8.085,0.924367597;
        8.09,0.92454114; 8.095,0.92454114; 8.1,0.924562189; 8.105,0.924777941;
        8.11,0.92514547; 8.115,0.92514547; 8.12,0.925208617; 8.125,0.925329952;
        8.13,0.925285638; 8.135,0.925285638; 8.14,0.925379864; 8.145,
        0.925486911; 8.15,0.925486911; 8.155,0.925617415; 8.16,0.925955029;
        8.165,0.926073956; 8.17,0.926073956; 8.175,0.926118159; 8.18,
        0.926205768; 8.185,0.926205768; 8.19,0.926280492; 8.195,0.926281544;
        8.2,0.926405479; 8.205,0.926405479; 8.21,0.926341279; 8.215,0.926357273;
        8.22,0.926320102; 8.225,0.926320102; 8.23,0.926549537; 8.235,
        0.926905314; 8.24,0.926905314; 8.245,0.926994772; 8.25,0.92704808;
        8.255,0.926966786; 8.26,0.926966786; 8.265,0.926997834; 8.27,
        0.926934001; 8.275,0.926934001; 8.28,0.926919267; 8.285,0.927147904;
        8.29,0.927284723; 8.295,0.927284723; 8.3,0.927426804; 8.305,0.927580653;
        8.31,0.927580653; 8.315,0.927690108; 8.32,0.927740211; 8.325,0.92786448;
        8.33,0.92786448; 8.335,0.927904473; 8.34,0.927950415; 8.345,0.927876743;
        8.35,0.927876743; 8.355,0.928097694; 8.36,0.928353169; 8.365,
        0.928353169; 8.37,0.92845001; 8.375,0.928419553; 8.38,0.928412186;
        8.385,0.928412186; 8.39,0.928527573; 8.395,0.928655972; 8.4,0.928655972;
        8.405,0.928731749; 8.41,0.928859956; 8.415,0.928984146; 8.42,
        0.928984146; 8.425,0.929112194; 8.43,0.929191686; 8.435,0.929191686;
        8.44,0.929272725; 8.445,0.929447942; 8.45,0.929630016; 8.455,
        0.929630016; 8.46,0.929743681; 8.465,0.929840905; 8.47,0.929932979;
        8.475,0.929932979; 8.48,0.930271869; 8.485,0.930544948; 8.49,
        0.930544948; 8.495,0.93052999; 8.5,0.930576298; 8.505,0.930626816; 8.51,
        0.930626816; 8.515,0.930694125; 8.52,0.930733066; 8.525,0.930733066;
        8.53,0.930729988; 8.535,0.930819207; 8.54,0.931019173; 8.545,
        0.931019173; 8.55,0.931213622; 8.555,0.931355703; 8.56,0.931417351;
        8.565,0.931417351; 8.57,0.93156066; 8.575,0.931756416; 8.58,0.931756416;
        8.585,0.931770544; 8.59,0.931733007; 8.595,0.931697224; 8.6,0.931697224;
        8.605,0.931910871; 8.61,0.932116004; 8.615,0.932116004; 8.62,
        0.932075166; 8.625,0.931960448; 8.63,0.931839161; 8.635,0.931839161;
        8.64,0.931812451; 8.645,0.931887175; 8.65,0.931887175; 8.655,
        0.931933674; 8.66,0.932089629; 8.665,0.93228328; 8.67,0.93228328; 8.675,
        0.93242324; 8.68,0.932554797; 8.685,0.932521118; 8.69,0.932521118;
        8.695,0.932690993; 8.7,0.932855176; 8.705,0.932855176; 8.71,0.932973051;
        8.715,0.933026471; 8.72,0.932924383; 8.725,0.932924383; 8.73,
        0.932920173; 8.735,0.932924446; 8.74,0.932924446; 8.745,0.932931814;
        8.75,0.932930873; 8.755,0.932739964; 8.76,0.932739964; 8.765,
        0.932584919; 8.77,0.932449041; 8.775,0.932449041; 8.78,0.932406943;
        8.785,0.932576818; 8.79,0.93264207; 8.795,0.93264207; 8.8,0.932719091;
        8.805,0.932708471; 8.81,0.932734782; 8.815,0.932734782; 8.82,
        0.932866195; 8.825,0.932995646; 8.83,0.932995646; 8.835,0.933135623;
        8.84,0.933239257; 8.845,0.933193077; 8.85,0.933193077; 8.855,
        0.933259381; 8.86,0.933209374; 8.865,0.933209374; 8.87,0.933322624;
        8.875,0.933396296; 8.88,0.933403663; 8.885,0.933403663; 8.89,
        0.933590633; 8.895,0.933647465; 8.9,0.933689037; 8.905,0.933689037;
        8.91,0.933817037; 8.915,0.933887552; 8.92,0.933887552; 8.925,
        0.934032854; 8.93,0.934215981; 8.935,0.934226936; 8.94,0.934226936;
        8.945,0.934469462; 8.95,0.934422102; 8.955,0.934422102; 8.96,
        0.934646465; 8.965,0.934671724; 8.97,0.934680399; 8.975,0.934680399;
        8.98,0.934643994; 8.985,0.934670305; 8.99,0.934670305; 8.995,
        0.934739751; 9,0.934651345; 9.005,0.934458746; 9.01,0.934458746; 9.015,
        0.934258956; 9.02,0.934091616; 9.025,0.933902174; 9.03,0.933902174;
        9.035,0.933853028; 9.04,0.933797248; 9.045,0.933797248; 9.05,
        0.933836045; 9.055,0.933743749; 9.06,0.933957396; 9.065,0.933957396;
        9.07,0.934211675; 9.075,0.934299029; 9.08,0.934299029; 9.085,
        0.934281599; 9.09,0.934117975; 9.095,0.933974411; 9.1,0.933974411;
        9.105,0.933867651; 9.11,0.933740304; 9.115,0.933740304; 9.12,
        0.933908043; 9.125,0.933914357; 9.13,0.933957508; 9.135,0.933957508;
        9.14,0.934017338; 9.145,0.93403523; 9.15,0.934059755; 9.155,0.934059755;
        9.16,0.934135723; 9.165,0.934069419; 9.17,0.934069419; 9.175,
        0.934038435; 9.18,0.933934242; 9.185,0.934075622; 9.19,0.934075622;
        9.195,0.934250472; 9.2,0.934232756; 9.205,0.934232756; 9.21,0.934078747;
        9.215,0.933913512; 9.22,0.933831246; 9.225,0.933831246; 9.23,
        0.933832298; 9.235,0.933818409; 9.24,0.933864717; 9.245,0.933864717;
        9.25,0.933936283; 9.255,0.934068765; 9.26,0.934068765; 9.265,
        0.934303462; 9.27,0.934313986; 9.275,0.934308644; 9.28,0.934308644;
        9.285,0.934201294; 9.29,0.934303382; 9.295,0.934303382; 9.3,0.934439069;
        9.305,0.93442781; 9.31,0.934488853; 9.315,0.934488853; 9.32,0.93443041;
        9.325,0.934520155; 9.33,0.934520155; 9.335,0.93447911; 9.34,0.934508578;
        9.345,0.934453021; 9.35,0.934453021; 9.355,0.93443092; 9.36,0.934338097;
        9.365,0.934333058; 9.37,0.934333058; 9.375,0.934344635; 9.38,
        0.934377755; 9.385,0.934377755; 9.39,0.934596665; 9.395,0.934706615;
        9.4,0.934956811; 9.405,0.934956811; 9.41,0.934928395; 9.415,0.935087586;
        9.42,0.935087586; 9.425,0.93511916; 9.43,0.935315123; 9.435,0.935340669;
        9.44,0.935340669; 9.445,0.935336459; 9.45,0.935256329; 9.455,
        0.935127867; 9.46,0.935125825; 9.465,0.935091094; 9.47,0.935045153;
        9.475,0.935045153; 9.48,0.935054625; 9.485,0.934974193; 9.49,
        0.934903248; 9.495,0.934903248; 9.5,0.934933769; 9.505,0.934991462;
        9.51,0.934991462; 9.515,0.935080921; 9.52,0.935041183; 9.525,
        0.935092338; 9.53,0.935092338; 9.535,0.935057607; 9.54,0.93518902;
        9.545,0.93518902; 9.55,0.93519744; 9.555,0.935217931; 9.56,0.935113627;
        9.565,0.935113627; 9.57,0.935064161; 9.575,0.935187027; 9.58,
        0.935263856; 9.585,0.935263856; 9.59,0.935380678; 9.595,0.935614657;
        9.6,0.935614657; 9.605,0.935734637; 9.61,0.935704929; 9.615,0.935666483;
        9.62,0.935666483; 9.625,0.935843295; 9.63,0.936195866; 9.635,
        0.936195866; 9.64,0.936310583; 9.645,0.936450464; 9.65,0.936441231;
        9.655,0.936441231; 9.66,0.93639808; 9.665,0.936346606; 9.67,0.936346606;
        9.675,0.936350816; 9.68,0.93649505; 9.685,0.936558197; 9.69,0.936558197;
        9.695,0.93664976; 9.7,0.936643397; 9.705,0.936759167; 9.71,0.936759167;
        9.715,0.936947205; 9.72,0.93718085; 9.725,0.93718085; 9.73,0.937282938;
        9.735,0.937290416; 9.74,0.937226217; 9.745,0.937226217; 9.75,
        0.937530375; 9.755,0.9378338; 9.76,0.9378338; 9.765,0.937914839; 9.77,
        0.937937786; 9.775,0.937841933; 9.78,0.937841933; 9.785,0.93783927;
        9.79,0.937761596; 9.795,0.936873326; 9.8,0.937718445; 9.805,0.937729129;
        9.81,0.937769123; 9.815,0.937769123; 9.82,0.937822654; 9.825,
        0.937878833; 9.83,0.937824105; 9.835,0.937824105; 9.84,0.937877525;
        9.845,0.938043813; 9.85,0.938043813; 9.855,0.938050127; 9.86,
        0.938052264; 9.865,0.937967015; 9.87,0.937967015; 9.875,0.93814067;
        9.88,0.938312682; 9.885,0.938312682; 9.89,0.938322154; 9.895,
        0.938308313; 9.9,0.938136667; 9.905,0.938136667; 9.91,0.938003867;
        9.915,0.937845106; 9.92,0.937791431; 9.925,0.937791431; 9.93,
        0.937883314; 9.935,0.937979087; 9.94,0.937979087; 9.945,0.938087952;
        9.95,0.938126765; 9.955,0.938226748; 9.96,0.938226748; 9.965,
        0.938417991; 9.97,0.938607432; 9.975,0.938607432; 9.98,0.938526394;
        9.985,0.938373613; 9.99,0.938215745; 9.995,0.938215745; 10,0.938261;
        10.005,0.938311215; 10.01,0.938311215; 10.015,0.938218392; 10.02,
        0.938080521; 10.025,0.937884031; 10.03,0.937884031; 10.035,0.937760097;
        10.04,0.937693792; 10.045,0.937574865; 10.05,0.937574865; 10.055,
        0.937653927; 10.06,0.937721284; 10.065,0.937721284; 10.07,0.937758917;
        10.075,0.937696647; 10.08,0.937756637; 10.085,0.937756637; 10.09,
        0.938064335; 10.095,0.938291665; 10.1,0.938291665; 10.105,0.938397197;
        10.11,0.938330765; 10.115,0.938184937; 10.12,0.938184937; 10.125,
        0.938081509; 10.13,0.938052041; 10.135,0.938220848; 10.14,0.938220848;
        10.145,0.938227162; 10.15,0.938129284; 10.155,0.938129284; 10.16,
        0.9378921; 10.165,0.93777633; 10.17,0.937652141; 10.175,0.937652141;
        10.18,0.937669235; 10.185,0.937571357; 10.19,0.937571357; 10.195,
        0.937444872; 10.2,0.937380975; 10.205,0.937568311; 10.21,0.937568311;
        10.215,0.93796255; 10.22,0.938098317; 10.225,0.938098317; 10.23,
        0.938176868; 10.235,0.938142759; 10.24,0.938131788; 10.245,0.938131788;
        10.25,0.938035345; 10.255,0.937911156; 10.26,0.938004106; 10.265,
        0.938004106; 10.27,0.93807883; 10.275,0.938130401; 10.28,0.938130401;
        10.285,0.938168863; 10.29,0.938165706; 10.295,0.938310896; 10.3,
        0.938310896; 10.305,0.938461987; 10.31,0.9385104; 10.315,0.9385104;
        10.32,0.938439885; 10.325,0.938357794; 10.33,0.938543026; 10.335,
        0.938543026; 10.34,0.938844314; 10.345,0.938860101; 10.35,0.934347186;
        10.355,0.938813729; 10.36,0.938638783; 10.365,0.938505919; 10.37,
        0.938505919; 10.375,0.938348115; 10.38,0.938193404; 10.385,0.938239345;
        10.39,0.938239345; 10.395,0.938144625; 10.4,0.938028855; 10.405,
        0.938028855; 10.41,0.937942315; 10.415,0.937844437; 10.42,0.937825493;
        10.425,0.937825493; 10.43,0.937879981; 10.435,0.937794732; 10.44,
        0.937794732; 10.445,0.937682168; 10.45,0.937566446; 10.455,0.937787349;
        10.46,0.937787349; 10.465,0.938015683; 10.47,0.938013881; 10.475,
        0.937975052; 10.48,0.937975052; 10.485,0.937891909; 10.49,0.937859857;
        10.495,0.937859857; 10.5,0.937828283; 10.505,0.937793138; 10.51,
        0.937874352; 10.515,0.937874352; 10.52,0.938010118; 10.525,0.938116958;
        10.53,0.938116958; 10.535,0.938163266; 10.54,0.938184442; 10.545,
        0.938326396; 10.55,0.938326396; 10.555,0.938515837; 10.56,0.938605168;
        10.565,0.938605168; 10.57,0.938689715; 10.575,0.938577884; 10.58,
        0.938675762; 10.585,0.938675762; 10.59,0.938791181; 10.595,0.938853148;
        10.6,0.938743693; 10.605,0.938743693; 10.61,0.938560566; 10.615,
        0.938466547; 10.62,0.938466547; 10.625,0.938385509; 10.63,0.938299208;
        10.635,0.93834408; 10.64,0.93834408; 10.645,0.938359867; 10.65,
        0.9383643; 10.655,0.9383643; 10.66,0.938281236; 10.665,0.93818862;
        10.67,0.938214262; 10.675,0.938214262; 10.68,0.938354238; 10.685,
        0.938424752; 10.69,0.938424752; 10.695,0.938331802; 10.7,0.938161304;
        10.705,0.938225504; 10.71,0.938225504; 10.715,0.938355849; 10.72,
        0.938317721; 10.725,0.938221948; 10.73,0.938221948; 10.735,0.937977668;
        10.74,0.937885785; 10.745,0.937885785; 10.75,0.937787907; 10.755,
        0.93773739; 10.76,0.937867734; 10.765,0.937867734; 10.77,0.937937196;
        10.775,0.938072803; 10.78,0.938072803; 10.785,0.938196657; 10.79,
        0.938200006; 10.795,0.93852853; 10.8,0.93852853; 10.805,0.938461174;
        10.81,0.938680195; 10.815,0.938631782; 10.82,0.938631782; 10.825,
        0.938686398; 10.83,0.938713459; 10.835,0.938713459; 10.84,0.938729246;
        10.845,0.938996345; 10.85,0.9391058; 10.855,0.9391058; 10.86,
        0.939205783; 10.865,0.939342538; 10.87,0.939342538; 10.875,0.939323594;
        10.88,0.939278339; 10.885,0.93921744; 10.89,0.93921744; 10.895,
        0.93921744; 10.9,0.939274942; 10.905,0.939274942; 10.91,0.939257306;
        10.915,0.939398334; 10.92,0.939673981; 10.925,0.939673981; 10.93,
        0.939717132; 10.935,0.939748067; 10.94,0.939592783; 10.945,0.939592783;
        10.95,0.939428377; 10.955,0.939411123; 10.96,0.939411123; 10.965,
        0.939396389; 10.97,0.939705156; 10.975,0.93971568; 10.98,0.93971568;
        10.985,0.93973673; 10.99,0.939798697; 10.995,0.939798697; 11,
        0.939888155; 11.005,0.939919601; 11.01,0.940084788; 11.015,0.940084788;
        11.02,0.940017431; 11.025,0.940189443; 11.03,0.940256099; 11.035,
        0.940256099; 11.04,0.940472904; 11.045,0.94067464; 11.05,0.94067464;
        11.055,0.94068746; 11.06,0.940723244; 11.065,0.940672726; 11.07,
        0.940672726; 11.075,0.940718667; 11.08,0.940691304; 11.085,0.940691304;
        11.09,0.940712097; 11.095,0.940828744; 11.1,0.940949776; 11.105,
        0.940949776; 11.11,0.941112173; 11.115,0.941316348; 11.12,0.941316348;
        11.125,0.941361604; 11.13,0.94151118; 11.135,0.941653261; 11.14,
        0.941653261; 11.145,0.941907954; 11.15,0.942098129; 11.155,0.942244212;
        11.16,0.942244212; 11.165,0.942324199; 11.17,0.942449568; 11.175,
        0.942449568; 11.18,0.942523288; 11.185,0.942586435; 11.19,0.942734831;
        11.195,0.942734831; 11.2,0.942935689; 11.205,0.943211432; 11.21,
        0.943211432; 11.215,0.943319085; 11.22,0.943488849; 11.225,0.943816161;
        11.23,0.943816161; 11.235,0.944335403; 11.24,0.944676397; 11.245,
        0.944676397; 11.25,0.944891528; 11.255,0.945023451; 11.26,0.945018189;
        11.265,0.945018189; 11.27,0.94515984; 11.275,0.945262964; 11.28,
        0.945331198; 11.285,0.945331198; 11.29,0.945331198; 11.295,0.945271224;
        11.3,0.945271224; 11.305,0.945221009; 11.31,0.945197855; 11.315,
        0.94525153; 11.32,0.94525153; 11.325,0.945394696; 11.33,0.9455252;
        11.335,0.9455252; 11.34,0.945494105; 11.345,0.945482368; 11.35,
        0.94550868; 11.355,0.94550868; 11.36,0.945615519; 11.365,0.945850216;
        11.37,0.945893287; 11.375,0.945893287; 11.38,0.946074341; 11.385,
        0.946074341; 11.39,0.946074341; 11.395,0.946291226; 11.4,0.946405943;
        11.405,0.946485339; 11.41,0.946485339; 11.415,0.946581112; 11.42,
        0.946586375; 11.425,0.946586375; 11.43,0.946635521; 11.435,0.946562902;
        11.44,0.946487125; 11.445,0.946487125; 11.45,0.946481783; 11.455,
        0.946464944; 11.46,0.946464944; 11.465,0.946389263; 11.47,0.946298688;
        11.475,0.946274482; 11.48,0.946274482; 11.485,0.946342859; 11.49,
        0.946536511; 11.495,0.946553334; 11.5,0.946553334; 11.505,0.946775338;
        11.51,0.946865848; 11.515,0.946865848; 11.52,0.947187436; 11.525,
        0.947272685; 11.53,0.947258588; 11.535,0.947258588; 11.54,0.947209602;
        11.545,0.947181185; 11.55,0.947181185; 11.555,0.947214306; 11.56,
        0.947126952; 11.565,0.946968032; 11.57,0.946968032; 11.575,0.946861192;
        11.58,0.946802255; 11.585,0.946802255; 11.59,0.946772085; 11.595,
        0.946832537; 11.6,0.946827274; 11.605,0.946827274; 11.61,0.946831548;
        11.615,0.947009412; 11.62,0.947087087; 11.625,0.947087087; 11.63,
        0.947331893; 11.635,0.947219281; 11.64,0.947219281; 11.645,0.947347489;
        11.65,0.947310653; 11.655,0.947256531; 11.66,0.947256531; 11.665,
        0.947220094; 11.67,0.947106429; 11.675,0.947106429; 11.68,0.947225022;
        11.685,0.947171347; 11.69,0.947139773; 11.695,0.947139773; 11.7,
        0.947334222; 11.705,0.947341589; 11.71,0.947333344; 11.715,0.947333344;
        11.72,0.947283863; 11.725,0.947265972; 11.73,0.947265972; 11.735,
        0.94740059; 11.74,0.947416377; 11.745,0.947535176; 11.75,0.947535176;
        11.755,0.9476656; 11.76,0.947580703; 11.765,0.947580703; 11.77,
        0.947555571; 11.775,0.947467165; 11.78,0.947442592; 11.785,0.947442592;
        11.79,0.947524683; 11.795,0.947600189; 11.8,0.947600189; 11.805,
        0.947851741; 11.81,0.94793278; 11.815,0.947944628; 11.82,0.947944628;
        11.825,0.948175992; 11.83,0.948242296; 11.835,0.948214422; 11.84,
        0.948214422; 11.845,0.948066202; 11.85,0.9480441; 11.855,0.9480441;
        11.86,0.94805799; 11.865,0.948055566; 11.87,0.948069248; 11.875,
        0.948069248; 11.88,0.948238995; 11.885,0.948032795; 11.89,0.948032795;
        11.895,0.947927549; 11.9,0.947712849; 11.905,0.947588915; 11.91,
        0.947588915; 11.915,0.947560499; 11.92,0.947511432; 11.925,0.948481394;
        11.93,0.947660864; 11.935,0.947674546; 11.94,0.947660466; 11.945,
        0.947660466; 11.95,0.947861468; 11.955,0.947783587; 11.96,0.947839335;
        11.965,0.947839335; 11.97,0.947665696; 11.975,0.947803567; 11.98,
        0.947803567; 11.985,0.947968101; 11.99,0.947976138; 11.995,0.947954036;
        12,0.947954036; 12.005,0.94788636; 12.01,0.947862855; 12.015,
        0.947862855; 12.02,0.947806023; 12.025,0.94770183; 12.03,0.947825764;
        12.035,0.947825764; 12.04,0.94791417; 12.045,0.947931121; 12.05,
        0.9477774; 12.055,0.9477774; 12.06,0.947757403; 12.065,0.947811891;
        12.07,0.947811891; 12.075,0.94805185; 12.08,0.948038168; 12.085,
        0.948204839; 12.09,0.948204839; 12.095,0.947995401; 12.1,0.948025922;
        12.105,0.948025922; 12.11,0.947937245; 12.115,0.947858518; 12.12,
        0.947834312; 12.125,0.947834312; 12.13,0.947674355; 12.135,0.947833546;
        12.14,0.947833546; 12.145,0.947888274; 12.15,0.948033512; 12.155,
        0.948218345; 12.16,0.948218345; 12.165,0.948205716; 12.17,0.948084747;
        12.175,0.947834184; 12.18,0.947834184; 12.185,0.947888912; 12.19,
        0.948095112; 12.195,0.948095112; 12.2,0.948284554; 12.205,0.948344304;
        12.21,0.948407467; 12.215,0.948407467; 12.22,0.948324356; 12.225,
        0.9482625; 12.23,0.9482625; 12.235,0.948199353; 12.24,0.948419443;
        12.245,0.948476276; 12.25,0.948476276; 12.255,0.948508902; 12.26,
        0.948502491; 12.265,0.948496176; 12.27,0.948496176; 12.275,0.948636615;
        12.28,0.948778632; 12.285,0.948778632; 12.29,0.948830202; 12.295,
        0.948614386; 12.3,0.948475462; 12.305,0.948475462; 12.31,0.948572288;
        12.315,0.948815883; 12.32,0.948815883; 12.325,0.948822197; 12.33,
        0.948777022; 12.335,0.94865406; 12.34,0.94865406; 12.345,0.948490803;
        12.35,0.94843389; 12.355,0.94843389; 12.36,0.948333907; 12.365,
        0.948418311; 12.37,0.948346744; 12.375,0.948346744; 12.38,0.948312013;
        12.385,0.948277825; 12.39,0.948220992; 12.395,0.948220992; 12.4,
        0.948130481; 12.405,0.948205269; 12.41,0.948205269; 12.415,0.948077922;
        12.42,0.947930372; 12.425,0.947559223; 12.43,0.947559223; 12.435,
        0.947420299; 12.44,0.947405342; 12.445,0.947405342; 12.45,0.947363244;
        12.455,0.947367166; 12.46,0.947430744; 12.465,0.947430744; 12.47,
        0.947173037; 12.475,0.947071236; 12.48,0.947071236; 12.485,0.946899686;
        12.49,0.946724469; 12.495,0.946580283; 12.5,0.946580283; 12.505,
        0.946417153; 12.51,0.946401127; 12.515,0.946247469; 12.52,0.946247469;
        12.525,0.94612749; 12.53,0.946257834; 12.535,0.946257834; 12.54,
        0.946188372; 12.545,0.946087991; 12.55,0.945825643; 12.555,0.945825643;
        12.56,0.945904577; 12.565,0.945990049; 12.57,0.945990049; 12.575,
        0.945845863; 12.58,0.945638801; 12.585,0.945454797; 12.59,0.945454797;
        12.595,0.945189308; 12.6,0.944960655; 12.605,0.944699647; 12.61,
        0.944699647; 12.615,0.94461097; 12.62,0.944593078; 12.625,0.944593078;
        12.63,0.944621415; 12.635,0.94471352; 12.64,0.944692471; 12.645,
        0.944692471; 12.65,0.9448335; 12.655,0.944916643; 12.66,0.944916643;
        12.665,0.94506885; 12.67,0.945089979; 12.675,0.945000202; 12.68,
        0.945000202; 12.685,0.945024807; 12.69,0.945103741; 12.695,0.945103741;
        12.7,0.945361225; 12.705,0.945485414; 12.71,0.945542246; 12.715,
        0.945542246; 12.72,0.945621308; 12.725,0.945705504; 12.73,0.945758015;
        12.735,0.945758015; 12.74,0.945849084; 12.745,0.945811196; 12.75,
        0.945811196; 12.755,0.945802649; 12.76,0.945752131; 12.765,0.946001482;
        12.77,0.946001482; 12.775,0.946269044; 12.78,0.946315352; 12.785,
        0.946315352; 12.79,0.946275821; 12.795,0.946216884; 12.8,0.946072331;
        12.805,0.946072331; 12.81,0.946036165; 12.815,0.945968808; 12.82,
        0.945968808; 12.825,0.946153641; 12.83,0.946121015; 12.835,0.946048396;
        12.84,0.946048396; 12.845,0.946050533; 12.85,0.94599791; 12.855,
        0.94603717; 12.86,0.94603717; 12.865,0.946168408; 12.87,0.946244184;
        12.875,0.946244184; 12.88,0.946325382; 12.885,0.946272138; 12.89,
        0.946360544; 12.895,0.946360544; 12.9,0.946500042; 12.905,0.946538504;
        12.91,0.946538504; 12.915,0.946522717; 12.92,0.94639958; 12.925,
        0.946204063; 12.93,0.946204063; 12.935,0.9460483; 12.94,0.94593151;
        12.945,0.946002886; 12.95,0.946002886; 12.955,0.94607761; 12.96,
        0.946141714; 12.965,0.946141714; 12.97,0.946233277; 12.975,0.946291162;
        12.98,0.946406549; 12.985,0.946406549; 12.99,0.946532843; 12.995,
        0.946561259; 13,0.946561259; 13.005,0.946528139; 13.01,0.946438696;
        13.015,0.946468165; 13.02,0.946468165; 13.025,0.946582771; 13.03,
        0.946414362; 13.035,0.946414362; 13.04,0.94635265; 13.045,0.946184258;
        13.05,0.946127234; 13.055,0.946127234; 13.06,0.945985823; 13.065,
        0.945800289; 13.07,0.945805742; 13.075,0.945805742; 13.08,0.945844683;
        13.085,0.945922676; 13.09,0.945922676; 13.095,0.945992138; 13.1,
        0.945958922; 13.105,0.946063306; 13.11,0.946063306; 13.115,0.946144345;
        13.12,0.946235446; 13.125,0.946235446; 13.13,0.946230423; 13.135,
        0.946139641; 13.14,0.946124906; 13.145,0.946124906; 13.15,0.946188867;
        13.155,0.946093779; 13.16,0.946056529; 13.165,0.945976957; 13.17,
        0.945799093; 13.175,0.945746741; 13.18,0.945746741; 13.185,0.945694118;
        13.19,0.945585796; 13.195,0.945548274; 13.2,0.945548274; 13.205,
        0.945506176; 13.21,0.945546775; 13.215,0.945546775; 13.22,0.94571622;
        13.225,0.94572853; 13.23,0.945844667; 13.235,0.945844667; 13.24,
        0.945732055; 13.245,0.94589552; 13.25,0.94589552; 13.255,0.945949195;
        13.26,0.945976893; 13.265,0.945954776; 13.27,0.945954776; 13.275,
        0.94586216; 13.28,0.945811945; 13.285,0.945728802; 13.29,0.945728802;
        13.295,0.945581458; 13.3,0.945709666; 13.305,0.945709666; 13.31,
        0.94567704; 13.315,0.945628595; 13.32,0.945599733; 13.325,0.945599733;
        13.33,0.94566709; 13.335,0.946067739; 13.34,0.946067739; 13.345,
        0.946105627; 13.35,0.946287271; 13.355,0.946220281; 13.36,0.946220281;
        13.365,0.94628818; 13.37,0.946304397; 13.375,0.946304397; 13.38,
        0.946328604; 13.385,0.946435443; 13.39,0.946445968; 13.395,0.946445968;
        13.4,0.946460702; 13.405,0.946547242; 13.41,0.946539875; 13.415,
        0.946539875; 13.42,0.946474623; 13.425,0.946587874; 13.43,0.946587874;
        13.435,0.94655209; 13.44,0.946460559; 13.445,0.946162858; 13.45,
        0.946162858; 13.455,0.946083924; 13.46,0.946221748; 13.465,0.946221748;
        13.47,0.94629121; 13.475,0.946302149; 13.48,0.946260067; 13.485,
        0.946260067; 13.49,0.946013793; 13.495,0.945981741; 13.5,0.945237721;
        13.505,0.945840712; 13.51,0.945595124; 13.515,0.945320498; 13.52,
        0.945320498; 13.525,0.945092116; 13.53,0.945160493; 13.535,0.945069983;
        13.54,0.945069983; 13.545,0.944996422; 13.55,0.94508628; 13.555,
        0.94508628; 13.56,0.945066283; 13.565,0.945192354; 13.57,0.945148151;
        13.575,0.945148151; 13.58,0.945413369; 13.585,0.945577902; 13.59,
        0.945577902; 13.595,0.945646567; 13.6,0.945558161; 13.605,0.945503194;
        13.61,0.945503194; 13.615,0.945397423; 13.62,0.945325856; 13.625,
        0.945212191; 13.63,0.945212191; 13.635,0.945278432; 13.64,0.94531211;
        13.645,0.94531211; 13.65,0.945306593; 13.655,0.945199578; 13.66,
        0.945124854; 13.665,0.945124854; 13.67,0.94507357; 13.675,0.945181973;
        13.68,0.945181973; 13.685,0.945046207; 13.69,0.94502377; 13.695,
        0.944829067; 13.7,0.944829067; 13.705,0.945156491; 13.71,0.945272564;
        13.715,0.945272564; 13.72,0.94545947; 13.725,0.945392001; 13.73,
        0.945376214; 13.735,0.945376214; 13.74,0.945273648; 13.745,0.945211553;
        13.75,0.94506421; 13.755,0.94506421; 13.76,0.945053526; 13.765,
        0.944949333; 13.77,0.944949333; 13.775,0.944898098; 13.78,0.944936002;
        13.785,0.945075978; 13.79,0.945075978; 13.795,0.945389019; 13.8,
        0.945401648; 13.805,0.945401648; 13.81,0.94543453; 13.815,0.945346379;
        13.82,0.945304392; 13.825,0.945304392; 13.83,0.945207312; 13.835,
        0.945167255; 13.84,0.945330273; 13.845,0.945330273; 13.85,0.945451305;
        13.855,0.945620112; 13.86,0.945620112; 13.865,0.945912694; 13.87,
        0.946128064; 13.875,0.946471865; 13.88,0.946471865; 13.885,0.946661306;
        13.89,0.947036314; 13.895,0.947036314; 13.9,0.947218388; 13.905,
        0.947409902; 13.91,0.94753414; 13.915,0.94753414; 13.92,0.947567818;
        13.925,0.947640469; 13.93,0.947640469; 13.935,0.947630997; 13.94,
        0.947700459; 13.945,0.948031662; 13.95,0.948031662; 13.955,0.948247415;
        13.96,0.948329953; 13.965,0.948388157; 13.97,0.948388157; 13.975,
        0.948678633; 13.98,0.949016247; 13.985,0.949016247; 13.99,0.949342507;
        13.995,0.949352936; 14,0.949462168; 14.005,0.949462168; 14.01,
        0.949464464; 14.015,0.949592959; 14.02,0.949592959; 14.025,0.949645582;
        14.03,0.949824004; 14.035,0.949927144; 14.04,0.949927144; 14.045,
        0.950013446; 14.05,0.950108533; 14.055,0.950199044; 14.06,0.950199044;
        14.065,0.950356912; 14.07,0.950490461; 14.075,0.950490461; 14.08,
        0.950670431; 14.085,0.950666125; 14.09,0.950553561; 14.095,0.950553561;
        14.1,0.950719848; 14.105,0.950948485; 14.11,0.950948485; 14.115,
        0.951112668; 14.12,0.951146203; 14.125,0.951250236; 14.13,0.951250236;
        14.135,0.951180455; 14.14,0.951292159; 14.145,0.951292159; 14.15,
        0.951297421; 14.155,0.95151858; 14.16,0.951614353; 14.165,0.951614353;
        14.17,0.951663818; 14.175,0.951621082; 14.18,0.951483211; 14.185,
        0.951483211; 14.19,0.951356917; 14.195,0.95116781; 14.2,0.95116781;
        14.205,0.950979421; 14.21,0.950738617; 14.215,0.95063806; 14.22,
        0.95063806; 14.225,0.950657004; 14.23,0.950805511; 14.235,0.950805511;
        14.24,0.950983376; 14.245,0.950975307; 14.25,0.951014981; 14.255,
        0.951014981; 14.26,0.950822383; 14.265,0.950876871; 14.27,0.950876871;
        14.275,0.950769521; 14.28,0.950737373; 14.285,0.950635174; 14.29,
        0.950635174; 14.295,0.950610967; 14.3,0.950773364; 14.305,0.950722846;
        14.31,0.950722846; 14.315,0.950678643; 14.32,0.950821808; 14.325,
        0.950821808; 14.33,0.950855487; 14.335,0.950882596; 14.34,0.950699692;
        14.345,0.950699692; 14.35,0.950771259; 14.355,0.950953955; 14.36,
        0.950953955; 14.365,0.950903437; 14.37,0.95098403; 14.375,0.950868946;
        14.38,0.950868946; 14.385,0.950858772; 14.39,0.950793966; 14.395,
        0.950837117; 14.4,0.950837117; 14.405,0.951033702; 14.41,0.951214724;
        14.415,0.951214724; 14.42,0.951380676; 14.425,0.951398441; 14.43,
        0.951553598; 14.435,0.951553598; 14.44,0.951983333; 14.445,0.952192771;
        14.45,0.952192771; 14.455,0.952427818; 14.46,0.952473074; 14.465,
        0.952526861; 14.47,0.952526861; 14.475,0.952650253; 14.48,0.952750236;
        14.485,0.952750236; 14.49,0.953034429; 14.495,0.953070213; 14.5,
        0.953057583; 14.505,0.953057583; 14.51,0.952971043; 14.515,0.952905791;
        14.52,0.952851064; 14.525,0.952851064; 14.53,0.95303376; 14.535,
        0.953075858; 14.54,0.953075858; 14.545,0.953184707; 14.55,0.953123138;
        14.555,0.953353578; 14.56,0.953353578; 14.565,0.953649923; 14.57,
        0.95375201; 14.575,0.95375201; 14.58,0.95379261; 14.585,0.953696836;
        14.59,0.953626402; 14.595,0.953626402; 14.6,0.953578483; 14.605,
        0.953563749; 14.61,0.954516824; 14.615,0.953881063; 14.62,0.953943158;
        14.625,0.953934738; 14.63,0.953934738; 14.635,0.953997774; 14.64,
        0.954020928; 14.645,0.953988812; 14.65,0.953988812; 14.655,0.95392938;
        14.66,0.95383887; 14.665,0.95383887; 14.67,0.953768355; 14.675,
        0.953662058; 14.68,0.953784142; 14.685,0.953784142; 14.69,0.954065131;
        14.695,0.954003036; 14.7,0.954003036; 14.705,0.953959774; 14.71,
        0.953790887; 14.715,0.95369926; 14.72,0.95369926; 14.725,0.953507826;
        14.73,0.953389313; 14.735,0.953415688; 14.74,0.953415688; 14.745,
        0.953473573; 14.75,0.953481578; 14.755,0.953481578; 14.76,0.953541743;
        14.765,0.953492278; 14.77,0.953410187; 14.775,0.953410187; 14.78,
        0.953433692; 14.785,0.953342128; 14.79,0.953342128; 14.795,0.953326469;
        14.8,0.953148046; 14.805,0.953251187; 14.81,0.953251187; 14.815,
        0.953446815; 14.82,0.953459636; 14.825,0.953459636; 14.83,0.953425958;
        14.835,0.953357548; 14.84,0.953382121; 14.845,0.953382121; 14.85,
        0.95346316; 14.855,0.953427823; 14.86,0.953504126; 14.865,0.953504126;
        14.87,0.953565168; 14.875,0.953709402; 14.88,0.953709402; 14.885,
        0.953993564; 14.89,0.954066215; 14.895,0.954248848; 14.9,0.954248848;
        14.905,0.954211039; 14.91,0.954386767; 14.915,0.954386767; 14.92,
        0.954435179; 14.925,0.954487531; 14.93,0.954527524; 14.935,0.954527524;
        14.94,0.954483321; 14.945,0.954615802; 14.95,0.954586334; 14.955,
        0.954586334; 14.96,0.954632642; 14.965,0.954751234; 14.97,0.954751234;
        14.975,0.954767021; 14.98,0.954704814; 14.985,0.954561282; 14.99,
        0.954561282; 14.995,0.954559177; 15,0.954599776; 15.005,0.954599776;
        15.01,0.954727123; 15.015,0.95465326; 15.02,0.954776955; 15.025,
        0.954776955; 15.03,0.954614878; 15.035,0.954765522; 15.04,0.954765522;
        15.045,0.954705532; 15.05,0.954875248; 15.055,0.954878453; 15.06,
        0.954878453; 15.065,0.954913184; 15.07,0.954852285; 15.075,0.954759669;
        15.08,0.954759669; 15.085,0.954637585; 15.09,0.954559592; 15.095,
        0.954559592; 15.1,0.954528018; 15.105,0.954411707; 15.11,0.954197756;
        15.115,0.954197756; 15.12,0.954181969; 15.125,0.954216158; 15.13,
        0.954216158; 15.135,0.954417176; 15.14,0.954488775; 15.145,0.954625625;
        15.15,0.954625625; 15.155,0.954576591; 15.16,0.954570244; 15.165,
        0.954570244; 15.17,0.954518674; 15.175,0.95443427; 15.18,0.954385858;
        15.185,0.954385858; 15.19,0.95433955; 15.195,0.954486989; 15.2,
        0.954423842; 15.205,0.954423842; 15.21,0.954448048; 15.215,0.954601897;
        15.22,0.954601897; 15.225,0.954631366; 15.23,0.954529725; 15.235,
        0.954263996; 15.24,0.954263996; 15.245,0.954120863; 15.25,0.954098427;
        15.255,0.954098427; 15.26,0.954030017; 15.265,0.953973121; 15.27,
        0.954037209; 15.275,0.954037209; 15.28,0.953808301; 15.285,0.953799945;
        15.29,0.953048494; 15.295,0.953669441; 15.3,0.953633115; 15.305,
        0.95364364; 15.31,0.95364364; 15.315,0.953552076; 15.32,0.95364289;
        15.325,0.953558694; 15.33,0.953558694; 15.335,0.953529225; 15.34,
        0.953645681; 15.345,0.953645681; 15.35,0.953608845; 15.355,0.953469363;
        15.36,0.953177914; 15.365,0.953177914; 15.37,0.95303478; 15.375,
        0.952985634; 15.38,0.952985634; 15.385,0.952836186; 15.39,0.952749885;
        15.395,0.952797484; 15.4,0.952797484; 15.405,0.952558578; 15.41,
        0.952507294; 15.415,0.952264178; 15.42,0.952264178; 15.425,0.952054007;
        15.43,0.951768505; 15.435,0.951768505; 15.44,0.951466451; 15.445,
        0.951510256; 15.45,0.951303975; 15.455,0.951303975; 15.46,0.951109271;
        15.465,0.951067604; 15.47,0.951067604; 15.475,0.950953939; 15.48,
        0.950949618; 15.485,0.950772455; 15.49,0.950772455; 15.495,0.950970316;
        15.5,0.951111344; 15.505,0.951111344; 15.51,0.951148547; 15.515,
        0.950986469; 15.52,0.950851867; 15.525,0.950851867; 15.53,0.950749301;
        15.535,0.950708255; 15.54,0.950620902; 15.545,0.950620902; 15.55,
        0.950726673; 15.555,0.950720358; 15.56,0.950720358; 15.565,0.950688035;
        15.57,0.950610792; 15.575,0.950645523; 15.58,0.950645523; 15.585,
        0.950786551; 15.59,0.950925475; 15.595,0.950925475; 15.6,0.950769712;
        15.605,0.95065112; 15.61,0.950441682; 15.615,0.950441682; 15.62,
        0.950394322; 15.625,0.950249019; 15.63,0.950100831; 15.635,0.950100831;
        15.64,0.949926124; 15.645,0.949782416; 15.65,0.949782416; 15.655,
        0.949702286; 15.66,0.949485481; 15.665,0.949289725; 15.67,0.949289725;
        15.675,0.949293999; 15.68,0.949207698; 15.685,0.949207698; 15.69,
        0.949100571; 15.695,0.948867851; 15.7,0.948793127; 15.705,0.948793127;
        15.71,0.948824111; 15.715,0.948914622; 15.72,0.948914622; 15.725,
        0.948909599; 15.73,0.948958378; 15.735,0.948725786; 15.74,0.948725786;
        15.745,0.94875036; 15.75,0.94862617; 15.755,0.948702888; 15.76,
        0.948702888; 15.765,0.948605456; 15.77,0.948412857; 15.775,0.948412857;
        15.78,0.94825794; 15.785,0.948052711; 15.79,0.947951676; 15.795,
        0.947951676; 15.8,0.947954881; 15.805,0.947907521; 15.81,0.947907521;
        15.815,0.947751981; 15.82,0.947405996; 15.825,0.947438622; 15.83,
        0.947438622; 15.835,0.94757324; 15.84,0.947559558; 15.845,0.947559558;
        15.85,0.947400446; 15.855,0.947265605; 15.86,0.9469846; 15.865,
        0.9469846; 15.87,0.946818998; 15.875,0.946589564; 15.88,0.946503725;
        15.885,0.946503725; 15.89,0.946313789; 15.895,0.946182233; 15.9,
        0.946182233; 15.905,0.945989921; 15.91,0.945728913; 15.915,0.945502636;
        15.92,0.945502636; 15.925,0.945253699; 15.93,0.945036894; 15.935,
        0.945036894; 15.94,0.94474082; 15.945,0.944459624; 15.95,0.944294389;
        15.955,0.944294389; 15.96,0.944239901; 15.965,0.944281999; 15.97,
        0.944087184; 15.975,0.944087184; 15.98,0.944033604; 15.985,0.943805812;
        15.99,0.943805812; 15.995,0.94372278; 16,0.943492293; 16.005,
        0.943462378; 16.01,0.943462378; 16.015,0.943237153; 16.02,0.94303824;
        16.025,0.94303824; 16.03,0.942907895; 16.035,0.942722664; 16.04,
        0.942478495; 16.045,0.942478495; 16.05,0.942482768; 16.055,0.942372261;
        16.06,0.942372261; 16.065,0.942176313; 16.07,0.941770753; 16.075,
        0.94171813; 16.08,0.94171813; 16.085,0.941704241; 16.09,0.941644251;
        16.095,0.941594658; 16.1,0.941594658; 16.105,0.94147192; 16.11,
        0.941302842; 16.115,0.941302842; 16.12,0.941089322; 16.125,0.941005126;
        16.13,0.941119444; 16.135,0.941119444; 16.14,0.941184696; 16.145,
        0.941233508; 16.15,0.941233508; 16.155,0.941153553; 16.16,0.941131452;
        16.165,0.941246839; 16.17,0.941246839; 16.175,0.941294199; 16.18,
        0.941391918; 16.185,0.941391918; 16.19,0.941384535; 16.195,0.938959944;
        16.2,0.938959944; 16.205,0.923671431; 16.21,0.923671431; 16.215,
        0.90126014; 16.22,0.876539409; 16.225,0.861576223; 16.23,0.861576223;
        16.235,0.85236176; 16.24,0.844435313; 16.245,0.844435313; 16.25,
        0.83738709; 16.255,0.831236321; 16.26,0.825737275; 16.265,0.825737275;
        16.27,0.821009612; 16.275,0.816637726; 16.28,0.812406709; 16.285,
        0.812406709; 16.29,0.808200425; 16.295,0.80377362; 16.3,0.80377362;
        16.305,0.800233108; 16.31,0.796370418; 16.315,0.793078044; 16.32,
        0.793078044; 16.325,0.789796058; 16.33,0.789796058; 16.335,0.788266103;
        16.34,0.787562315; 16.345,0.787562315; 16.35,0.787012387; 16.355,
        0.78544335; 16.36,0.783379491; 16.365,0.783379491; 16.37,0.781633473;
        16.375,0.779548087; 16.38,0.779548087; 16.385,0.77734875; 16.39,
        0.774830108; 16.395,0.772290398; 16.4,0.772290398; 16.405,0.76967161;
        16.41,0.766756442; 16.415,0.763546606; 16.42,0.763546606; 16.425,
        0.759949325; 16.43,0.756400457; 16.435,0.756400457; 16.44,0.752738354;
        16.445,0.749199035; 16.45,0.745506061; 16.455,0.745506061; 16.46,
        0.741472634; 16.465,0.737569618; 16.47,0.737569618; 16.475,0.733604951;
        16.48,0.730090814; 16.485,0.726599288; 16.49,0.726599288; 16.495,
        0.723005164; 16.5,0.719224756; 16.505,0.719224756; 16.51,0.715583208;
        16.515,0.712058435; 16.52,0.708672425; 16.525,0.708672425; 16.53,
        0.705165655; 16.535,0.701942297; 16.54,0.698749429; 16.545,0.698749429;
        16.55,0.69586335; 16.555,0.692904716; 16.56,0.692904716; 16.565,
        0.690467125; 16.57,0.687958335; 16.575,0.685552541; 16.58,0.685552541;
        16.585,0.683136892; 16.59,0.681056195; 16.595,0.681056195; 16.6,
        0.678977092; 16.605,0.676916773; 16.61,0.67512365; 16.615,0.67512365;
        16.62,0.673363296; 16.625,0.671631869; 16.63,0.670145727; 16.635,
        0.670145727; 16.64,0.668739651; 16.645,0.667768477; 16.65,0.667768477;
        16.655,0.666379065; 16.66,0.665081392; 16.665,0.663491615; 16.67,
        0.663491615; 16.675,0.662298708; 16.68,0.66149674; 16.685,0.66149674;
        16.69,0.660712536; 16.695,0.6601356; 16.7,0.65904526; 16.705,0.65904526;
        16.71,0.658229004; 16.715,0.657299306; 16.72,0.656803601; 16.725,
        0.656803601; 16.73,0.656234145; 16.735,0.655833687; 16.74,0.655833687;
        16.745,0.655213792; 16.75,0.65514036; 16.755,0.654419191; 16.76,
        0.654419191; 16.765,0.654077144; 16.77,0.653504196; 16.775,0.653504196;
        16.78,0.65319554; 16.785,0.652652587; 16.79,0.652164663; 16.795,
        0.652164663; 16.8,0.651871811; 16.805,0.651685415; 16.81,0.651319162;
        16.815,0.651319162; 16.82,0.65079992; 16.825,0.650573643; 16.83,
        0.650573643; 16.835,0.650215187; 16.84,0.650091652; 16.845,0.649887859;
        16.85,0.649887859; 16.855,0.649741137; 16.86,0.649702276; 16.865,
        0.649702276; 16.87,0.649689264; 16.875,0.649436676; 16.88,0.64909372;
        16.885,0.64909372; 16.89,0.648902174; 16.895,0.648760874; 16.9,
        0.648760874; 16.905,0.648744848; 16.91,0.648631183; 16.915,0.648679867;
        16.92,0.648679867; 16.925,0.64879098; 16.93,0.648861495; 16.935,
        0.648783964; 16.94,0.648783964; 16.945,0.648517104; 16.95,0.648381337;
        16.955,0.648381337; 16.96,0.648221078; 16.965,0.648243275; 16.97,
        0.64824117; 16.975,0.64824117; 16.98,0.648283204; 16.985,0.64826611;
        16.99,0.64826611; 16.995,0.648212435; 17,0.648403981; 17.005,
        0.648398639; 17.01,0.648398639; 17.015,0.648496517; 17.02,0.648379392;
        17.025,0.64846909; 17.03,0.64846909; 17.035,0.648348058; 17.04,
        0.648233739; 17.045,0.648233739; 17.05,0.648186379; 17.055,0.648151983;
        17.06,0.648142415; 17.065,0.648142415; 17.07,0.648256064; 17.075,
        0.648311509; 17.08,0.648311509; 17.085,0.648387317; 17.09,0.648281036;
        17.095,0.648482054; 17.1,0.648482054; 17.105,0.648679708; 17.11,
        0.648683917; 17.115,0.648683917; 17.12,0.648584987; 17.125,0.648390538;
        17.13,0.648406325; 17.135,0.648406325; 17.14,0.648369521; 17.145,
        0.648346288; 17.15,0.648364179; 17.155,0.648364179; 17.16,0.648382342;
        17.165,0.64836866; 17.17,0.64836866; 17.175,0.648336624; 17.18,
        0.648277384; 17.185,0.64841736; 17.19,0.64841736; 17.195,0.648454754;
        17.2,0.648630513; 17.205,0.648630513; 17.21,0.648657797; 17.215,
        0.648678751; 17.22,0.648741898; 17.225,0.648741898; 17.23,0.648789976;
        17.235,0.648858385; 17.24,0.648784714; 17.245,0.648784714; 17.25,
        0.648631933; 17.255,0.648581415; 17.26,0.648581415; 17.265,0.648467941;
        17.27,0.648409594; 17.275,0.648351709; 17.28,0.648351709; 17.285,
        0.648302563; 17.29,0.648279409; 17.295,0.648279409; 17.3,0.648240755;
        17.305,0.648205514; 17.31,0.648462312; 17.315,0.648462312; 17.32,
        0.648482612; 17.325,0.64862785; 17.33,0.64862785; 17.335,0.648559393;
        17.34,0.648496708; 17.345,0.648538807; 17.35,0.648538807; 17.355,
        0.648540943; 17.36,0.648644084; 17.365,0.648497793; 17.37,0.648497793;
        17.375,0.648261677; 17.38,0.648203792; 17.385,0.648203792; 17.39,
        0.648105037; 17.395,0.648012804; 17.4,0.647988565; 17.405,0.647988565;
        17.41,0.647890512; 17.415,0.647864201; 17.42,0.647864201; 17.425,
        0.647668684; 17.43,0.647627638; 17.435,0.647843391; 17.44,0.647843391;
        17.445,0.647805997; 17.45,0.647982809; 17.455,0.647982809; 17.46,
        0.647895216; 17.465,0.647869256; 17.47,0.647777692; 17.475,0.647777692;
        17.48,0.647747777; 17.485,0.647941428; 17.49,0.647942481; 17.495,
        0.647942481; 17.5,0.647882651; 17.505,0.647864759; 17.51,0.647864759;
        17.515,0.647868411; 17.52,0.647888933; 17.525,0.647925036; 17.53,
        0.647925036; 17.535,0.647800352; 17.54,0.64779906; 17.545,0.64779906;
        17.55,0.647736647; 17.555,0.64789241; 17.56,0.648034507; 17.565,
        0.648034507; 17.57,0.647857695; 17.575,0.647738768; 17.58,0.647550602;
        17.585,0.647550602; 17.59,0.647440461; 17.595,0.647415202; 17.6,
        0.647415202; 17.605,0.647385415; 17.61,0.647445038; 17.615,0.647370314;
        17.62,0.647370314; 17.625,0.647272021; 17.63,0.647316033; 17.635,
        0.647316033; 17.64,0.647281302; 17.645,0.647378861; 17.65,0.647394887;
        17.655,0.647394887; 17.66,0.64748224; 17.665,0.647487247; 17.67,
        0.647487247; 17.675,0.647405108; 17.68,0.647517721; 17.685,0.647577551;
        17.69,0.647577551; 17.695,0.647484935; 17.7,0.647269278; 17.705,
        0.647112878; 17.71,0.647112878; 17.715,0.647172867; 17.72,0.647210261;
        17.725,0.647210261; 17.73,0.647234468; 17.735,0.647291539; 17.74,
        0.64729299; 17.745,0.64729299; 17.75,0.647320354; 17.755,0.647509461;
        17.76,0.647509461; 17.765,0.6475263; 17.77,0.647621021; 17.775,
        0.647472513; 17.78,0.647472513; 17.785,0.647621961; 17.79,0.647764553;
        17.795,0.648451294; 17.8,0.647794229; 17.805,0.647814225; 17.81,
        0.647659307; 17.815,0.647659307; 17.82,0.647518279; 17.825,0.647327339;
        17.83,0.647206004; 17.835,0.647206004; 17.84,0.647202846; 17.845,
        0.647124853; 17.85,0.647124853; 17.855,0.647018555; 17.86,0.646982421;
        17.865,0.646998766; 17.87,0.646998766; 17.875,0.647170316; 17.88,
        0.647340191; 17.885,0.647340191; 17.89,0.64741281; 17.895,0.647492797;
        17.9,0.647294075; 17.905,0.647294075; 17.91,0.647299337; 17.915,
        0.647201714; 17.92,0.647299321; 17.925,0.647299321; 17.93,0.647319318;
        17.935,0.647263761; 17.94,0.647263761; 17.945,0.647330065; 17.95,
        0.647272468; 17.955,0.647206737; 17.96,0.647206737; 17.965,0.647389864;
        17.97,0.647397343; 17.975,0.647397343; 17.98,0.647415234; 17.985,
        0.647240208; 17.99,0.647307167; 17.995,0.647307167; 18,0.647452405;
        18.005,0.647392575; 18.01,0.647392575; 18.015,0.647354686; 18.02,
        0.647297854; 18.025,0.647124773; 18.03,0.647124773; 18.035,0.647002689;
        18.04,0.646961053; 18.045,0.647074304; 18.05,0.647074304; 18.055,
        0.647085881; 18.06,0.647022845; 18.065,0.647022845; 18.07,0.647009163;
        18.075,0.646985898; 18.08,0.64694533; 18.085,0.64694533; 18.09,
        0.647073331; 18.095,0.647018715; 18.1,0.647018715; 18.105,0.647039764;
        18.11,0.646907283; 18.115,0.646979902; 18.12,0.646979902; 18.125,
        0.647057113; 18.13,0.646972136; 18.135,0.646958454; 18.14,0.646915304;
        18.145,0.646846926; 18.15,0.646662747; 18.155,0.646662747; 18.16,
        0.646524876; 18.165,0.646392394; 18.17,0.646508164; 18.175,0.646508164;
        18.18,0.646526056; 18.185,0.646474773; 18.19,0.646474773; 18.195,
        0.646355846; 18.2,0.646208024; 18.205,0.646157729; 18.21,0.646157729;
        18.215,0.646221706; 18.22,0.646243233; 18.225,0.646243233; 18.23,
        0.646423872; 18.235,0.646353581; 18.24,0.64660617; 18.245,0.64660617;
        18.25,0.646698052; 18.255,0.64668016; 18.26,0.64646546; 18.265,
        0.64646546; 18.27,0.646220797; 18.275,0.646053457; 18.28,0.646053457;
        18.285,0.645861911; 18.29,0.64574866; 18.295,0.64569288; 18.3,
        0.64569288; 18.305,0.645654992; 18.31,0.645574862; 18.315,0.645574862;
        18.32,0.645515925; 18.325,0.645344056; 18.33,0.645243308; 18.335,
        0.645243308; 18.34,0.645342175; 18.345,0.645215147; 18.35,0.645215147;
        18.355,0.645144633; 18.36,0.644983305; 18.365,0.644862273; 18.37,
        0.644862273; 18.375,0.644699127; 18.38,0.644525839; 18.385,0.644521629;
        18.39,0.644521629; 18.395,0.644462708; 18.4,0.644249235; 18.405,
        0.644249235; 18.41,0.643984017; 18.415,0.643758745; 18.42,0.643579652;
        18.425,0.643579652; 18.43,0.643421785; 18.435,0.643229473; 18.44,
        0.643229473; 18.445,0.64318948; 18.45,0.643041084; 18.455,0.642839157;
        18.46,0.642839157; 18.465,0.642817853; 18.47,0.642719974; 18.475,
        0.642009569; 18.48,0.642662759; 18.485,0.642517457; 18.49,0.642531139;
        18.495,0.642531139; 18.5,0.64249754; 18.505,0.642364198; 18.51,
        0.6422579; 18.515,0.6422579; 18.52,0.642067725; 18.525,0.641728836;
        18.53,0.641728836; 18.535,0.64150267; 18.54,0.641279152; 18.545,
        0.641354928; 18.55,0.641354928; 18.555,0.641359202; 18.56,0.641383408;
        18.565,0.641383408; 18.57,0.641476439; 18.575,0.641626764; 18.58,
        0.641820415; 18.585,0.641820415; 18.59,0.64185033; 18.595,0.641836648;
        18.6,0.641806127; 18.605,0.641806127; 18.61,0.641603131; 18.615,
        0.64157261; 18.62,0.64157261; 18.625,0.641593835; 18.63,0.641758081;
        18.635,0.641681252; 18.64,0.641681252; 18.645,0.641564797; 18.65,
        0.641500597; 18.655,0.641500597; 18.66,0.641505493; 18.665,0.641437594;
        18.67,0.641575465; 18.675,0.641575465; 18.68,0.64149854; 18.685,
        0.641462757; 18.69,0.641462757; 18.695,0.641320995; 18.7,0.641380394;
        18.705,0.641620353; 18.71,0.641620353; 18.715,0.641571207; 18.72,
        0.641549106; 18.725,0.641419654; 18.73,0.641419654; 18.735,0.641177128;
        18.74,0.641109771; 18.745,0.641109771; 18.75,0.641034568; 18.755,
        0.641055442; 18.76,0.640908099; 18.765,0.640908099; 18.77,0.640690145;
        18.775,0.640597529; 18.78,0.640597529; 18.785,0.640473643; 18.79,
        0.640336346; 18.795,0.640439072; 18.8,0.640439072; 18.805,0.640318789;
        18.81,0.640236698; 18.815,0.639890537; 18.82,0.639890537; 18.825,
        0.639801078; 18.83,0.639741089; 18.835,0.639741089; 18.84,0.639635317;
        18.845,0.639457453; 18.85,0.639501656; 18.855,0.639501656; 18.86,
        0.639240967; 18.865,0.639168347; 18.87,0.639168347; 18.875,0.639008215;
        18.88,0.639083466; 18.885,0.638925598; 18.89,0.638925598; 18.895,
        0.638736491; 18.9,0.638596515; 18.905,0.638596515; 18.91,0.638446429;
        18.915,0.63829891; 18.92,0.638366267; 18.925,0.638366267; 18.93,
        0.638193187; 18.935,0.637982696; 18.94,0.637671298; 18.945,0.637671298;
        18.95,0.637536648; 18.955,0.637474553; 18.96,0.637474553; 18.965,
        0.637438228; 18.97,0.637472959; 18.975,0.637518214; 18.98,0.637518214;
        18.985,0.637266072; 18.99,0.637117676; 18.995,0.637117676; 19,
        0.636871785; 19.005,0.636981209; 19.01,0.636912799; 19.015,0.636912799;
        19.02,0.636834806; 19.025,0.636725351; 19.03,0.636725351; 19.035,
        0.636664931; 19.04,0.636590988; 19.045,0.636682902; 19.05,0.636682902;
        19.055,0.636691752; 19.06,0.636725096; 19.065,0.636586874; 19.07,
        0.636586874; 19.075,0.636736322; 19.08,0.636801494; 19.085,0.636801494;
        19.09,0.636779393; 19.095,0.636655204; 19.1,0.63649775; 19.105,
        0.63649775; 19.11,0.636271314; 19.115,0.636108184; 19.12,0.636108184;
        19.125,0.635931228; 19.13,0.635948227; 19.135,0.635860873; 19.14,
        0.635860873; 19.145,0.635808522; 19.15,0.635693804; 19.155,0.635623848;
        19.16,0.635623848; 19.165,0.635438489; 19.17,0.635480651; 19.175,
        0.635480651; 19.18,0.635420103; 19.185,0.635390635; 19.19,0.63520687;
        19.195,0.63520687; 19.2,0.635171087; 19.205,0.635112404; 19.21,
        0.635112404; 19.215,0.634986684; 19.22,0.634915118; 19.225,0.634914862;
        19.23,0.634914862; 19.235,0.634653822; 19.24,0.634414916; 19.245,
        0.634414916; 19.25,0.634186534; 19.255,0.634069743; 19.26,0.633959236;
        19.265,0.633959236; 19.27,0.633810729; 19.275,0.633645494; 19.28,
        0.633457105; 19.285,0.633457105; 19.29,0.633276545; 19.295,0.633303223;
        19.3,0.633303223; 19.305,0.633253758; 19.31,0.633273404; 19.315,
        0.633174043; 19.32,0.633174043; 19.325,0.632987759; 19.33,0.632881573;
        19.335,0.632881573; 19.34,0.632752185; 19.345,0.632729031; 19.35,
        0.632736287; 19.355,0.632736287; 19.36,0.632445794; 19.365,0.632200573;
        19.37,0.632200573; 19.375,0.631995663; 19.38,0.631855703; 19.385,
        0.631793608; 19.39,0.631793608; 19.395,0.631638691; 19.4,0.631638691;
        19.405,0.631413785; 19.41,0.631413785; 19.415,0.631291589; 19.42,
        0.631345009; 19.425,0.631345009; 19.43,0.631206819; 19.435,0.631234182;
        19.44,0.63103546; 19.445,0.63103546; 19.45,0.631181751; 19.455,
        0.631184701; 19.46,0.631184701; 19.465,0.631237388; 19.47,0.631192132;
        19.475,0.63101371; 19.48,0.63101371; 19.485,0.630803219; 19.49,
        0.630485379; 19.495,0.630265289; 19.5,0.630265289; 19.505,0.630100054;
        19.51,0.630003228; 19.515,0.630003228; 19.52,0.629863268; 19.525,
        0.629842219; 19.53,0.629725397; 19.535,0.629725397; 19.54,0.629592915;
        19.545,0.62950537; 19.55,0.62950537; 19.555,0.629413807; 19.56,
        0.629404032; 19.565,0.629367706; 19.57,0.629367706; 19.575,0.629492948;
        19.58,0.629479219; 19.585,0.629479219; 19.59,0.629484162; 19.595,
        0.629419962; 19.6,0.62924795; 19.605,0.62924795; 19.61,0.628990099;
        19.615,0.628740668; 19.62,0.628507757; 19.625,0.628507757; 19.63,
        0.628366729; 19.635,0.628313054; 19.64,0.628313054; 19.645,0.62830878;
        19.65,0.628366171; 19.655,0.628339859; 19.66,0.628339859; 19.665,
        0.628358644; 19.67,0.628284925; 19.675,0.628284925; 19.68,0.628184942;
        19.685,0.62821441; 19.69,0.62815458; 19.695,0.62815458; 19.7,
        0.628349284; 19.705,0.62834163; 19.71,0.629227029; 19.715,0.628457782;
        19.72,0.628383058; 19.725,0.628269808; 19.73,0.628269808; 19.735,
        0.628071947; 19.74,0.627877945; 19.745,0.627691533; 19.75,0.627691533;
        19.755,0.627566291; 19.76,0.627406669; 19.765,0.627406669; 19.77,
        0.627288587; 19.775,0.627117038; 19.78,0.626973904; 19.785,0.626973904;
        19.79,0.626919416; 19.795,0.626805384; 19.8,0.626805384; 19.805,
        0.626656989; 19.81,0.626759045; 19.815,0.626731266; 19.82,0.626731266;
        19.825,0.626812305; 19.83,0.626754053; 19.835,0.626712737; 19.84,
        0.626712737; 19.845,0.626707474; 19.85,0.626632687; 19.855,0.626632687;
        19.86,0.626628477; 19.865,0.62641089; 19.87,0.62626503; 19.875,
        0.62626503; 19.88,0.626275554; 19.885,0.626238161; 19.89,0.626238161;
        19.895,0.626173961; 19.9,0.626060456; 19.905,0.626052323; 19.91,
        0.626052323; 19.915,0.6260639; 19.92,0.626105568; 19.925,0.626105568;
        19.93,0.626097148; 19.935,0.626264488; 19.94,0.626062561; 19.945,
        0.626062561; 19.95,0.62602362; 19.955,0.625894503; 19.96,0.626065128;
        19.965,0.626065128; 19.97,0.626100911; 19.975,0.626110527; 19.98,
        0.626110527; 19.985,0.626091583; 19.99,0.626102745; 19.995,0.625993864;
        20,0.625993864; 20.005,0.626102873; 20.01,0.626018039; 20.015,
        0.626018039; 20.02,0.62604014; 20.025,0.625946121; 20.03,0.626092412;
        20.035,0.626092412; 20.04,0.626294578; 20.045,0.626363785; 20.05,
        0.626201707; 20.055,0.626395359; 20.06,0.626333168; 20.065,0.626190242;
        20.07,0.626190242; 20.075,0.626089207; 20.08,0.626097977; 20.085,
        0.626218802; 20.09,0.626218802; 20.095,0.626239851; 20.1,0.626190705;
        20.105,0.626190705; 20.11,0.626075987; 20.115,0.626010592; 20.12,
        0.625868893; 20.125,0.625868893; 20.13,0.626015567; 20.135,0.625948354;
        20.14,0.625948354; 20.145,0.62602834; 20.15,0.625906542; 20.155,
        0.62607704; 20.16,0.62607704; 20.165,0.626177214; 20.17,0.62620917;
        20.175,0.62616181; 20.18,0.62616181; 20.185,0.626151094; 20.19,
        0.626004819; 20.195,0.626004819; 20.2,0.625947987; 20.205,0.625859342;
        20.21,0.625899319; 20.215,0.625899319; 20.22,0.625930892; 20.225,
        0.625960808; 20.23,0.625960808; 20.235,0.626022902; 20.24,0.625991329;
        20.245,0.625895173; 20.25,0.625895173; 20.255,0.626099731; 20.26,
        0.626038689; 20.265,0.626038689; 20.27,0.625991504; 20.275,0.625823766;
        20.28,0.625687999; 20.285,0.625687999; 20.29,0.625638534; 20.295,
        0.6255146; 20.3,0.625503023; 20.305,0.625503023; 20.31,0.625698779;
        20.315,0.625494715; 20.32,0.625494715; 20.325,0.625481033; 20.33,
        0.625306326; 20.335,0.625220854; 20.34,0.625220854; 20.345,0.625127186;
        20.35,0.625030775; 20.355,0.625030775; 20.36,0.625078008; 20.365,
        0.624941189; 20.37,0.624823665; 20.375,0.624823665; 20.38,0.624949513;
        20.385,0.624885313; 20.39,0.624547476; 20.395,0.624956114; 20.4,
        0.62491231; 20.405,0.625058601; 20.41,0.625058601; 20.415,0.625094639;
        20.42,0.625092582; 20.425,0.624948396; 20.43,0.624948396; 20.435,
        0.624943932; 20.44,0.624729104; 20.445,0.624729104; 20.45,0.624621754;
        20.455,0.624300756; 20.46,0.624078529; 20.465,0.624078529; 20.47,
        0.624015382; 20.475,0.624019257; 20.48,0.624019257; 20.485,0.624158467;
        20.49,0.624098478; 20.495,0.62402369; 20.5,0.62402369; 20.505,
        0.624012113; 20.51,0.623968611; 20.515,0.623942699; 20.52,0.623942699;
        20.525,0.623974256; 20.53,0.623869362; 20.535,0.623869362; 20.54,
        0.623779888; 20.545,0.623687288; 20.55,0.623820949; 20.555,0.623820949;
        20.56,0.623911476; 20.565,0.623783986; 20.57,0.623783986; 20.575,
        0.623721891; 20.58,0.623518114; 20.585,0.623299348; 20.59,0.623299348;
        20.595,0.623181473; 20.6,0.623104548; 20.605,0.623104548; 20.61,
        0.623177167; 20.615,0.623102443; 20.62,0.622974236; 20.625,0.622974236;
        20.63,0.622887935; 20.635,0.622878813; 20.64,0.622896211; 20.645,
        0.622896211; 20.65,0.62290109; 20.655,0.622969149; 20.66,0.622969149;
        20.665,0.623079959; 20.67,0.62312665; 20.675,0.62322979; 20.68,
        0.62322979; 20.685,0.623215901; 20.69,0.623153806; 20.695,0.623153806;
        20.7,0.622982257; 20.705,0.622787808; 20.71,0.622599419; 20.715,
        0.622599419; 20.72,0.622545744; 20.725,0.622442109; 20.73,0.622487365;
        20.735,0.622487365; 20.74,0.622450577; 20.745,0.622472822; 20.75,
        0.622472822; 20.755,0.622451869; 20.76,0.622385516; 20.765,0.622496024;
        20.77,0.622496024; 20.775,0.622559059; 20.78,0.622601157; 20.785,
        0.622601157; 20.79,0.62258486; 20.795,0.622491208; 20.8,0.622614345;
        20.805,0.622614345; 20.81,0.622592977; 20.815,0.622459315; 20.82,
        0.622459315; 20.825,0.622181468; 20.83,0.621848128; 20.835,0.621678683;
        20.84,0.621678683; 20.845,0.62158291; 20.85,0.621466454; 20.855,
        0.621419094; 20.86,0.621419094; 20.865,0.62134016; 20.87,0.621309177;
        20.875,0.621309177; 20.88,0.621267174; 20.885,0.621197712; 20.89,
        0.621363585; 20.895,0.621363585; 20.9,0.621315507; 20.905,0.621369182;
        20.91,0.621369182; 20.915,0.621308013; 20.92,0.621226543; 20.925,
        0.62123391; 20.93,0.62123391; 20.935,0.621115318; 20.94,0.62113742;
        20.945,0.62113742; 20.95,0.621033227; 20.955,0.620913566; 20.96,
        0.620906199; 20.965,0.620906199; 20.97,0.620735718; 20.975,0.620632051;
        20.98,0.620389987; 20.985,0.620389987; 20.99,0.620298105; 20.995,
        0.620241273; 21,0.620241273; 21.005,0.620188953; 21.01,0.620019811;
        21.015,0.620228197; 21.02,0.620228197; 21.025,0.620121357; 21.03,
        0.620261333; 21.035,0.620261333; 21.04,0.620103402; 21.045,0.620169945;
        21.05,0.620118375; 21.055,0.620118375; 21.06,0.620080981; 21.065,
        0.620065194; 21.07,0.619941005; 21.075,0.619941005; 21.08,0.619773266;
        21.085,0.619934292; 21.09,0.619934292; 21.095,0.619921264; 21.1,
        0.619928599; 21.105,0.61977451; 21.11,0.61977451; 21.115,0.61974965;
        21.12,0.619771752; 21.125,0.619771752; 21.13,0.619734358; 21.135,
        0.619850127; 21.14,0.61995432; 21.145,0.61995432; 21.15,0.619770556;
        21.155,0.619689517; 21.16,0.619689517; 21.165,0.619558024; 21.17,
        0.619588067; 21.175,0.619495451; 21.18,0.619495451; 21.185,0.619424937;
        21.19,0.619430199; 21.195,0.619323838; 21.2,0.619323838; 21.205,
        0.619256417; 21.21,0.619341841; 21.215,0.619341841; 21.22,0.619305069;
        21.225,0.619368216; 21.23,0.619241076; 21.235,0.619241076; 21.24,
        0.619381053; 21.245,0.619487892; 21.25,0.619487892; 21.255,0.619451726;
        21.26,0.619428572; 21.265,0.619291817; 21.27,0.619291817; 21.275,
        0.61917289; 21.28,0.619025547; 21.285,0.619025547; 21.29,0.618967854;
        21.295,0.618924703; 21.3,0.618934175; 21.305,0.618934175; 21.31,
        0.618939517; 21.315,0.618984773; 21.32,0.618874265; 21.325,0.618874265;
        21.33,0.618789862; 21.335,0.618885156; 21.34,0.618885156; 21.345,
        0.618726236; 21.35,0.61874872; 21.355,0.618474142; 21.36,0.618474142;
        21.365,0.61867516; 21.37,0.618692207; 21.375,0.618692207; 21.38,
        0.618797819; 21.385,0.618676787; 21.39,0.618435329; 21.395,0.618435329;
        21.4,0.618341661; 21.405,0.618186137; 21.41,0.618122176; 21.415,
        0.618122176; 21.42,0.618289516; 21.425,0.618301269; 21.43,0.618301269;
        21.435,0.618390727; 21.44,0.618285163; 21.445,0.618252122; 21.45,
        0.618252122; 21.455,0.61842262; 21.46,0.618427962; 21.465,0.618427962;
        21.47,0.618526892; 21.475,0.61841428; 21.48,0.61820701; 21.485,
        0.61820701; 21.49,0.618197538; 21.495,0.618212448; 21.5,0.618212448;
        21.505,0.618379963; 21.51,0.61834839; 21.515,0.618231934; 21.52,
        0.618231934; 21.525,0.618203518; 21.53,0.618113502; 21.535,0.618012977;
        21.54,0.618012977; 21.545,0.618131361; 21.55,0.618042461; 21.555,
        0.618042461; 21.56,0.617981419; 21.565,0.617858553; 21.57,0.618002739;
        21.575,0.618002739; 21.58,0.618195338; 21.585,0.618128029; 21.59,
        0.618128029; 21.595,0.61799542; 21.6,0.617750198; 21.605,0.617467073;
        21.61,0.617467073; 21.615,0.617386034; 21.62,0.617277568; 21.625,
        0.61733043; 21.63,0.61733043; 21.635,0.617236761; 21.64,0.617212188;
        21.645,0.617212188; 21.65,0.617227704; 21.655,0.617164557; 21.66,
        0.617233397; 21.665,0.617233397; 21.67,0.617234465; 21.675,0.617149216;
        21.68,0.617149216; 21.685,0.616970331; 21.69,0.616871656; 21.695,
        0.617047416; 21.7,0.617047416; 21.705,0.617139298; 21.71,0.617003532;
        21.715,0.617003532; 21.72,0.616797251; 21.725,0.616486347; 21.73,
        0.616374787; 21.735,0.616374787; 21.74,0.616223234; 21.745,0.616103573;
        21.75,0.616018325; 21.755,0.616018325; 21.76,0.6160709; 21.765,
        0.61612644; 21.77,0.61612644; 21.775,0.616181614; 21.78,0.616342687;
        21.785,0.616607905; 21.79,0.616607905; 21.795,0.616657052; 21.8,
        0.616649684; 21.805,0.616649684; 21.81,0.616547947; 21.815,0.616654117;
        21.82,0.616613072; 21.825,0.616613072; 21.83,0.616519053; 21.835,
        0.616487479; 21.84,0.616487479; 21.845,0.616365395; 21.85,0.616283128;
        21.855,0.616324987; 21.86,0.616324987; 21.865,0.616340774; 21.87,
        0.616378837; 21.875,0.616397; 21.88,0.616397; 21.885,0.616385423; 21.89,
        0.616481196; 21.895,0.616481196; 21.9,0.61645876; 21.905,0.616539799;
        21.91,0.616567163; 21.915,0.616567163; 21.92,0.616312884; 21.925,
        0.616283415; 21.93,0.616283415; 21.935,0.616141446; 21.94,0.616273943;
        21.945,0.61618238; 21.95,0.61618238; 21.955,0.616193064; 21.96,
        0.61615728; 21.965,0.616142658; 21.97,0.616142658; 21.975,0.616027669;
        21.98,0.616155319; 21.985,0.616155319; 21.99,0.616127844; 21.995,
        0.616112057; 22,0.615913335; 22.005,0.615913335; 22.01,0.615916492;
        22.015,0.615881665; 22.02,0.615881665; 22.025,0.615812762; 22.03,
        0.615852755; 22.035,0.615814962; 22.04,0.615814962; 22.045,0.61566805;
        22.05,0.615535441; 22.055,0.615535441; 22.06,0.615501651; 22.065,
        0.615540161; 22.07,0.615524374; 22.075,0.615524374; 22.08,0.61548698;
        22.085,0.61537542; 22.09,0.615350018; 22.095,0.615350018; 22.1,
        0.615348583; 22.105,0.615425906; 22.11,0.615425906; 22.115,0.615429207;
        22.12,0.615510246; 22.125,0.615446142; 22.13,0.615446142; 22.135,
        0.615574541; 22.14,0.615662676; 22.145,0.615662676; 22.15,0.615837845;
        22.155,0.615794695; 22.16,0.615623751; 22.165,0.615623751; 22.17,
        0.615642695; 22.175,0.615548804; 22.18,0.61488493; 22.185,0.615552679;
        22.19,0.615667332; 22.195,0.615694919; 22.2,0.615694919; 22.205,
        0.615686499; 22.21,0.615575386; 22.215,0.615552232; 22.22,0.615552232;
        22.225,0.615833237; 22.23,0.615801185; 22.235,0.615801185; 22.24,
        0.615948528; 22.245,0.615785398; 22.25,0.61563048; 22.255,0.61563048;
        22.26,0.615529445; 22.265,0.615515476; 22.27,0.615515476; 22.275,
        0.615676804; 22.28,0.615693643; 22.285,0.615686165; 22.29,0.615686165;
        22.295,0.615652486; 22.3,0.615679993; 22.305,0.615747749; 22.31,
        0.615747749; 22.315,0.615811343; 22.32,0.615973277; 22.325,0.615973277;
        22.33,0.616071123; 22.335,0.616206443; 22.34,0.616253803; 22.345,
        0.616253803; 22.35,0.616269829; 22.355,0.616230888; 22.36,0.616230888;
        22.365,0.616126297; 22.37,0.616116617; 22.375,0.616197656; 22.38,
        0.616197656; 22.385,0.616301195; 22.39,0.616432672; 22.395,0.616432672;
        22.4,0.616557611; 22.405,0.616602866; 22.41,0.616719768; 22.415,
        0.616719768; 22.42,0.616880028; 22.425,0.616869503; 22.43,0.61700527;
        22.435,0.61700527; 22.44,0.616902703; 22.445,0.617075306; 22.45,
        0.617075306; 22.455,0.617142088; 22.46,0.617250985; 22.465,0.617256248;
        22.47,0.617256248; 22.475,0.617121629; 22.48,0.616998493; 22.485,
        0.616998493; 22.49,0.616849028; 22.495,0.616693744; 22.5,0.616702163;
        22.505,0.616702163; 22.51,0.616667448; 22.515,0.616558839; 22.52,
        0.616424699; 22.525,0.616424699; 22.53,0.616385758; 22.535,0.616418591;
        22.54,0.616418591; 22.545,0.616500858; 22.55,0.616597684; 22.555,
        0.616723978; 22.56,0.616723978; 22.565,0.61659577; 22.57,0.616534728;
        22.575,0.616534728; 22.58,0.616484577; 22.585,0.616601511; 22.59,
        0.616550993; 22.595,0.616550993; 22.6,0.61649971; 22.605,0.616510234;
        22.61,0.616510234; 22.615,0.616558025; 22.62,0.616674194; 22.625,
        0.616879007; 22.63,0.616879007; 22.635,0.616875419; 22.64,0.616917517;
        22.645,0.616852345; 22.65,0.616852345; 22.655,0.617009161; 22.66,
        0.617221628; 22.665,0.617221628; 22.67,0.617208281; 22.675,0.617166183;
        22.68,0.61696003; 22.685,0.61696003; 22.69,0.616832349; 22.695,
        0.616769201; 22.7,0.616769201; 22.705,0.616640946; 22.71,0.616664435;
        22.715,0.616645491; 22.72,0.616645491; 22.725,0.6166722; 22.73,
        0.616641679; 22.735,0.616413664; 22.74,0.616608368; 22.745,0.616657291;
        22.75,0.61672629; 22.755,0.61672629; 22.76,0.61690484; 22.765,
        0.617062118; 22.77,0.617147829; 22.775,0.617147829; 22.78,0.6172857;
        22.785,0.617428866; 22.79,0.617428866; 22.795,0.617446757; 22.8,
        0.617360456; 22.805,0.617202333; 22.81,0.617202333; 22.815,0.617207596;
        22.82,0.617085384; 22.825,0.617085384; 22.83,0.61702305; 22.835,
        0.616972532; 22.84,0.617012063; 22.845,0.617012063; 22.85,0.617021535;
        22.855,0.617066822; 22.86,0.617075832; 22.865,0.617075832; 22.87,
        0.617344207; 22.875,0.617313224; 22.88,0.617313224; 22.885,0.617422679;
        22.89,0.617348194; 22.895,0.617332837; 22.9,0.617332837; 22.905,
        0.617318103; 22.91,0.617265752; 22.915,0.617265752; 22.92,0.617374154;
        22.925,0.617281538; 22.93,0.617176835; 22.935,0.617176835; 22.94,
        0.617369051; 22.945,0.617399572; 22.95,0.617399572; 22.955,0.617547968;
        22.96,0.61744647; 22.965,0.617700111; 22.97,0.617700111; 22.975,
        0.618020742; 22.98,0.618154196; 22.985,0.618213134; 22.99,0.618213134;
        22.995,0.618144756; 23,0.618046878; 23.005,0.618046878; 23.01,
        0.618043721; 23.015,0.618010601; 23.02,0.618001129; 23.025,0.618001129;
        23.03,0.618097954; 23.035,0.618175947; 23.04,0.618175947; 23.045,
        0.618350654; 23.05,0.618366457; 23.055,0.618590294; 23.06,0.618590294;
        23.065,0.618842484; 23.07,0.619026647; 23.075,0.619105581; 23.08,
        0.619105581; 23.085,0.618929296; 23.09,0.619064009; 23.095,0.619064009;
        23.1,0.619164024; 23.105,0.619425957; 23.11,0.619415433; 23.115,
        0.619415433; 23.12,0.619295772; 23.125,0.619253674; 23.13,0.619253674;
        23.135,0.619292551; 23.14,0.619431124; 23.145,0.619749762; 23.15,
        0.619749762; 23.155,0.619920323; 23.16,0.620080295; 23.165,0.620080295;
        23.17,0.620193546; 23.175,0.620512439; 23.18,0.620726086; 23.185,
        0.620726086; 23.19,0.620752796; 23.195,0.620687544; 23.2,0.620588614;
        23.205,0.620588614; 23.21,0.620508484; 23.215,0.620611624; 23.22,
        0.620611624; 23.225,0.620691961; 23.23,0.620868135; 23.235,0.620956541;
        23.24,0.620956541; 23.245,0.620998209; 23.25,0.621170333; 23.255,
        0.621170333; 23.26,0.621240847; 23.265,0.621374588; 23.27,0.62151989;
        23.275,0.62151989; 23.28,0.621561988; 23.285,0.621653679; 23.29,
        0.621653679; 23.295,0.621688825; 23.3,0.621878266; 23.305,0.621943439;
        23.31,0.621943439; 23.315,0.621881344; 23.32,0.62174663; 23.325,
        0.621587439; 23.33,0.621587439; 23.335,0.621465354; 23.34,0.62149798;
        23.345,0.62149798; 23.35,0.621468065; 23.355,0.621575431; 23.36,
        0.621614372; 23.365,0.621614372; 23.37,0.621685556; 23.375,0.621783849;
        23.38,0.621783849; 23.385,0.621859625; 23.39,0.622112214; 23.395,
        0.622175249; 23.4,0.622175249; 23.405,0.62232575; 23.41,0.622382327;
        23.415,0.622594603; 23.42,0.622594603; 23.425,0.622615652; 23.43,
        0.622575053; 23.435,0.622575053; 23.44,0.622578211; 23.445,0.622594843;
        23.45,0.622582022; 23.455,0.622582022; 23.46,0.622844162; 23.465,
        0.622907517; 23.47,0.622907517; 23.475,0.623079066; 23.48,0.623081203;
        23.485,0.623109619; 23.49,0.623109619; 23.495,0.623175924; 23.5,
        0.623179129; 23.505,0.623179129; 23.51,0.62327385; 23.515,0.623442242;
        23.52,0.623292666; 23.525,0.623292666; 23.53,0.623266355; 23.535,
        0.623134687; 23.54,0.623298837; 23.545,0.623298837; 23.55,0.623267264;
        23.555,0.623326026; 23.56,0.623326026; 23.565,0.623350232; 23.57,
        0.623364791; 23.575,0.623349291; 23.58,0.623349291; 23.585,0.62353701;
        23.59,0.623583494; 23.595,0.623583494; 23.6,0.623739257; 23.605,
        0.6236634; 23.61,0.623803376; 23.615,0.623803376; 23.62,0.623960128;
        23.625,0.623952458; 23.63,0.623650404; 23.635,0.623911412; 23.64,
        0.623746241; 23.645,0.623592583; 23.65,0.623592583; 23.655,0.623486285;
        23.66,0.623426025; 23.665,0.623507063; 23.67,0.623507063; 23.675,
        0.623534188; 23.68,0.623598659; 23.685,0.623598659; 23.69,0.623641554;
        23.695,0.623658632; 23.7,0.62394069; 23.705,0.62394069; 23.71,
        0.623975947; 23.715,0.62417907; 23.72,0.62417907; 23.725,0.624199003;
        23.73,0.624247144; 23.735,0.624271351; 23.74,0.624271351; 23.745,
        0.624321566; 23.75,0.624529951; 23.755,0.624520479; 23.76,0.624520479;
        23.765,0.624369835; 23.77,0.624418248; 23.775,0.624418248; 23.78,
        0.624378829; 23.785,0.624398283; 23.79,0.624456598; 23.795,0.624456598;
        23.8,0.624396035; 23.805,0.624443889; 23.81,0.624443889; 23.815,
        0.624342423; 23.82,0.624391889; 23.825,0.62463872; 23.83,0.62463872;
        23.835,0.624494455; 23.84,0.624596543; 23.845,0.624596543; 23.85,
        0.624395524; 23.855,0.624330352; 23.86,0.624297726; 23.865,0.624297726;
        23.87,0.624358752; 23.875,0.624519777; 23.88,0.624513766; 23.885,
        0.624513766; 23.89,0.624474841; 23.895,0.624648224; 23.9,0.624648224;
        23.905,0.624670023; 23.91,0.62473738; 23.915,0.624617719; 23.92,
        0.624617719; 23.925,0.624698758; 23.93,0.624729088; 23.935,0.624729088;
        23.94,0.624758509; 23.945,0.624835338; 23.95,0.624782986; 23.955,
        0.624782986; 23.96,0.624619856; 23.965,0.624444463; 23.97,0.624385446;
        23.975,0.624385446; 23.98,0.624530685; 23.985,0.624609746; 23.99,
        0.624609746; 23.995,0.624698152; 24,0.624705519; 24.005,0.624754666;
        24.01,0.624754666; 24.015,0.624879907; 24.02,0.625040502; 24.025,
        0.625040502; 24.03,0.625018225; 24.035,0.625060323; 24.04,0.624840233;
        24.045,0.624840233; 24.05,0.62501494; 24.055,0.625036165; 24.06,
        0.625036165; 24.065,0.625193538; 24.07,0.625152492; 24.075,0.625055268;
        24.08,0.625055268; 24.085,0.625096314; 24.09,0.625045828; 24.095,
        0.624985009; 24.1,0.624985009; 24.105,0.625095517; 24.11,0.625047439;
        24.115,0.625047439; 24.12,0.625083684; 24.125,0.624996331; 24.13,
        0.625174881; 24.135,0.625174881; 24.14,0.625378594; 24.145,0.625282024;
        24.15,0.625282024; 24.155,0.625137838; 24.16,0.624908403; 24.165,
        0.624721434; 24.17,0.624721434; 24.175,0.62463408; 24.18,0.62453373;
        24.185,0.624561525; 24.19,0.624561525; 24.195,0.624482591; 24.2,
        0.624418487; 24.205,0.624418487; 24.21,0.624484712; 24.215,0.624482607;
        24.22,0.624729152; 24.225,0.624729152; 24.23,0.624719536; 24.235,
        0.624837411; 24.24,0.624837411; 24.245,0.624823777; 24.25,0.624858731;
        24.255,0.624903986; 24.26,0.624903986; 24.265,0.624811036; 24.27,
        0.624846819; 24.275,0.624846819; 24.28,0.624754682; 24.285,0.624667615;
        24.29,0.624788647; 24.295,0.624788647; 24.3,0.624722406; 24.305,
        0.624645577; 24.31,0.62454569; 24.315,0.62454569; 24.32,0.624560935;
        24.325,0.624667232; 24.33,0.624667232; 24.335,0.624684327; 24.34,
        0.624781152; 24.345,0.624880083; 24.35,0.624880083; 24.355,0.624683497;
        24.36,0.624585619; 24.365,0.624585619; 24.37,0.624453473; 24.375,
        0.624517098; 24.38,0.624558144; 24.385,0.624558144; 24.39,0.62457417;
        24.395,0.624609906; 24.4,0.624609906; 24.405,0.6245215; 24.41,
        0.624496592; 24.415,0.624501934; 24.42,0.624501934; 24.425,0.62451772;
        24.43,0.624612074; 24.435,0.624535213; 24.44,0.624535213; 24.445,
        0.624686766; 24.45,0.624773307; 24.455,0.624773307; 24.46,0.624781726;
        24.465,0.6245986; 24.47,0.624314406; 24.475,0.624314406; 24.48,
        0.624153381; 24.485,0.62403246; 24.49,0.62403246; 24.495,0.623900011;
        24.5,0.623992722; 24.505,0.623954722; 24.51,0.623954722; 24.515,
        0.623943145; 24.52,0.623921777; 24.525,0.623944931; 24.53,0.623944931;
        24.535,0.624154369; 24.54,0.624011204; 24.545,0.624011204; 24.55,
        0.624038568; 24.555,0.623871658; 24.56,0.623940323; 24.565,0.623940323;
        24.57,0.623906644; 24.575,0.62382972; 24.58,0.62382972; 24.585,
        0.623780254; 24.59,0.623648698; 24.595,0.623499122; 24.6,0.623499122;
        24.605,0.623518385; 24.61,0.623518385; 24.615,0.623518385; 24.62,
        0.623558171; 24.625,0.623402185; 24.63,0.623577944; 24.635,0.623577944;
        24.64,0.623669572; 24.645,0.623685263; 24.65,0.623621063; 24.655,
        0.623621063; 24.66,0.623397768; 24.665,0.623234638; 24.67,0.623234638;
        24.675,0.623034337; 24.68,0.622883948; 24.685,0.622899735; 24.69,
        0.622899735; 24.695,0.622864478; 24.7,0.622824484; 24.705,0.622824484;
        24.71,0.622717884; 24.715,0.622639811; 24.72,0.622847144; 24.725,
        0.622847144; 24.73,0.622935821; 24.735,0.623065273; 24.74,0.622911615;
        24.745,0.622911615; 24.75,0.622606053; 24.755,0.622487126; 24.76,
        0.622487126; 24.765,0.622367417; 24.77,0.622463573; 24.775,0.622346751;
        24.78,0.622346751; 24.785,0.622126661; 24.79,0.621963531; 24.795,
        0.621963531; 24.8,0.621900033; 24.805,0.621868316; 24.81,0.621896828;
        24.815,0.621896828; 24.82,0.621800353; 24.825,0.621688905; 24.83,
        0.621688905; 24.835,0.621535151; 24.84,0.621580406; 24.845,0.621657331;
        24.85,0.621657331; 24.855,0.62136054; 24.86,0.621064801; 24.865,
        0.62078488; 24.87,0.62078488; 24.875,0.620720681; 24.88,0.620652032;
        24.885,0.620652032; 24.89,0.62059917; 24.895,0.620551937; 24.9,
        0.620559544; 24.905,0.620559544; 24.91,0.620636373; 24.915,0.620705819;
        24.92,0.620705819; 24.925,0.620663721; 24.93,0.620626885; 24.935,
        0.620387564; 24.94,0.620387564; 24.945,0.620324416; 24.95,0.620201598;
        24.955,0.620228213; 24.96,0.620228213; 24.965,0.620090342; 24.97,
        0.620034785; 24.975,0.620034785; 24.98,0.620017786; 24.985,0.619898859;
        24.99,0.61988674; 24.995,0.61988674; 25,0.619804473])
                                               annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={158,-18})));
  Modelica.Blocks.Interfaces.RealOutput Efd annotation (Placement(
        transformation(extent={{132,66},{140,74}}),iconTransformation(extent={{42,
            66},{50,74}})));
  Modelica.Blocks.Interfaces.RealOutput Ifd annotation (Placement(
        transformation(extent={{132,6},{140,14}}),  iconTransformation(extent={{
            42,66},{50,74}})));
  OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus
    annotation (Placement(transformation(extent={{-14,44},{-34,64}})));
  Modelica.Blocks.Sources.Constant const3(k=0)    annotation (Placement(transformation(extent={{-98,26},
            {-108,36}})));
  Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-84,-12},
            {-92,-4}})));
  Modelica.Blocks.Sources.Step step1(startTime=5.5, height=-0.05)  annotation (Placement(transformation(extent={{-66,-20},
            {-74,-12}})));
  Modelica.Blocks.Sources.Step step(startTime=16,   height=0.05) annotation (Placement(transformation(extent={{-64,-8},
            {-72,0}})));
equation
      Pout = Gen1.P;
      Qout = Gen1.Q;
      Efd = sT5B.EFD;
      Ifd = Gen1.XADIFD;
  connect(Psampler.y,feedback. u1)
    annotation (Line(points={{81,70},{92,70}},   color={0,0,127}));
  connect(Qsampler.y,feedback1. u1)
    annotation (Line(points={{81,10},{94,10}},     color={0,0,127}));
  connect(Qout, Qsampler.u)
    annotation (Line(points={{48,10},{58,10}}, color={0,0,127}));
  connect(Pout, Psampler.u)
    annotation (Line(points={{46,70},{58,70}}, color={0,0,127}));
  connect(Pout_real.y[1], feedback.u2)
    annotation (Line(points={{81,40},{100,40},{100,62}}, color={0,0,127}));
  connect(feedback1.u2, Qout_real.y[1])
    annotation (Line(points={{102,2},{102,-20},{81,-20}}, color={0,0,127}));
  connect(Gen1.p,bus. p)
    annotation (Line(points={{-124,54},{-94,54}},  color={0,0,255}));
  connect(Gen1.PMECH,Gen1. PMECH0) annotation (Line(points={{-150.4,60},{-158,60},
          {-158,70},{-116,70},{-116,60},{-122.8,60}},     color={0,0,127}));
  connect(Gen1.EFD0,sT5B. EFD0) annotation (Line(points={{-122.8,48},{-118,48},{
          -118,19.5},{-126,19.5}},color={0,0,127}));
  connect(sT5B.XADIFD,Gen1. XADIFD) annotation (Line(points={{-126,23},{-124,23},
          {-124,24},{-123.04,24},{-123.04,43.2}}, color={0,0,127}));
  connect(bus1.p,pwLine. n)
    annotation (Line(points={{-46,54},{-57,54}}, color={0,0,255}));
  connect(pwLine.p,bus. p)
    annotation (Line(points={{-75,54},{-94,54}},  color={0,0,255}));
  connect(pSS2B.V_S1,Gen1. ETERM) annotation (Line(points={{-82,14.5},{-74,14.5},
          {-74,14},{-64,14},{-64,50.4},{-122.8,50.4}}, color={0,0,127}));
  connect(pSS2B.V_S2,Gen1. ETERM) annotation (Line(points={{-82,11.5},{-74,11.5},
          {-74,12},{-64,12},{-64,50.4},{-122.8,50.4}}, color={0,0,127}));
  connect(constantLoad.p, bus.p)
    annotation (Line(points={{-78,32},{-78,54},{-94,54}}, color={0,0,255}));
  connect(sT5B.EFD, Gen1.EFD) annotation (Line(points={{-146.5,26},{-156,26},{-156,
          48},{-150.4,48}}, color={0,0,127}));
  connect(sT5B.VOEL, const2.y) annotation (Line(points={{-132.5,16},{-132,16},{-132,
          2},{-147.5,2},{-147.5,3}}, color={0,0,127}));
  connect(const1.y, sT5B.VUEL) annotation (Line(points={{-147.5,-13},{-129.5,-13},
          {-129.5,16}}, color={0,0,127}));
  connect(Efdsampler.u,Efd)
    annotation (Line(points={{146,70},{136,70}}, color={0,0,127}));
  connect(Efd_error.u1,Efdsampler. y)
    annotation (Line(points={{176,70},{169,70}}, color={0,0,127}));
  connect(Efd_error.u2,Efd_real. y[1])
    annotation (Line(points={{184,62},{184,42},{169,42}}, color={0,0,127}));
  connect(Ifd_error.u1,Ifdsampler. y)
    annotation (Line(points={{176,10},{169,10}}, color={0,0,127}));
  connect(Ifd_error.u2,Ifd_real. y[1])
    annotation (Line(points={{184,2},{184,-18},{169,-18}}, color={0,0,127}));
  connect(Ifdsampler.u,Ifd)
    annotation (Line(points={{146,10},{136,10}}, color={0,0,127}));
  connect(bus1.p, infiniteBus.p)
    annotation (Line(points={{-46,54},{-34,54}}, color={0,0,255}));
  connect(const3.y, sT5B.VOTHSG) annotation (Line(points={{-108.5,31},{-117.25,
          31},{-117.25,30.5},{-126,30.5}}, color={0,0,127}));
  connect(sT5B.ECOMP, add3_1.y) annotation (Line(points={{-126,26},{-118,26},{
          -118,-8},{-92.4,-8}}, color={0,0,127}));
  connect(step1.y, add3_1.u3) annotation (Line(points={{-74.4,-16},{-78,-16},{
          -78,-11.2},{-83.2,-11.2}}, color={0,0,127}));
  connect(add3_1.u2, step.y) annotation (Line(points={{-83.2,-8},{-78,-8},{-78,
          -4},{-72.4,-4}}, color={0,0,127}));
  connect(add3_1.u1, Gen1.ETERM) annotation (Line(points={{-83.2,-4.8},{-83.2,
          -4},{-82,-4},{-82,50.4},{-122.8,50.4}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},
            {220,100}})),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{220,100}})),
    experiment(
      StopTime=25,
      __Dymola_NumberOfIntervals=5000,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"),
    __Dymola_experimentSetupOutput,
    __Dymola_experimentFlags(
      Advanced(GenerateVariableDependencies=false, OutputModelicaCode=false),
      Evaluate=false,
      OutputCPUtime=false,
      OutputFlatModelica=false));
end Model;
