within Mostar.Models.PSS_on;
model Model_PMUData
  Modelica.Blocks.Sources.Constant const3(k=-Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{60,8},{
            70,18}})));
  Modelica.Blocks.Sources.Constant const4(k=Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{60,24},
            {70,34}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B1(
    T_R=machineData.data.T_R,
    T_C1=machineData.data.T_C1,
    T_B1=machineData.data.T_B1,
    T_C2=machineData.data.T_C2,
    T_B2=machineData.data.T_B2,
    K_R=machineData.data.K_R,
    V_RMAX=machineData.data.V_RMAX,
    V_RMIN=machineData.data.V_RMIN,
    T_1=machineData.data.T_1_AVR,
    K_C=machineData.data.K_C,
    T_UC1=machineData.data.T_UC1,
    T_UB1=machineData.data.T_UB1,
    T_UC2=machineData.data.T_UC2,
    T_UB2=machineData.data.T_UB2,
    T_OC1=machineData.data.T_OC1,
    T_OB1=machineData.data.T_OB1,
    T_OC2=machineData.data.T_OC2,
    T_OB2=machineData.data.T_OB2)
                     annotation (Placement(transformation(extent={{92,42},{72,
            60}})));
  Modelica.Blocks.Sources.CombiTimeTable ETERM2(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.987464272; 0.005,0.987408927; 0.01,0.987298238; 0.015,0.987574962;
        0.02,0.987464272; 0.025,0.987630307; 0.03,0.987408927; 0.035,0.987685652;
        0.04,0.987574962; 0.045,0.987519617; 0.05,0.987630307; 0.055,0.987574962;
        0.06,0.987685652; 0.065,0.987408927; 0.07,0.987685652; 0.075,0.987519617;
        0.08,0.987519617; 0.085,0.987464272; 0.09,0.987519617; 0.095,0.987574962;
        0.1,0.987353582; 0.105,0.987630307; 0.11,0.987464272; 0.115,0.987574962;
        0.12,0.987408927; 0.125,0.987630307; 0.13,0.987574962; 0.135,0.987464272;
        0.14,0.987630307; 0.145,0.987574962; 0.15,0.987685652; 0.155,0.987519617;
        0.16,0.987740997; 0.165,0.987630307; 0.17,0.987630307; 0.175,0.987630307;
        0.18,0.987630307; 0.185,0.987685652; 0.19,0.987464272; 0.195,0.987740997;
        0.2,0.987574962; 0.205,0.987630307; 0.21,0.987519617; 0.215,0.987630307;
        0.22,0.987574962; 0.225,0.987464272; 0.23,0.987685652; 0.235,0.987519617;
        0.24,0.987685652; 0.245,0.987519617; 0.25,0.987740997; 0.255,0.987630307;
        0.26,0.987630307; 0.265,0.987740997; 0.27,0.987685652; 0.275,0.987851687;
        0.28,0.987630307; 0.285,0.987907032; 0.29,0.987740997; 0.295,0.987796342;
        0.3,0.987796342; 0.305,0.987796342; 0.31,0.987851687; 0.315,0.987630307;
        0.32,0.987907032; 0.325,0.987685652; 0.33,0.987740997; 0.335,0.987574962;
        0.34,0.987740997; 0.345,0.987685652; 0.35,0.987464272; 0.355,0.987685652;
        0.36,0.987574962; 0.365,0.987685652; 0.37,0.987464272; 0.375,0.987740997;
        0.38,0.987574962; 0.385,0.987574962; 0.39,0.987685652; 0.395,0.987630307;
        0.4,0.987796342; 0.405,0.987574962; 0.41,0.987907032; 0.415,0.987740997;
        0.42,0.987796342; 0.425,0.987740997; 0.43,0.987796342; 0.435,0.987796342;
        0.44,0.987630307; 0.445,0.987851687; 0.45,0.987685652; 0.455,0.987796342;
        0.46,0.987574962; 0.465,0.987796342; 0.47,0.987685652; 0.475,0.987574962;
        0.48,0.987740997; 0.485,0.987630307; 0.49,0.987796342; 0.495,0.987574962;
        0.5,0.987796342; 0.505,0.987685652; 0.51,0.987685652; 0.515,0.987740997;
        0.52,0.987740997; 0.525,0.987851687; 0.53,0.987630307; 0.535,0.987962377;
        0.54,0.987851687; 0.545,0.987907032; 0.55,0.987796342; 0.555,0.987907032;
        0.56,0.987851687; 0.565,0.987685652; 0.57,0.987851687; 0.575,0.987685652;
        0.58,0.987740997; 0.585,0.987519617; 0.59,0.987685652; 0.595,0.987574962;
        0.6,0.987464272; 0.605,0.987574962; 0.61,0.987464272; 0.615,0.987574962;
        0.62,0.987353582; 0.625,0.987574962; 0.63,0.987464272; 0.635,0.987464272;
        0.64,0.987464272; 0.645,0.987519617; 0.65,0.987574962; 0.655,0.987408927;
        0.66,0.987685652; 0.665,0.987574962; 0.67,0.987685652; 0.675,0.987574962;
        0.68,0.987740997; 0.685,0.987740997; 0.69,0.987630307; 0.695,0.987851687;
        0.7,0.987685652; 0.705,0.987796342; 0.71,0.987574962; 0.715,0.987796342;
        0.72,0.987685652; 0.725,0.987685652; 0.73,0.987740997; 0.735,0.987685652;
        0.74,0.987796342; 0.745,0.987519617; 0.75,0.987796342; 0.755,0.987630307;
        0.76,0.987740997; 0.765,0.987685652; 0.77,0.987796342; 0.775,0.987851687;
        0.78,0.987685652; 0.785,0.987962377; 0.79,0.987796342; 0.795,0.987962377;
        0.8,0.987796342; 0.805,0.988017722; 0.81,0.987907032; 0.815,0.987851687;
        0.82,0.987962377; 0.825,0.987907032; 0.83,0.988017722; 0.835,0.987796342;
        0.84,0.988073067; 0.845,0.987851687; 0.85,0.987796342; 0.855,0.987796342;
        0.86,0.987796342; 0.865,0.987851687; 0.87,0.987630307; 0.875,0.987907032;
        0.88,0.987740997; 0.885,0.987851687; 0.89,0.987740997; 0.895,0.987907032;
        0.9,0.987907032; 0.905,0.987796342; 0.91,0.988073067; 0.915,0.987907032;
        0.92,0.988017722; 0.925,0.987851687; 0.93,0.988073067; 0.935,0.987962377;
        0.94,0.987851687; 0.945,0.987962377; 0.95,0.987851687; 0.955,0.987962377;
        0.96,0.987685652; 0.965,0.987907032; 0.97,0.987740997; 0.975,0.987740997;
        0.98,0.987740997; 0.985,0.987740997; 0.99,0.987740997; 0.995,0.987574962;
        1,0.987796342; 1.005,0.987630307; 1.01,0.987685652; 1.015,0.987574962; 1.02,
        0.987740997; 1.025,0.987740997; 1.03,0.987630307; 1.035,0.987851687; 1.04,
        0.987740997; 1.045,0.987907032; 1.05,0.987740997; 1.055,0.987962377; 1.06,
        0.987851687; 1.065,0.987851687; 1.07,0.987907032; 1.075,0.987851687; 1.08,
        0.987962377; 1.085,0.987685652; 1.09,0.987962377; 1.095,0.987796342; 1.1,
        0.987796342; 1.105,0.987740997; 1.11,0.987796342; 1.115,0.987851687; 1.12,
        0.987630307; 1.125,0.987851687; 1.13,0.987685652; 1.135,0.987851687; 1.14,
        0.987685652; 1.145,0.987851687; 1.15,0.987851687; 1.155,0.987685652; 1.16,
        0.987907032; 1.165,0.987796342; 1.17,0.987962377; 1.175,0.987740997; 1.18,
        0.988017722; 1.185,0.987907032; 1.19,0.987851687; 1.195,0.987907032; 1.2,
        0.987851687; 1.205,0.987962377; 1.21,0.987740997; 1.215,0.987962377; 1.22,
        0.987740997; 1.225,0.987796342; 1.23,0.987685652; 1.235,0.987796342; 1.24,
        0.987740997; 1.245,0.987519617; 1.25,0.987740997; 1.255,0.987574962; 1.26,
        0.987685652; 1.265,0.987519617; 1.27,0.987685652; 1.275,0.987630307; 1.28,
        0.987574962; 1.285,0.987740997; 1.29,0.987685652; 1.295,0.987796342; 1.3,
        0.987574962; 1.305,0.987907032; 1.31,0.987740997; 1.315,0.987740997; 1.32,
        0.987740997; 1.325,0.987740997; 1.33,0.987796342; 1.335,0.987574962; 1.34,
        0.987796342; 1.345,0.987574962; 1.35,0.987685652; 1.355,0.987519617; 1.36,
        0.987574962; 1.365,0.987574962; 1.37,0.987408927; 1.375,0.987574962; 1.38,
        0.987464272; 1.385,0.987574962; 1.39,0.987353582; 1.395,0.987574962; 1.4,
        0.987519617; 1.405,0.987464272; 1.41,0.987519617; 1.415,0.987519617; 1.42,
        0.987574962; 1.425,0.987353582; 1.43,0.987685652; 1.435,0.987464272; 1.44,
        0.987519617; 1.445,0.987464272; 1.45,0.987574962; 1.455,0.987519617; 1.46,
        0.987353582; 1.465,0.987574962; 1.47,0.987353582; 1.475,0.987519617; 1.48,
        0.987353582; 1.485,0.987464272; 1.49,0.987408927; 1.495,0.987298238; 1.5,
        0.987408927; 1.505,0.987298238; 1.51,0.987408927; 1.515,0.987187548; 1.52,
        0.987464272; 1.525,0.987298238; 1.53,0.987298238; 1.535,0.987353582; 1.54,
        0.987353582; 1.545,0.987464272; 1.55,0.987298238; 1.555,0.987574962; 1.56,
        0.987408927; 1.565,0.987519617; 1.57,0.987408927; 1.575,0.987464272; 1.58,
        0.987519617; 1.585,0.987298238; 1.59,0.987519617; 1.595,0.987353582; 1.6,
        0.987408927; 1.605,0.987242893; 1.61,0.987408927; 1.615,0.987353582; 1.62,
        0.987298238; 1.625,0.987353582; 1.63,0.987298238; 1.635,0.987408927; 1.64,
        0.987187548; 1.645,0.987464272; 1.65,0.987298238; 1.655,0.987353582; 1.66,
        0.987353582; 1.665,0.987408927; 1.67,0.987519617; 1.675,0.987298238; 1.68,
        0.987574962; 1.685,0.987464272; 1.69,0.987574962; 1.695,0.987408927; 1.7,
        0.987574962; 1.705,0.987519617; 1.71,0.987353582; 1.715,0.987574962; 1.72,
        0.987408927; 1.725,0.987574962; 1.73,0.987353582; 1.735,0.987574962; 1.74,
        0.987464272; 1.745,0.987408927; 1.75,0.987464272; 1.755,0.987408927; 1.76,
        0.987519617; 1.765,0.987242893; 1.77,0.987574962; 1.775,0.987408927; 1.78,
        0.987464272; 1.785,0.987464272; 1.79,0.987519617; 1.795,0.987630307; 1.8,
        0.987408927; 1.805,0.987685652; 1.81,0.987574962; 1.815,0.987685652; 1.82,
        0.987574962; 1.825,0.987740997; 1.83,0.987685652; 1.835,0.987574962; 1.84,
        0.987740997; 1.845,0.987574962; 1.85,0.987685652; 1.855,0.987464272; 1.86,
        0.987740997; 1.865,0.987519617; 1.87,0.987519617; 1.875,0.987519617; 1.88,
        0.987464272; 1.885,0.987519617; 1.89,0.987353582; 1.895,0.987630307; 1.9,
        0.987464272; 1.905,0.987519617; 1.91,0.987464272; 1.915,0.987574962; 1.92,
        0.987574962; 1.925,0.987464272; 1.93,0.987740997; 1.935,0.987574962; 1.94,
        0.987685652; 1.945,0.987519617; 1.95,0.987685652; 1.955,0.987574962; 1.96,
        0.987519617; 1.965,0.987630307; 1.97,0.987574962; 1.975,0.987685652; 1.98,
        0.987408927; 1.985,0.987685652; 1.99,0.987519617; 1.995,0.987519617; 2,0.987464272;
        2.005,0.987464272; 2.01,0.987519617; 2.015,0.987298238; 2.02,0.987519617;
        2.025,0.987353582; 2.03,0.987464272; 2.035,0.987353582; 2.04,0.987464272;
        2.045,0.987519617; 2.05,0.937685652; 2.055,0.938405136; 2.06,0.938958585;
        2.065,0.939954794; 2.07,0.940508244; 2.075,0.941393762; 2.08,0.941891867;
        2.085,0.942445316; 2.09,0.9431648; 2.095,0.943662905; 2.1,0.944382389; 2.105,
        0.944714458; 2.11,0.945489287; 2.115,0.945821357; 2.12,0.946319461; 2.125,
        0.946706876; 2.13,0.94720498; 2.135,0.94764774; 2.14,0.947813775; 2.145,
        0.948422569; 2.15,0.948588604; 2.155,0.949031363; 2.16,0.949252743; 2.165,
        0.949695502; 2.17,0.949972227; 2.175,0.950138262; 2.18,0.950581021; 2.185,
        0.950747056; 2.19,0.95113447; 2.195,0.95124516; 2.2,0.951743265; 2.205,0.9519093;
        2.21,0.952130679; 2.215,0.952462749; 2.22,0.952684129; 2.225,0.953016198;
        2.23,0.953071543; 2.235,0.953569647; 2.24,0.953680337; 2.245,0.954012407;
        2.25,0.954233787; 2.255,0.954621201; 2.26,0.954953271; 2.265,0.955119306;
        2.27,0.955672755; 2.275,0.955894135; 2.28,0.956392239; 2.285,0.956668964;
        2.29,0.957222413; 2.295,0.957609827; 2.3,0.957997242; 2.305,0.958550691;
        2.31,0.958938106; 2.315,0.9595469; 2.32,0.95976828; 2.325,0.960543109; 2.33,
        0.960875178; 2.335,0.961317938; 2.34,0.961871387; 2.345,0.962314147; 2.35,
        0.962812251; 2.355,0.963088976; 2.36,0.963753115; 2.365,0.96402984; 2.37,
        0.964583289; 2.375,0.964860014; 2.38,0.965468808; 2.385,0.965856222; 2.39,
        0.966188292; 2.395,0.966852431; 2.4,0.967129156; 2.405,0.967682605; 2.41,
        0.96795933; 2.415,0.968623469; 2.42,0.968955538; 2.425,0.969287608; 2.43,
        0.969841057; 2.435,0.970173127; 2.44,0.970726576; 2.445,0.970892611; 2.45,
        0.97155675; 2.455,0.97177813; 2.46,0.972220889; 2.465,0.972497614; 2.47,
        0.972940374; 2.475,0.973272443; 2.48,0.973383133; 2.485,0.973936582; 2.49,
        0.974047272; 2.495,0.974434687; 2.5,0.974600722; 2.505,0.974988136; 2.51,
        0.975209516; 2.515,0.975320206; 2.52,0.975762965; 2.525,0.975929; 2.53,0.976205725;
        2.535,0.976261069; 2.54,0.976759174; 2.545,0.976814519; 2.55,0.977035899;
        2.555,0.977312623; 2.56,0.977534003; 2.565,0.977810728; 2.57,0.977810728;
        2.575,0.978253487; 2.58,0.978308832; 2.585,0.978530212; 2.59,0.978640902;
        2.595,0.978862281; 2.6,0.978972971; 2.605,0.978917626; 2.61,0.979249696;
        2.615,0.979249696; 2.62,0.979415731; 2.625,0.979360386; 2.63,0.979581765;
        2.635,0.979581765; 2.64,0.97963711; 2.645,0.979803145; 2.65,0.97985849;
        2.655,0.980024525; 2.66,0.97985849; 2.665,0.98019056; 2.67,0.980135215;
        2.675,0.980245905; 2.68,0.980301249; 2.685,0.980411939; 2.69,0.980522629;
        2.695,0.980411939; 2.7,0.980744009; 2.705,0.980633319; 2.71,0.980799354;
        2.715,0.980688664; 2.72,0.980854699; 2.725,0.980854699; 2.73,0.980744009;
        2.735,0.980910044; 2.74,0.980799354; 2.745,0.980910044; 2.75,0.980688664;
        2.755,0.980910044; 2.76,0.980744009; 2.765,0.980744009; 2.77,0.980799354;
        2.775,0.980744009; 2.78,0.980854699; 2.785,0.980633319; 2.79,0.980910044;
        2.795,0.980744009; 2.8,0.980799354; 2.805,0.980744009; 2.81,0.980854699;
        2.815,0.980854699; 2.82,0.980688664; 2.825,0.980965389; 2.83,0.980854699;
        2.835,0.980965389; 2.84,0.980799354; 2.845,0.980965389; 2.85,0.980910044;
        2.855,0.980799354; 2.86,0.980910044; 2.865,0.980799354; 2.87,0.980910044;
        2.875,0.980633319; 2.88,0.980854699; 2.885,0.980688664; 2.89,0.980688664;
        2.895,0.980688664; 2.9,0.980688664; 2.905,0.980688664; 2.91,0.980467284;
        2.915,0.980688664; 2.92,0.980577974; 2.925,0.980633319; 2.93,0.980522629;
        2.935,0.980688664; 2.94,0.980633319; 2.945,0.980522629; 2.95,0.980744009;
        2.955,0.980633319; 2.96,0.980744009; 2.965,0.980577974; 2.97,0.980799354;
        2.975,0.980688664; 2.98,0.980633319; 2.985,0.980688664; 2.99,0.980633319;
        2.995,0.980688664; 3,0.980467284; 3.005,0.980688664; 3.01,0.980522629; 3.015,
        0.980522629; 3.02,0.980467284; 3.025,0.980467284; 3.03,0.980467284; 3.035,
        0.980301249; 3.04,0.980577974; 3.045,0.980411939; 3.05,0.980522629; 3.055,
        0.980411939; 3.06,0.980577974; 3.065,0.980522629; 3.07,0.980467284; 3.075,
        0.980633319; 3.08,0.980577974; 3.085,0.980688664; 3.09,0.980522629; 3.095,
        0.980744009; 3.1,0.980633319; 3.105,0.980633319; 3.11,0.980633319; 3.115,
        0.980633319; 3.12,0.980688664; 3.125,0.980467284; 3.13,0.980688664; 3.135,
        0.980522629; 3.14,0.980577974; 3.145,0.980467284; 3.15,0.980577974; 3.155,
        0.980577974; 3.16,0.980411939; 3.165,0.980633319; 3.17,0.980467284; 3.175,
        0.980577974; 3.18,0.980411939; 3.185,0.980633319; 3.19,0.980577974; 3.195,
        0.980522629; 3.2,0.980688664; 3.205,0.980633319; 3.21,0.980799354; 3.215,
        0.980577974; 3.22,0.980854699; 3.225,0.980744009; 3.23,0.980799354; 3.235,
        0.980799354; 3.24,0.980799354; 3.245,0.980854699; 3.25,0.980633319; 3.255,
        0.980854699; 3.26,0.980688664; 3.265,0.980744009; 3.27,0.980633319; 3.275,
        0.980744009; 3.28,0.980744009; 3.285,0.980577974; 3.29,0.980799354; 3.295,
        0.980633319; 3.3,0.980799354; 3.305,0.980633319; 3.31,0.980854699; 3.315,
        0.980799354; 3.32,0.980799354; 3.325,0.980910044; 3.33,0.980854699; 3.335,
        0.980965389; 3.34,0.980799354; 3.345,0.981020734; 3.35,0.980910044; 3.355,
        0.980965389; 3.36,0.980965389; 3.365,0.981076079; 3.37,0.981076079; 3.375,
        0.980854699; 3.38,0.981131423; 3.385,0.980965389; 3.39,0.981020734; 3.395,
        0.980910044; 3.4,0.981020734; 3.405,0.981020734; 3.41,0.980854699; 3.415,
        0.981020734; 3.42,0.980910044; 3.425,0.981020734; 3.43,0.980854699; 3.435,
        0.981076079; 3.44,0.980965389; 3.445,0.980965389; 3.45,0.981020734; 3.455,
        0.981020734; 3.46,0.981131423; 3.465,0.980965389; 3.47,0.981242113; 3.475,
        0.981131423; 3.48,0.981186768; 3.485,0.981131423; 3.49,0.981242113; 3.495,
        0.981242113; 3.5,0.981020734; 3.505,0.981242113; 3.51,0.981076079; 3.515,
        0.981186768; 3.52,0.981020734; 3.525,0.981186768; 3.53,0.981076079; 3.535,
        0.981020734; 3.54,0.981131423; 3.545,0.981020734; 3.55,0.981131423; 3.555,
        0.980965389; 3.56,0.981186768; 3.565,0.981076079; 3.57,0.981131423; 3.575,
        0.981186768; 3.58,0.981242113; 3.585,0.981297458; 3.59,0.981131423; 3.595,
        0.981352803; 3.6,0.981242113; 3.605,0.981297458; 3.61,0.981242113; 3.615,
        0.981352803; 3.62,0.981352803; 3.625,0.981242113; 3.63,0.981408148; 3.635,
        0.981297458; 3.64,0.981352803; 3.645,0.981186768; 3.65,0.981408148; 3.655,
        0.981297458; 3.66,0.981242113; 3.665,0.981352803; 3.67,0.981297458; 3.675,
        0.981352803; 3.68,0.981186768; 3.685,0.981408148; 3.69,0.981297458; 3.695,
        0.981352803; 3.7,0.981352803; 3.705,0.981463493; 3.71,0.981518838; 3.715,
        0.981408148; 3.72,0.981684873; 3.725,0.981518838; 3.73,0.981629528; 3.735,
        0.981574183; 3.74,0.981740218; 3.745,0.981684873; 3.75,0.981574183; 3.755,
        0.981740218; 3.76,0.981629528; 3.765,0.981740218; 3.77,0.981518838; 3.775,
        0.981740218; 3.78,0.981629528; 3.785,0.981629528; 3.79,0.981684873; 3.795,
        0.981629528; 3.8,0.981740218; 3.805,0.981574183; 3.81,0.981795563; 3.815,
        0.981684873; 3.82,0.981795563; 3.825,0.981740218; 3.83,0.981850908; 3.835,
        0.981906253; 3.84,0.981795563; 3.845,0.982016942; 3.85,0.981961597; 3.855,
        0.982072287; 3.86,0.981961597; 3.865,0.982182977; 3.87,0.982127632; 3.875,
        0.982016942; 3.88,0.982182977; 3.885,0.982127632; 3.89,0.982238322; 3.895,
        0.982016942; 3.9,0.982293667; 3.905,0.982127632; 3.91,0.982127632; 3.915,
        0.982127632; 3.92,0.982127632; 3.925,0.982182977; 3.93,0.981961597; 3.935,
        0.982238322; 3.94,0.982127632; 3.945,0.982238322; 3.95,0.982127632; 3.955,
        0.982349012; 3.96,0.982349012; 3.965,0.982238322; 3.97,0.982459702; 3.975,
        0.982404357; 3.98,0.982515047; 3.985,0.982349012; 3.99,0.982625737; 3.995,
        0.982515047; 4,0.982515047; 4.005,0.982570392; 4.01,0.982515047; 4.015,0.982625737;
        4.02,0.982404357; 4.025,0.982625737; 4.03,0.982459702; 4.035,0.982459702;
        4.04,0.982459702; 4.045,0.982515047; 4.05,0.982515047; 4.055,0.982349012;
        4.06,0.982570392; 4.065,0.982404357; 4.07,0.982515047; 4.075,0.982404357;
        4.08,0.982570392; 4.085,0.982570392; 4.09,0.982459702; 4.095,0.982625737;
        4.1,0.982570392; 4.105,0.982681082; 4.11,0.982515047; 4.115,0.982791771;
        4.12,0.982681082; 4.125,0.982681082; 4.13,0.982736426; 4.135,0.982681082;
        4.14,0.982736426; 4.145,0.982515047; 4.15,0.982736426; 4.155,0.982570392;
        4.16,0.982625737; 4.165,0.982515047; 4.17,0.982625737; 4.175,0.982625737;
        4.18,0.982404357; 4.185,0.982681082; 4.19,0.982515047; 4.195,0.982625737;
        4.2,0.982515047; 4.205,0.982736426; 4.21,0.982625737; 4.215,0.982625737;
        4.22,0.982736426; 4.225,0.982736426; 4.23,0.982847116; 4.235,0.982681082;
        4.24,0.982902461; 4.245,0.982791771; 4.25,0.982791771; 4.255,0.982791771;
        4.26,0.982847116; 4.265,0.982847116; 4.27,0.982681082; 4.275,0.982902461;
        4.28,0.982736426; 4.285,0.982791771; 4.29,0.982625737; 4.295,0.982791771;
        4.3,0.982736426; 4.305,0.982625737; 4.31,0.982791771; 4.315,0.982681082;
        4.32,0.982791771; 4.325,0.982625737; 4.33,0.982847116; 4.335,0.982791771;
        4.34,0.982791771; 4.345,0.982847116; 4.35,0.982791771; 4.355,0.982902461;
        4.36,0.982736426; 4.365,0.983013151; 4.37,0.982902461; 4.375,0.982957806;
        4.38,0.982847116; 4.385,0.982957806; 4.39,0.982957806; 4.395,0.982736426;
        4.4,0.982957806; 4.405,0.982791771; 4.41,0.982902461; 4.415,0.982736426;
        4.42,0.982902461; 4.425,0.982847116; 4.43,0.982736426; 4.435,0.982847116;
        4.44,0.982736426; 4.445,0.982847116; 4.45,0.982681082; 4.455,0.982957806;
        4.46,0.982847116; 4.465,0.982847116; 4.47,0.982902461; 4.475,0.982957806;
        4.48,0.983013151; 4.485,0.982847116; 4.49,0.983123841; 4.495,0.982957806;
        4.5,0.983068496]) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={156,44})));
  Modelica.Blocks.Sources.CombiTimeTable XadIfd2(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.614019346; 0.005,0.614019346; 0.01,0.614189938; 0.015,
        0.613905617; 0.02,0.614189938; 0.025,0.61407621; 0.03,0.613848753;
        0.035,0.613905617; 0.04,0.613962482; 0.045,0.614246802; 0.05,
        0.613962482; 0.055,0.614303667; 0.06,0.614246802; 0.065,0.614246802;
        0.07,0.614246802; 0.075,0.614417395; 0.08,0.614644852; 0.085,
        0.614360531; 0.09,0.614587988; 0.095,0.614360531; 0.1,0.614303667;
        0.105,0.613962482; 0.11,0.614019346; 0.115,0.61407621; 0.12,0.613678161;
        0.125,0.613735025; 0.13,0.613507568; 0.135,0.613621297; 0.14,
        0.613280112; 0.145,0.613564432; 0.15,0.613678161; 0.155,0.613621297;
        0.16,0.613791889; 0.165,0.613791889; 0.17,0.614019346; 0.175,
        0.613678161; 0.18,0.614019346; 0.185,0.614019346; 0.19,0.614019346;
        0.195,0.613848753; 0.2,0.613848753; 0.205,0.613905617; 0.21,0.613507568;
        0.215,0.613848753; 0.22,0.613848753; 0.225,0.613962482; 0.23,
        0.613735025; 0.235,0.613962482; 0.24,0.614019346; 0.245,0.613791889;
        0.25,0.613962482; 0.255,0.614019346; 0.26,0.614133074; 0.265,
        0.613791889; 0.27,0.614019346; 0.275,0.613962482; 0.28,0.613735025;
        0.285,0.613735025; 0.29,0.613791889; 0.295,0.613848753; 0.3,0.613507568;
        0.305,0.613791889; 0.31,0.613791889; 0.315,0.613905617; 0.32,
        0.613905617; 0.325,0.614189938; 0.33,0.614417395; 0.335,0.614133074;
        0.34,0.614303667; 0.345,0.614189938; 0.35,0.614189938; 0.355,
        0.613905617; 0.36,0.614019346; 0.365,0.613905617; 0.37,0.613564432;
        0.375,0.613507568; 0.38,0.613450704; 0.385,0.613507568; 0.39,
        0.613223247; 0.395,0.613507568; 0.4,0.613564432; 0.405,0.613450704;
        0.41,0.61339384; 0.415,0.613450704; 0.42,0.613564432; 0.425,0.61339384;
        0.43,0.613735025; 0.435,0.613735025; 0.44,0.613791889; 0.445,
        0.613507568; 0.45,0.613678161; 0.455,0.613678161; 0.46,0.613507568;
        0.465,0.613735025; 0.47,0.613735025; 0.475,0.613791889; 0.48,
        0.613450704; 0.485,0.613678161; 0.49,0.613735025; 0.495,0.613678161;
        0.5,0.613735025; 0.505,0.613791889; 0.51,0.613848753; 0.515,0.613507568;
        0.52,0.613735025; 0.525,0.613621297; 0.53,0.613621297; 0.535,
        0.613507568; 0.54,0.613621297; 0.545,0.613678161; 0.55,0.613336976;
        0.555,0.613678161; 0.56,0.613564432; 0.565,0.613678161; 0.57,
        0.613450704; 0.575,0.613735025; 0.58,0.613791889; 0.585,0.613678161;
        0.59,0.613848753; 0.595,0.613791889; 0.6,0.614019346; 0.605,0.613735025;
        0.61,0.614019346; 0.615,0.613905617; 0.62,0.613791889; 0.625,
        0.613678161; 0.63,0.613735025; 0.635,0.613962482; 0.64,0.613678161;
        0.645,0.613962482; 0.65,0.613905617; 0.655,0.613962482; 0.66,
        0.613848753; 0.665,0.614246802; 0.67,0.614531123; 0.675,0.614417395;
        0.68,0.61475858; 0.685,0.614587988; 0.69,0.614644852; 0.695,0.614189938;
        0.7,0.614417395; 0.705,0.614360531; 0.71,0.61407621; 0.715,0.614133074;
        0.72,0.614019346; 0.725,0.61407621; 0.73,0.613678161; 0.735,0.613905617;
        0.74,0.613905617; 0.745,0.613791889; 0.75,0.613678161; 0.755,
        0.613735025; 0.76,0.613848753; 0.765,0.613507568; 0.77,0.613791889;
        0.775,0.613735025; 0.78,0.613735025; 0.785,0.613450704; 0.79,
        0.613507568; 0.795,0.613564432; 0.8,0.613223247; 0.805,0.613507568;
        0.81,0.613507568; 0.815,0.613735025; 0.82,0.613450704; 0.825,
        0.613621297; 0.83,0.613621297; 0.835,0.61339384; 0.84,0.613450704;
        0.845,0.613507568; 0.85,0.613621297; 0.855,0.613223247; 0.86,
        0.613507568; 0.865,0.613507568; 0.87,0.613564432; 0.875,0.613564432;
        0.88,0.613735025; 0.885,0.613848753; 0.89,0.613507568; 0.895,
        0.613791889; 0.9,0.613791889; 0.905,0.613791889; 0.91,0.613621297;
        0.915,0.613848753; 0.92,0.613848753; 0.925,0.613507568; 0.93,
        0.613564432; 0.935,0.613450704; 0.94,0.613507568; 0.945,0.613223247;
        0.95,0.613564432; 0.955,0.613621297; 0.96,0.613564432; 0.965,
        0.613678161; 0.97,0.613848753; 0.975,0.614133074; 0.98,0.614019346;
        0.985,0.614417395; 0.99,0.614417395; 0.995,0.614360531; 1,0.614133074;
        1.005,0.614189938; 1.01,0.614133074; 1.015,0.613848753; 1.02,
        0.614019346; 1.025,0.613962482; 1.03,0.613905617; 1.035,0.613564432;
        1.04,0.613791889; 1.045,0.613791889; 1.05,0.613791889; 1.055,
        0.613905617; 1.06,0.613962482; 1.065,0.614019346; 1.07,0.613678161;
        1.075,0.613962482; 1.08,0.613905617; 1.085,0.613905617; 1.09,
        0.613791889; 1.095,0.613848753; 1.1,0.613735025; 1.105,0.613223247;
        1.11,0.613280112; 1.115,0.613109519; 1.12,0.613052655; 1.125,
        0.612825198; 1.13,0.612995791; 1.135,0.612995791; 1.14,0.61271147;
        1.145,0.612938926; 1.15,0.613052655; 1.155,0.613336976; 1.16,
        0.613166383; 1.165,0.613507568; 1.17,0.613507568; 1.175,0.61339384;
        1.18,0.613450704; 1.185,0.613507568; 1.19,0.613735025; 1.195,
        0.613450704; 1.2,0.613791889; 1.205,0.613735025; 1.21,0.613735025;
        1.215,0.613678161; 1.22,0.613905617; 1.225,0.614246802; 1.23,0.61407621;
        1.235,0.614474259; 1.24,0.614417395; 1.245,0.614587988; 1.25,
        0.614360531; 1.255,0.614701716; 1.26,0.614815444; 1.265,0.614644852;
        1.27,0.614815444; 1.275,0.614701716; 1.28,0.614872308; 1.285,
        0.614531123; 1.29,0.614872308; 1.295,0.614872308; 1.3,0.61475858; 1.305,
        0.61475858; 1.31,0.614815444; 1.315,0.614986037; 1.32,0.614644852;
        1.325,0.615042901; 1.33,0.615099765; 1.335,0.615156629; 1.34,
        0.615042901; 1.345,0.615099765; 1.35,0.615213493; 1.355,0.614815444;
        1.36,0.615042901; 1.365,0.614929173; 1.37,0.614929173; 1.375,
        0.614587988; 1.38,0.61475858; 1.385,0.61475858; 1.39,0.614587988; 1.395,
        0.614872308; 1.4,0.615042901; 1.405,0.615213493; 1.41,0.614929173;
        1.415,0.615213493; 1.42,0.615270358; 1.425,0.615213493; 1.43,
        0.615270358; 1.435,0.615384086; 1.44,0.61544095; 1.445,0.615042901;
        1.45,0.615156629; 1.455,0.615042901; 1.46,0.615042901; 1.465,
        0.614986037; 1.47,0.615156629; 1.475,0.615270358; 1.48,0.614929173;
        1.485,0.615042901; 1.49,0.614929173; 1.495,0.614929173; 1.5,0.614644852;
        1.505,0.614815444; 1.51,0.614701716; 1.515,0.614303667; 1.52,
        0.614133074; 1.525,0.614019346; 1.53,0.613905617; 1.535,0.613564432;
        1.54,0.613791889; 1.545,0.613848753; 1.55,0.613791889; 1.555,
        0.613735025; 1.56,0.613905617; 1.565,0.614019346; 1.57,0.613791889;
        1.575,0.614133074; 1.58,0.614133074; 1.585,0.614189938; 1.59,
        0.613905617; 1.595,0.614019346; 1.6,0.613962482; 1.605,0.613735025;
        1.61,0.613848753; 1.615,0.613735025; 1.62,0.613791889; 1.625,0.61339384;
        1.63,0.613564432; 1.635,0.613507568; 1.64,0.613450704; 1.645,
        0.613507568; 1.65,0.613621297; 1.655,0.613791889; 1.66,0.613507568;
        1.665,0.613848753; 1.67,0.613735025; 1.675,0.613791889; 1.68,
        0.613564432; 1.685,0.613621297; 1.69,0.613564432; 1.695,0.613166383;
        1.7,0.613336976; 1.705,0.613280112; 1.71,0.613507568; 1.715,0.613336976;
        1.72,0.613621297; 1.725,0.613564432; 1.73,0.61339384; 1.735,0.613564432;
        1.74,0.613678161; 1.745,0.613962482; 1.75,0.613678161; 1.755,
        0.614019346; 1.76,0.613905617; 1.765,0.613735025; 1.77,0.613564432;
        1.775,0.613564432; 1.78,0.613621297; 1.785,0.613223247; 1.79,
        0.613450704; 1.795,0.613280112; 1.8,0.613280112; 1.805,0.613109519;
        1.81,0.61339384; 1.815,0.613621297; 1.82,0.613450704; 1.825,0.613735025;
        1.83,0.613678161; 1.835,0.613848753; 1.84,0.613621297; 1.845,
        0.613905617; 1.85,0.613962482; 1.855,0.613735025; 1.86,0.613735025;
        1.865,0.613621297; 1.87,0.613678161; 1.875,0.613280112; 1.88,
        0.613621297; 1.885,0.613678161; 1.89,0.613791889; 1.895,0.613791889;
        1.9,0.613848753; 1.905,0.614019346; 1.91,0.613791889; 1.915,0.614189938;
        1.92,0.614246802; 1.925,0.614360531; 1.93,0.614019346; 1.935,
        0.614133074; 1.94,0.614133074; 1.945,0.613905617; 1.95,0.614189938;
        1.955,0.614360531; 1.96,0.614644852; 1.965,0.614417395; 1.97,0.61475858;
        1.975,0.614872308; 1.98,0.614815444; 1.985,0.614986037; 1.99,
        0.615156629; 1.995,0.615327222; 2,0.614986037; 2.005,0.615099765; 2.01,
        0.614986037; 2.015,0.614815444; 2.02,0.614587988; 2.025,0.614644852;
        2.03,0.614644852; 2.035,0.614246802; 2.04,0.614360531; 2.045,
        0.614587988; 2.05,0.615725271; 2.055,0.617601789; 2.06,0.620786182;
        2.065,0.624368625; 2.07,0.627609883; 2.075,0.631135462; 2.08,
        0.634433584; 2.085,0.63778857; 2.09,0.640802372; 2.095,0.644157358; 2.1,
        0.647057431; 2.105,0.649445726; 2.11,0.651777157; 2.115,0.653937996;
        2.12,0.655871377; 2.125,0.657179253; 2.13,0.658828315; 2.135,
        0.659908734; 2.14,0.660761696; 2.145,0.661159746; 2.15,0.661614659;
        2.155,0.661728387; 2.16,0.661387202; 2.165,0.661159746; 2.17,
        0.660420511; 2.175,0.659510685; 2.18,0.658202809; 2.185,0.657179253;
        2.19,0.655700785; 2.195,0.65399486; 2.2,0.652402663; 2.205,0.650583009;
        2.21,0.648763356; 2.215,0.646545653; 2.22,0.644953456; 2.225,
        0.643076938; 2.23,0.641314149; 2.235,0.63955136; 2.24,0.638016027;
        2.245,0.636310102; 2.25,0.634319856; 2.255,0.632955116; 2.26,
        0.631362919; 2.265,0.629941314; 2.27,0.628462846; 2.275,0.627325562;
        2.28,0.626131415; 2.285,0.624823539; 2.29,0.624141169; 2.295,
        0.623401934; 2.3,0.622890157; 2.305,0.622321515; 2.31,0.622321515;
        2.315,0.622150923; 2.32,0.621923466; 2.325,0.622094058; 2.33,
        0.622321515; 2.335,0.622719564; 2.34,0.622776428; 2.345,0.623515663;
        2.35,0.623970576; 2.355,0.62442549; 2.36,0.625050995; 2.365,0.625903958;
        2.37,0.626870649; 2.375,0.627439291; 2.38,0.628747167; 2.385,
        0.629770722; 2.39,0.630851141; 2.395,0.63193156; 2.4,0.633353165; 2.405,
        0.634774769; 2.41,0.635912053; 2.415,0.637504249; 2.42,0.638755261;
        2.425,0.640063137; 2.43,0.641086692; 2.435,0.642622025; 2.44,
        0.643986765; 2.445,0.64501032; 2.45,0.646488789; 2.455,0.647739801;
        2.46,0.649047677; 2.465,0.650071232; 2.47,0.651720293; 2.475,
        0.653085033; 2.48,0.654336045; 2.485,0.655757649; 2.49,0.657122389;
        2.495,0.658543994; 2.5,0.659510685; 2.505,0.661102881; 2.51,0.662353893;
        2.515,0.663548041; 2.52,0.664514732; 2.525,0.66570888; 2.53,0.666789299;
        2.535,0.667471669; 2.54,0.668722681; 2.545,0.669746236; 2.55,
        0.670712927; 2.555,0.671452161; 2.56,0.672589445; 2.565,0.673556135;
        2.57,0.67429537; 2.575,0.675432653; 2.58,0.676513072; 2.585,0.677536628;
        2.59,0.678162134; 2.595,0.679242553; 2.6,0.680038651; 2.605,0.680721021;
        2.61,0.681460256; 2.615,0.682256354; 2.62,0.682995588; 2.625,
        0.683336773; 2.63,0.684189736; 2.635,0.684872106; 2.64,0.685497612;
        2.645,0.686009389; 2.65,0.686748624; 2.655,0.687430994; 2.66,
        0.687772179; 2.665,0.688511413; 2.67,0.689023191; 2.675,0.689534968;
        2.68,0.689705561; 2.685,0.690387931; 2.69,0.690842844; 2.695,
        0.691070301; 2.7,0.69146835; 2.705,0.691923264; 2.71,0.692321313; 2.715,
        0.692378177; 2.72,0.693003683; 2.725,0.693344868; 2.73,0.693629189;
        2.735,0.69391351; 2.74,0.694482151; 2.745,0.694766472; 2.75,0.694823336;
        2.755,0.695391978; 2.76,0.695619435; 2.765,0.695790027; 2.77,
        0.695676299; 2.775,0.69596062; 2.78,0.696017484; 2.785,0.695903756;
        2.79,0.696074348; 2.795,0.696188077; 2.8,0.696301805; 2.805,0.696131212;
        2.81,0.696586126; 2.815,0.696756718; 2.82,0.696813582; 2.825,
        0.696984175; 2.83,0.697211632; 2.835,0.697382224; 2.84,0.697211632;
        2.845,0.697495953; 2.85,0.697439088; 2.855,0.697382224; 2.86,
        0.697154767; 2.865,0.697268496; 2.87,0.697154767; 2.875,0.696756718;
        2.88,0.696927311; 2.885,0.696813582; 2.89,0.696870447; 2.895,
        0.696586126; 2.9,0.696870447; 2.905,0.696813582; 2.91,0.696586126;
        2.915,0.696699854; 2.92,0.696756718; 2.925,0.696870447; 2.93,
        0.696529262; 2.935,0.696813582; 2.94,0.696699854; 2.945,0.696529262;
        2.95,0.696472397; 2.955,0.696586126; 2.96,0.69664299; 2.965,0.696358669;
        2.97,0.696699854; 2.975,0.696699854; 2.98,0.696813582; 2.985,
        0.696699854; 2.99,0.696984175; 2.995,0.697211632; 3,0.697041039; 3.005,
        0.697382224; 3.01,0.697382224; 3.015,0.697495953; 3.02,0.697268496;
        3.025,0.697552817; 3.03,0.697552817; 3.035,0.69732536; 3.04,0.697439088;
        3.045,0.697439088; 3.05,0.697495953; 3.055,0.697211632; 3.06,
        0.697495953; 3.065,0.697495953; 3.07,0.697495953; 3.075,0.697552817;
        3.08,0.697723409; 3.085,0.697894002; 3.09,0.697552817; 3.095,
        0.697837138; 3.1,0.697780273; 3.105,0.697780273; 3.11,0.697552817;
        3.115,0.697723409; 3.12,0.697723409; 3.125,0.697382224; 3.13,
        0.697552817; 3.135,0.697609681; 3.14,0.697723409; 3.145,0.697495953;
        3.15,0.697780273; 3.155,0.697837138; 3.16,0.697609681; 3.165,
        0.697666545; 3.17,0.697723409; 3.175,0.697780273; 3.18,0.697439088;
        3.185,0.697666545; 3.19,0.697666545; 3.195,0.697609681; 3.2,0.697439088;
        3.205,0.697609681; 3.21,0.697666545; 3.215,0.697439088; 3.22,
        0.697666545; 3.225,0.697780273; 3.23,0.697837138; 3.235,0.697723409;
        3.24,0.69800773; 3.245,0.698064594; 3.25,0.697950866; 3.255,0.698121458;
        3.26,0.698235187; 3.265,0.698235187; 3.27,0.69800773; 3.275,0.698235187;
        3.28,0.698178323; 3.285,0.698178323; 3.29,0.698178323; 3.295,
        0.698405779; 3.3,0.698462643; 3.305,0.698292051; 3.31,0.698519508;
        3.315,0.698576372; 3.32,0.698633236; 3.325,0.698576372; 3.33,
        0.698860693; 3.335,0.698917557; 3.34,0.698746964; 3.345,0.698974421;
        3.35,0.699031285; 3.355,0.699088149; 3.36,0.698746964; 3.365,
        0.698974421; 3.37,0.698917557; 3.375,0.698803829; 3.38,0.698860693;
        3.385,0.699031285; 3.39,0.699145014; 3.395,0.698803829; 3.4,0.699145014;
        3.405,0.699088149; 3.41,0.699088149; 3.415,0.699031285; 3.42,
        0.699258742; 3.425,0.699315606; 3.43,0.699031285; 3.435,0.699258742;
        3.44,0.699201878; 3.445,0.699315606; 3.45,0.699145014; 3.455,0.69937247;
        3.46,0.699429334; 3.465,0.699258742; 3.47,0.699486199; 3.475,
        0.699543063; 3.48,0.699713655; 3.485,0.699486199; 3.49,0.699884248;
        3.495,0.699884248; 3.5,0.699827384; 3.505,0.699827384; 3.51,0.699941112;
        3.515,0.70005484; 3.52,0.699713655; 3.525,0.699997976; 3.53,0.699884248;
        3.535,0.699884248; 3.54,0.699770519; 3.545,0.699884248; 3.55,
        0.699941112; 3.555,0.699543063; 3.56,0.699770519; 3.565,0.699770519;
        3.57,0.699827384; 3.575,0.699599927; 3.58,0.699827384; 3.585,
        0.699941112; 3.59,0.699770519; 3.595,0.699997976; 3.6,0.70005484; 3.605,
        0.700225433; 3.61,0.699827384; 3.615,0.700111705; 3.62,0.700111705;
        3.625,0.699997976; 3.63,0.70005484; 3.635,0.700168569; 3.64,0.700339161;
        3.645,0.699941112; 3.65,0.700225433; 3.655,0.700168569; 3.66,
        0.700111705; 3.665,0.699941112; 3.67,0.70005484; 3.675,0.70005484; 3.68,
        0.699713655; 3.685,0.699827384; 3.69,0.699770519; 3.695,0.699770519;
        3.7,0.699543063; 3.705,0.699827384; 3.71,0.699941112; 3.715,0.699827384;
        3.72,0.699997976; 3.725,0.700111705; 3.73,0.700339161; 3.735,
        0.700168569; 3.74,0.700566618; 3.745,0.700680346; 3.75,0.700680346;
        3.755,0.700680346; 3.76,0.700907803; 3.765,0.701021531; 3.77,0.70073721;
        3.775,0.700907803; 3.78,0.700907803; 3.785,0.700794075; 3.79,
        0.700566618; 3.795,0.70073721; 3.8,0.700680346; 3.805,0.70045289; 3.81,
        0.700566618; 3.815,0.700623482; 3.82,0.700680346; 3.825,0.700509754;
        3.83,0.700794075; 3.835,0.700907803; 3.84,0.700850939; 3.845,
        0.700964667; 3.85,0.70113526; 3.855,0.701192124; 3.86,0.700964667;
        3.865,0.701248988; 3.87,0.701305852; 3.875,0.701305852; 3.88,
        0.701248988; 3.885,0.701476445; 3.89,0.701476445; 3.895,0.701305852;
        3.9,0.701590173; 3.905,0.701703901; 3.91,0.70181763; 3.915,0.701647037;
        3.92,0.701931358; 3.925,0.701874494; 3.93,0.701760766; 3.935,
        0.701931358; 3.94,0.701931358; 3.945,0.702045086; 3.95,0.701760766;
        3.955,0.702045086; 3.96,0.702045086; 3.965,0.702045086; 3.97,
        0.702158815; 3.975,0.702443136; 3.98,0.702670592; 3.985,0.702556864;
        3.99,0.702954913; 3.995,0.703068642; 4,0.70318237; 4.005,0.703125506;
        4.01,0.703466691; 4.015,0.703523555; 4.02,0.703352962; 4.025,
        0.703637283; 4.03,0.703580419; 4.035,0.703694147; 4.04,0.703466691;
        4.045,0.703694147; 4.05,0.703751012; 4.055,0.703637283; 4.06,
        0.703751012; 4.065,0.70386474; 4.07,0.704035332; 4.075,0.703807876;
        4.08,0.704205925; 4.085,0.704205925; 4.09,0.704262789; 4.095,
        0.704205925; 4.1,0.704319653; 4.105,0.704433382; 4.11,0.704092197;
        4.115,0.704319653; 4.12,0.704319653; 4.125,0.704319653; 4.13,
        0.704149061; 4.135,0.704376518; 4.14,0.704433382; 4.145,0.704205925;
        4.15,0.704433382; 4.155,0.704490246; 4.16,0.704660838; 4.165,
        0.704433382; 4.17,0.704774567; 4.175,0.704831431; 4.18,0.704717703;
        4.185,0.704774567; 4.19,0.704888295; 4.195,0.705002023; 4.2,0.704603974;
        4.205,0.704831431; 4.21,0.704774567; 4.215,0.704717703; 4.22,
        0.704717703; 4.225,0.704945159; 4.23,0.705115752; 4.235,0.704831431;
        4.24,0.705115752; 4.245,0.705115752; 4.25,0.70522948; 4.255,0.705115752;
        4.26,0.705343208; 4.265,0.705456937; 4.27,0.70522948; 4.275,0.705400073;
        4.28,0.705400073; 4.285,0.705513801; 4.29,0.705172616; 4.295,
        0.705456937; 4.3,0.705456937; 4.305,0.705343208; 4.31,0.705286344;
        4.315,0.705400073; 4.32,0.705456937; 4.325,0.705115752; 4.33,
        0.705343208; 4.335,0.705343208; 4.34,0.70522948; 4.345,0.705058888;
        4.35,0.70522948; 4.355,0.705286344; 4.36,0.705058888; 4.365,0.70522948;
        4.37,0.705286344; 4.375,0.705343208; 4.38,0.705172616; 4.385,
        0.705513801; 4.39,0.705627529; 4.395,0.705570665; 4.4,0.705741258;
        4.405,0.705968714; 4.41,0.706082443; 4.415,0.70591185; 4.42,0.706196171;
        4.425,0.706196171; 4.43,0.706139307; 4.435,0.706025579; 4.44,
        0.706139307; 4.445,0.706082443; 4.45,0.705741258; 4.455,0.705854986;
        4.46,0.705854986; 4.465,0.70591185; 4.47,0.705741258; 4.475,0.706025579;
        4.48,0.706025579; 4.485,0.70591185; 4.49,0.706082443; 4.495,0.706196171;
        4.5,0.706309899])                   annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={20,36})));
  Modelica.Blocks.Sources.CombiTimeTable VOTHSG(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.000642076; 0.005,0.000655865; 0.01,0.00066405; 0.015,0.000667333;
        0.02,0.000666573; 0.025,0.000662283; 0.03,0.000665571; 0.035,0.000675492;
        0.04,0.000687741; 0.045,0.000694599; 0.05,0.00069674; 0.055,0.000695; 0.06,
        0.000689874; 0.065,0.000685266; 0.07,0.000677409; 0.075,0.000674145; 0.08,
        0.000660296; 0.085,0.000644387; 0.09,0.000626933; 0.095,0.000611614; 0.1,
        0.000605362; 0.105,0.000607047; 0.11,0.000615675; 0.115,0.000623187; 0.12,
        0.000636901; 0.125,0.000652318; 0.13,0.00067664; 0.135,0.000701551; 0.14,
        0.000730191; 0.145,0.000758844; 0.15,0.000780063; 0.155,0.000791298; 0.16,
        0.000793796; 0.165,0.000792367; 0.17,0.000787511; 0.175,0.000786609; 0.18,
        0.0007857; 0.185,0.000781319; 0.19,0.000777381; 0.195,0.000777308; 0.2,0.000780861;
        0.205,0.000787587; 0.21,0.000800318; 0.215,0.000815064; 0.22,0.000824139;
        0.225,0.00082478; 0.23,0.000821517; 0.235,0.000815088; 0.24,0.000805656;
        0.245,0.000797322; 0.25,0.000782772; 0.255,0.000769983; 0.26,0.000748092;
        0.265,0.000728672; 0.27,0.000711909; 0.275,0.000697245; 0.28,0.000691611;
        0.285,0.00069388; 0.29,0.000699585; 0.295,0.00070458; 0.3,0.000712419; 0.305,
        0.000722979; 0.31,0.000732198; 0.315,0.000740237; 0.32,0.000743524; 0.325,
        0.000742893; 0.33,0.000731409; 0.335,0.000714153; 0.34,0.000691862; 0.345,
        0.000676078; 0.35,0.000665757; 0.355,0.000663932; 0.36,0.000662353; 0.365,
        0.000668173; 0.37,0.000676743; 0.375,0.000695136; 0.38,0.000718392; 0.385,
        0.000742169; 0.39,0.000770095; 0.395,0.000790973; 0.4,0.000805429; 0.405,
        0.000814499; 0.41,0.000822324; 0.415,0.000832769; 0.42,0.000841788; 0.425,
        0.000853025; 0.43,0.000859254; 0.435,0.000860858; 0.44,0.000858661; 0.445,
        0.0008529; 0.45,0.000855168; 0.455,0.000860507; 0.46,0.000868529; 0.465,
        0.000875421; 0.47,0.000877852; 0.475,0.000876139; 0.48,0.000874518; 0.485,
        0.000872981; 0.49,0.00087152; 0.495,0.000866417; 0.5,0.000854661; 0.505,
        0.000840809; 0.51,0.000821424; 0.515,0.000807869; 0.52,0.000799665; 0.525,
        0.000792436; 0.53,0.000786064; 0.535,0.000783917; 0.54,0.000782235; 0.545,
        0.000777008; 0.55,0.000779576; 0.555,0.00078549; 0.56,0.000790611; 0.565,
        0.000802217; 0.57,0.000815773; 0.575,0.000827792; 0.58,0.000834504; 0.585,
        0.000843753; 0.59,0.000844556; 0.595,0.000845156; 0.6,0.000845577; 0.605,
        0.000842129; 0.61,0.000835541; 0.615,0.000822499; 0.62,0.000818189; 0.625,
        0.000810624; 0.63,0.000807641; 0.635,0.000804955; 0.64,0.000798817; 0.645,
        0.000793376; 0.65,0.000781362; 0.655,0.00076732; 0.66,0.000754742; 0.665,
        0.000743935; 0.67,0.000720073; 0.675,0.00068828; 0.68,0.000646098; 0.685,
        0.00060228; 0.69,0.000564006; 0.695,0.000541257; 0.7,0.000528868; 0.705,
        0.000525301; 0.71,0.000529205; 0.715,0.000536398; 0.72,0.000549928; 0.725,
        0.000561797; 0.73,0.00057914; 0.735,0.000598019; 0.74,0.00061798; 0.745,
        0.000631922; 0.75,0.000643817; 0.755,0.000654386; 0.76,0.000663546; 0.765,
        0.000671222; 0.77,0.000674358; 0.775,0.000676992; 0.78,0.00067571; 0.785,
        0.000677946; 0.79,0.000687208; 0.795,0.000698655; 0.8,0.000715714; 0.805,
        0.000734196; 0.81,0.000753668; 0.815,0.000763334; 0.82,0.0007716; 0.825,
        0.000775165; 0.83,0.000778087; 0.835,0.00078763; 0.84,0.000799246; 0.845,
        0.000812908; 0.85,0.000820927; 0.855,0.000831189; 0.86,0.000843647; 0.865,
        0.000854308; 0.87,0.000856207; 0.875,0.000853915; 0.88,0.00084449; 0.885,
        0.000825364; 0.89,0.000804714; 0.895,0.00078646; 0.9,0.000766846; 0.905,
        0.000745818; 0.91,0.00072728; 0.915,0.000707464; 0.92,0.000690015; 0.925,
        0.00067836; 0.93,0.000675253; 0.935,0.000683334; 0.94,0.000697481; 0.945,
        0.000716679; 0.95,0.000737046; 0.955,0.000754707; 0.96,0.000766272; 0.965,
        0.000769025; 0.97,0.000771251; 0.975,0.00076583; 0.98,0.000750013; 0.985,
        0.000725354; 0.99,0.00069274; 0.995,0.000653432; 1,0.000618952; 1.005,0.000595903;
        1.01,0.000575684; 1.015,0.000568605; 1.02,0.000562364; 1.025,0.000556855;
        1.03,0.000548513; 1.035,0.00054835; 1.04,0.000555337; 1.045,0.000561381;
        1.05,0.000570062; 1.055,0.000570383; 1.06,0.00057081; 1.065,0.000567373;
        1.07,0.000567979; 1.075,0.000575589; 1.08,0.000582132; 1.085,0.000587732;
        1.09,0.0005925; 1.095,0.000600245; 1.1,0.000610346; 1.105,0.000626208; 1.11,
        0.000654279; 1.115,0.000693007; 1.12,0.000733841; 1.125,0.000776246; 1.13,
        0.000816761; 1.135,0.000848171; 1.14,0.000875309; 1.145,0.000898693; 1.15,
        0.00091531; 1.155,0.000918578; 1.16,0.000913644; 1.165,0.000898556; 1.17,
        0.000877837; 1.175,0.000855685; 1.18,0.000836014; 1.185,0.000818775; 1.19,
        0.000803439; 1.195,0.000786071; 1.2,0.000774364; 1.205,0.000760196; 1.21,
        0.000751312; 1.215,0.000739633; 1.22,0.000732942; 1.225,0.000716011; 1.23,
        0.000690135; 1.235,0.000656693; 1.24,0.000620131; 1.245,0.000580865; 1.25,
        0.000542731; 1.255,0.000505852; 1.26,0.00046267; 1.265,0.000417712; 1.27,
        0.000371228; 1.275,0.000327147; 1.28,0.000288665; 1.285,0.000254857; 1.29,
        0.000225631; 1.295,0.000200184; 1.3,0.000174335; 1.305,0.000151851; 1.31,
        0.000132556; 1.315,0.000115809; 1.32,0.000104761; 1.325,9.17e-5; 1.33,8.05e-5;
        1.335,6.7e-5; 1.34,5.54e-5; 1.345,4.18e-5; 1.35,3.37e-5; 1.355,3.37e-5;
        1.36,3.75e-5; 1.365,4.43e-5; 1.37,4.68e-5; 1.375,5.6e-5; 1.38,6.77e-5; 1.385,
        8.15e-5; 1.39,9.34e-5; 1.395,9.66e-5; 1.4,9.22e-5; 1.405,7.39e-5; 1.41,5.06e-5;
        1.415,2.67e-5; 1.42,5.73e-6; 1.425,-1.64e-5; 1.43,-3.57e-5; 1.435,-5.62e-5;
        1.44,-7.75e-5; 1.445,-9.28e-5; 1.45,-9.53e-5; 1.455,-8.65e-5; 1.46,-7.18e-5;
        1.465,-5.2e-5; 1.47,-3.83e-5; 1.475,-3.01e-5; 1.48,-2.3e-5; 1.485,-1.7e-5;
        1.49,-8.19e-6; 1.495,6.55e-6; 1.5,2.27e-5; 1.505,4.04e-5; 1.51,5.91e-5;
        1.515,7.87e-5; 1.52,0.000106506; 1.525,0.000148621; 1.53,0.000192335; 1.535,
        0.000244358; 1.54,0.000293195; 1.545,0.000335499; 1.55,0.000368348; 1.555,
        0.00039662; 1.56,0.000424587; 1.565,0.000441377; 1.57,0.00045557; 1.575,
        0.000467491; 1.58,0.000473954; 1.585,0.000471934; 1.59,0.000473162; 1.595,
        0.000481191; 1.6,0.000494935; 1.605,0.000513433; 1.61,0.000532854; 1.615,
        0.000552837; 1.62,0.000569833; 1.625,0.000591398; 1.63,0.000613483; 1.635,
        0.000635775; 1.64,0.000654772; 1.645,0.000667169; 1.65,0.000674038; 1.655,
        0.000668654; 1.66,0.000663463; 1.665,0.000651273; 1.67,0.000636694; 1.675,
        0.000619808; 1.68,0.000604637; 1.685,0.000598413; 1.69,0.000599788; 1.695,
        0.000607818; 1.7,0.000628852; 1.705,0.00065407; 1.71,0.000675751; 1.715,
        0.000690618; 1.72,0.000699761; 1.725,0.00070366; 1.73,0.000710401; 1.735,
        0.000712208; 1.74,0.000713419; 1.745,0.000706932; 1.75,0.000690012; 1.755,
        0.000667699; 1.76,0.000644406; 1.765,0.000623753; 1.77,0.000608901; 1.775,
        0.00059938; 1.78,0.000594293; 1.785,0.000596805; 1.79,0.000598779; 1.795,
        0.000603999; 1.8,0.000612055; 1.805,0.000622351; 1.81,0.000631128; 1.815,
        0.000634859; 1.82,0.000630707; 1.825,0.000616194; 1.83,0.000599816; 1.835,
        0.000585296; 1.84,0.000568701; 1.845,0.000557731; 1.85,0.000547978; 1.855,
        0.000535585; 1.86,0.000528317; 1.865,0.000529011; 1.87,0.000533195; 1.875,
        0.00054366; 1.88,0.000559851; 1.885,0.00057014; 1.89,0.000571788; 1.895,
        0.000562163; 1.9,0.000542927; 1.905,0.000522484; 1.91,0.000500761; 1.915,
        0.000474461; 1.92,0.000440465; 1.925,0.000400002; 1.93,0.000364565; 1.935,
        0.00033379; 1.94,0.000314055; 1.945,0.000307457; 1.95,0.000301693; 1.955,
        0.000296656; 1.96,0.000277884; 1.965,0.000254289; 1.97,0.000226485; 1.975,
        0.000198728; 1.98,0.000170784; 1.985,0.000139216; 1.99,0.000104493; 1.995,
        6.36e-5; 2,2.41e-5; 2.005,-1.02e-5; 2.01,-3.64e-5; 2.015,-5.19e-5; 2.02,
        -5.48e-5; 2.025,-4.99e-5; 2.03,-4.55e-5; 2.035,-3.81e-5; 2.04,-2.44e-5;
        2.045,-8.6e-6; 2.05,-5.89e-6; 2.055,-7.24e-5; 2.06,-0.00026022; 2.065,-0.000636891;
        2.07,-0.001224774; 2.075,-0.002000214; 2.08,-0.002921075; 2.085,-0.003957833;
        2.09,-0.005088315; 2.095,-0.006299787; 2.1,-0.007570419; 2.105,-0.008877878;
        2.11,-0.010191495; 2.115,-0.011487945; 2.12,-0.01275454; 2.125,-0.013976524;
        2.13,-0.015140815; 2.135,-0.016236043; 2.14,-0.017259767; 2.145,-0.018191847;
        2.15,-0.019025417; 2.155,-0.019758512; 2.16,-0.020385553; 2.165,-0.020905462;
        2.17,-0.021313674; 2.175,-0.021599335; 2.18,-0.021763704; 2.185,-0.021804254;
        2.19,-0.021729999; 2.195,-0.02153776; 2.2,-0.021239442; 2.205,-0.020834379;
        2.21,-0.020326002; 2.215,-0.019717366; 2.22,-0.019025319; 2.225,-0.018257686;
        2.23,-0.017428525; 2.235,-0.016553614; 2.24,-0.015639331; 2.245,-0.014695199;
        2.25,-0.013718641; 2.255,-0.012714573; 2.26,-0.011690994; 2.265,-0.01065835;
        2.27,-0.00962204; 2.275,-0.008583279; 2.28,-0.007550282; 2.285,-0.006526729;
        2.29,-0.005515554; 2.295,-0.004526713; 2.3,-0.003565154; 2.305,-0.002642339;
        2.31,-0.001757344; 2.315,-0.000920203; 2.32,-0.000121794; 2.325,0.000631783;
        2.33,0.00134243; 2.335,0.002007906; 2.34,0.002633722; 2.345,0.0032178; 2.35,
        0.003761593; 2.355,0.004270127; 2.36,0.004747587; 2.365,0.005194675; 2.37,
        0.005604366; 2.375,0.00597773; 2.38,0.006312262; 2.385,0.00660951; 2.39,
        0.006867146; 2.395,0.00708292; 2.4,0.007262556; 2.405,0.007399949; 2.41,
        0.007497208; 2.415,0.007559674; 2.42,0.007592038; 2.425,0.007602127; 2.43,
        0.007600028; 2.435,0.007587857; 2.44,0.007567224; 2.445,0.007532107; 2.45,
        0.007491844; 2.455,0.007447897; 2.46,0.007400573; 2.465,0.007350612; 2.47,
        0.007287997; 2.475,0.00721462; 2.48,0.007117768; 2.485,0.007007878; 2.49,
        0.006886894; 2.495,0.006749333; 2.5,0.00659758; 2.505,0.006437196; 2.51,
        0.006266094; 2.515,0.006089631; 2.52,0.005908532; 2.525,0.005731089; 2.53,
        0.005560587; 2.535,0.005396414; 2.54,0.005241488; 2.545,0.00508793; 2.55,
        0.004928357; 2.555,0.004770916; 2.56,0.004612307; 2.565,0.004456098; 2.57,
        0.004298697; 2.575,0.004136716; 2.58,0.003971138; 2.585,0.003795394; 2.59,
        0.003617869; 2.595,0.003439184; 2.6,0.003270294; 2.605,0.003106638; 2.61,
        0.002947447; 2.615,0.00279252; 2.62,0.00264119; 2.625,0.00249682; 2.63,0.002358625;
        2.635,0.00222244; 2.64,0.002080664; 2.645,0.001930356; 2.65,0.001776613;
        2.655,0.001616228; 2.66,0.00145358; 2.665,0.001289264; 2.67,0.001127032;
        2.675,0.000959501; 2.68,0.000801767; 2.685,0.000649183; 2.69,0.00050462;
        2.695,0.000363394; 2.7,0.00022883; 2.705,0.000103825; 2.71,-1.65e-5; 2.715,
        -0.000132779; 2.72,-0.000245468; 2.725,-0.000358507; 2.73,-0.000472098;
        2.735,-0.00058965; 2.74,-0.000706958; 2.745,-0.000827771; 2.75,-0.000944468;
        2.755,-0.001061288; 2.76,-0.001174511; 2.765,-0.001288075; 2.77,-0.001395006;
        2.775,-0.001488732; 2.78,-0.001574649; 2.785,-0.001650302; 2.79,-0.001720494;
        2.795,-0.001785958; 2.8,-0.001847338; 2.805,-0.00190173; 2.81,-0.00195701;
        2.815,-0.002016837; 2.82,-0.002084407; 2.825,-0.002155081; 2.83,-0.002231987;
        2.835,-0.002307194; 2.84,-0.002377482; 2.845,-0.002443508; 2.85,-0.002502136;
        2.855,-0.002550872; 2.86,-0.002587538; 2.865,-0.002609757; 2.87,-0.002623364;
        2.875,-0.002625806; 2.88,-0.002622278; 2.885,-0.002613373; 2.89,-0.002603567;
        2.895,-0.002593298; 2.9,-0.00258594; 2.905,-0.002577735; 2.91,-0.002572578;
        2.915,-0.002566447; 2.92,-0.002563005; 2.925,-0.00255851; 2.93,-0.00255687;
        2.935,-0.002554075; 2.94,-0.002553801; 2.945,-0.002548601; 2.95,-0.00253939;
        2.955,-0.002523017; 2.96,-0.002507625; 2.965,-0.002493148; 2.97,-0.00247953;
        2.975,-0.002466714; 2.98,-0.002454652; 2.985,-0.002443296; 2.99,-0.002432605;
        2.995,-0.002429723; 3,-0.002433706; 3.005,-0.002440254; 3.01,-0.002448829;
        3.015,-0.002459202; 3.02,-0.002471409; 3.025,-0.002481527; 3.03,-0.002497022;
        3.035,-0.002517235; 3.04,-0.002530931; 3.045,-0.002545886; 3.05,-0.002558483;
        3.055,-0.002565562; 3.06,-0.002574777; 3.065,-0.002582404; 3.07,-0.002592372;
        3.075,-0.002600692; 3.08,-0.002611055; 3.085,-0.002626932; 3.09,-0.002640456;
        3.095,-0.002644747; 3.1,-0.00264445; 3.105,-0.002636687; 3.11,-0.002622418;
        3.115,-0.002602487; 3.12,-0.002584817; 3.125,-0.002561971; 3.13,-0.002534628;
        3.135,-0.002503386; 3.14,-0.002479663; 3.145,-0.002462546; 3.15,-0.002450989;
        3.155,-0.002440838; 3.16,-0.002439115; 3.165,-0.002430402; 3.17,-0.002422771;
        3.175,-0.002408911; 3.18,-0.00239333; 3.185,-0.002383201; 3.19,-0.002370907;
        3.195,-0.002360203; 3.2,-0.002347186; 3.205,-0.002332154; 3.21,-0.002315611;
        3.215,-0.00230123; 3.22,-0.002281565; 3.225,-0.002264474; 3.23,-0.002249645;
        3.235,-0.002236802; 3.24,-0.002221988; 3.245,-0.002209169; 3.25,-0.002198098;
        3.255,-0.002192272; 3.26,-0.002183607; 3.265,-0.002179882; 3.27,-0.002176764;
        3.275,-0.002170458; 3.28,-0.002161602; 3.285,-0.002153986; 3.29,-0.002151167;
        3.295,-0.002152297; 3.3,-0.002160584; 3.305,-0.002171647; 3.31,-0.002188592;
        3.315,-0.00220348; 3.32,-0.00222002; 3.325,-0.002231043; 3.33,-0.00224417;
        3.335,-0.002262834; 3.34,-0.002279138; 3.345,-0.00229336; 3.35,-0.002305747;
        3.355,-0.002319986; 3.36,-0.002328889; 3.365,-0.002332874; 3.37,-0.002325367;
        3.375,-0.002308051; 3.38,-0.002289351; 3.385,-0.002269212; 3.39,-0.002255249;
        3.395,-0.002242984; 3.4,-0.002232209; 3.405,-0.002222739; 3.41,-0.002221597;
        3.415,-0.002224263; 3.42,-0.002230012; 3.425,-0.002242158; 3.43,-0.002256413;
        3.435,-0.002268785; 3.44,-0.002275783; 3.445,-0.002281781; 3.45,-0.002290609;
        3.455,-0.002294476; 3.46,-0.002290526; 3.465,-0.00228692; 3.47,-0.002280144;
        3.475,-0.002273827; 3.48,-0.002271864; 3.485,-0.002273707; 3.49,-0.002278634;
        3.495,-0.00228625; 3.5,-0.002292734; 3.505,-0.002301933; 3.51,-0.002309784;
        3.515,-0.002319916; 3.52,-0.002325091; 3.525,-0.002329393; 3.53,-0.002329214;
        3.535,-0.002321639; 3.54,-0.002311312; 3.545,-0.002302055; 3.55,-0.002293736;
        3.555,-0.002279058; 3.56,-0.002262536; 3.565,-0.002244171; 3.57,-0.002231626;
        3.575,-0.002220465; 3.58,-0.002213989; 3.585,-0.002208138; 3.59,-0.00220283;
        3.595,-0.002194526; 3.6,-0.002190543; 3.605,-0.002183152; 3.61,-0.002173019;
        3.615,-0.002153065; 3.62,-0.00212824; 3.625,-0.002106349; 3.63,-0.00207638;
        3.635,-0.002053485; 3.64,-0.002033315; 3.645,-0.002012063; 3.65,-0.001993343;
        3.655,-0.001973127; 3.66,-0.00195532; 3.665,-0.001936151; 3.67,-0.001915552;
        3.675,-0.001893947; 3.68,-0.001867754; 3.685,-0.001830372; 3.69,-0.0017904;
        3.695,-0.001755365; 3.7,-0.001714003; 3.705,-0.001674068; 3.71,-0.001631923;
        3.715,-0.001595043; 3.72,-0.001562778; 3.725,-0.001534557; 3.73,-0.001517059;
        3.735,-0.001505461; 3.74,-0.001498774; 3.745,-0.001500079; 3.75,-0.001504642;
        3.755,-0.001512272; 3.76,-0.001515136; 3.765,-0.001517523; 3.77,-0.001519474;
        3.775,-0.001513842; 3.78,-0.001501565; 3.785,-0.00148347; 3.79,-0.001456812;
        3.795,-0.001426142; 3.8,-0.001391971; 3.805,-0.001358218; 3.81,-0.001325081;
        3.815,-0.001295963; 3.82,-0.001270365; 3.825,-0.00124809; 3.83,-0.00123195;
        3.835,-0.001213986; 3.84,-0.001201847; 3.845,-0.00119108; 3.85,-0.001184977;
        3.855,-0.001175753; 3.86,-0.001160318; 3.865,-0.001143155; 3.87,-0.001117053;
        3.875,-0.00109403; 3.88,-0.001070229; 3.885,-0.001052692; 3.89,-0.001037157;
        3.895,-0.001019897; 3.9,-0.001004594; 3.905,-0.000990998; 3.91,-0.000986072;
        3.915,-0.000981531; 3.92,-0.000977314; 3.925,-0.000973366; 3.93,-0.000962456;
        3.935,-0.000956346; 3.94,-0.000946999; 3.945,-0.000938525; 3.95,-0.000927333;
        3.955,-0.00091723; 3.96,-0.000904361; 3.965,-0.00089278; 3.97,-0.000886032;
        3.975,-0.000883262; 3.98,-0.000891385; 3.985,-0.000901592; 3.99,-0.000921026;
        3.995,-0.000941079; 4,-0.000965359; 4.005,-0.000989836; 4.01,-0.001010505;
        4.015,-0.001028059; 4.02,-0.001042868; 4.025,-0.001051788; 4.03,-0.001055304;
        4.035,-0.00106151; 4.04,-0.001070061; 4.045,-0.001080414; 4.05,-0.001088858;
        4.055,-0.001099338; 4.06,-0.001115059; 4.065,-0.001131638; 4.07,-0.001149195;
        4.075,-0.001171065; 4.08,-0.001189507; 4.085,-0.001212122; 4.09,-0.001234658;
        4.095,-0.00125735; 4.1,-0.001272741; 4.105,-0.001281736; 4.11,-0.001285373;
        4.115,-0.001284087; 4.12,-0.001275027; 4.125,-0.001266363; 4.13,-0.001254585;
        4.135,-0.001239855; 4.14,-0.001226271; 4.145,-0.001213703; 4.15,-0.001198564;
        4.155,-0.00118095; 4.16,-0.001172082; 4.165,-0.001167402; 4.17,-0.00116986;
        4.175,-0.001175091; 4.18,-0.001186216; 4.185,-0.001202488; 4.19,-0.001216068;
        4.195,-0.001234468; 4.2,-0.001249889; 4.205,-0.001266165; 4.21,-0.001276237;
        4.215,-0.001280637; 4.22,-0.001284031; 4.225,-0.001289776; 4.23,-0.001297578;
        4.235,-0.001303706; 4.24,-0.001308368; 4.245,-0.001308037; 4.25,-0.001307055;
        4.255,-0.00130575; 4.26,-0.001303688; 4.265,-0.001304921; 4.27,-0.0013088;
        4.275,-0.00130805; 4.28,-0.0013102; 4.285,-0.001311418; 4.29,-0.001315535;
        4.295,-0.001318477; 4.3,-0.001320393; 4.305,-0.001328599; 4.31,-0.00133512;
        4.315,-0.001340166; 4.32,-0.001343922; 4.325,-0.001343081; 4.33,-0.001337983;
        4.335,-0.00133288; 4.34,-0.001327782; 4.345,-0.001319225; 4.35,-0.001307411;
        4.355,-0.001289289; 4.36,-0.00127285; 4.365,-0.001257898; 4.37,-0.001240547;
        4.375,-0.001224825; 4.38,-0.001203355; 4.385,-0.001180587; 4.39,-0.001163645;
        4.395,-0.00115205; 4.4,-0.001148613; 4.405,-0.001152312; 4.41,-0.001162247;
        4.415,-0.001177628; 4.42,-0.001197759; 4.425,-0.001214844; 4.43,-0.001236435;
        4.435,-0.001258479; 4.44,-0.00127348; 4.445,-0.00128602; 4.45,-0.001296402;
        4.455,-0.001301417; 4.46,-0.001301498; 4.465,-0.001304689; 4.47,-0.001306889;
        4.475,-0.001304512; 4.48,-0.001301846; 4.485,-0.001298934; 4.49,-0.001299523;
        4.495,-0.001295753; 4.5,-0.00129907])
                          annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={156,72})));
  Data2Model.PSS_on.init  machineData
    annotation (Placement(transformation(extent={{-108,76},{-88,96}})));
  Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-142,
            -30},{-132,-20}})));
  Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
                                                  annotation (Placement(transformation(extent={{-160,
            -16},{-150,-6}})));
  inner OpenIPSL.Electrical.SystemBase SysData(S_b=30000000, fn=50)
                                                              annotation (Placement(transformation(extent={{-64,80},
            {-4,100}})));
  OpenIPSL.Electrical.Buses.Bus bus(
    v_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=0)                          annotation (Placement(transformation(extent={{-88,44},
            {-68,64}})));
  OpenIPSL.Electrical.Machines.PSSE.GENSAL Gen1(
    v_0=machineData.data.V_0,
    M_b=30000000,
    Tpd0=machineData.data.Tpd0,
    Tppd0=machineData.data.Tppd0,
    Tppq0=machineData.data.Tppq0,
    D=machineData.data.D,
    Xd=machineData.data.Xd,
    Xq=machineData.data.Xq,
    Xpd=machineData.data.Xpd,
    Xppd=machineData.data.Xppd,
    Xppq=machineData.data.Xppq,
    Xl=machineData.data.Xl,
    S10=machineData.data.S10,
    S12=machineData.data.S12,
    R_a=machineData.data.R_a,
    H=machineData.data.H,
    angle_0=machineData.data.A_0,
    Q_0=machineData.data.Q_0,
    P_0=machineData.data.P_0)
    annotation (Placement(transformation(extent={{-132,42},{-108,66}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(
    T_R=machineData.data.T_R,
    T_C1=machineData.data.T_C1,
    T_B1=machineData.data.T_B1,
    T_C2=machineData.data.T_C2,
    T_B2=machineData.data.T_B2,
    K_R=machineData.data.K_R,
    V_RMAX=machineData.data.V_RMAX,
    V_RMIN=machineData.data.V_RMIN,
    T_1=machineData.data.T_1_AVR,
    K_C=machineData.data.K_C,
    T_UC1=machineData.data.T_UC1,
    T_UB1=machineData.data.T_UB1,
    T_UC2=machineData.data.T_UC2,
    T_UB2=machineData.data.T_UB2,
    T_OC1=machineData.data.T_OC1,
    T_OB1=machineData.data.T_OB1,
    T_OC2=machineData.data.T_OC2,
    T_OB2=machineData.data.T_OB2)
                     annotation (Placement(transformation(extent={{-112,18},{
            -132,36}})));
  OpenIPSL.Electrical.Buses.Bus bus1(P_0=0)
                                    annotation (Placement(transformation(extent={{-40,44},
            {-20,64}})));
  OpenIPSL.Electrical.Branches.PwLine pwLine(
    R=0,
    X=0.1169,
    G=0,
    B=0) annotation (Placement(transformation(extent={{-56,44},{-36,64}})));
  OpenIPSL.Electrical.Controls.PSSE.PSS.PSS2B pSS2B(
    T_w1=machineData.data.T_w1,
    T_w2=machineData.data.T_w2,
    T_6=machineData.data.T_6,
    T_w3=machineData.data.T_w3,
    T_w4=machineData.data.T_w4,
    T_7=machineData.data.T_7,
    K_S2=machineData.data.K_S2,
    K_S3=machineData.data.K_S3,
    T_8=machineData.data.T_8,
    T_9=machineData.data.T_9,
    K_S1=machineData.data.K_S1,
    T_1=machineData.data.T_1,
    T_2=machineData.data.T_2,
    T_3=machineData.data.T_3,
    T_4=machineData.data.T_4,
    T_10=machineData.data.T_10,
    T_11=machineData.data.T_11,
    V_S1MAX=machineData.data.V_S1MAX,
    V_S1MIN=machineData.data.V_S1MIN,
    V_S2MAX=machineData.data.V_S2MAX,
    V_S2MIN=machineData.data.V_S2MIN,
    V_STMAX=machineData.data.V_STMAX,
    V_STMIN=machineData.data.V_STMIN,
    M=machineData.data.M,
    N=machineData.data.N)
    annotation (Placement(transformation(extent={{-50,8},{-70,14}})));
  OpenIPSL.Electrical.Loads.PSSE.Load constantLoad(
    Q_0=machineData.data.Q_0,
    v_0=machineData.data.V_0,
    angle_0=machineData.data.A_0,
    P_0=machineData.data.P_0)
                 annotation (Placement(transformation(extent={{-68,24},{-56,36}})));
  OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus
    annotation (Placement(transformation(extent={{2,44},{-18,64}})));
  Modelica.Blocks.Math.Add  add3_1 annotation (Placement(transformation(extent={{-80,-12},
            {-88,-4}})));
  Modelica.Blocks.Sources.Step step1(startTime=2.05, height=-0.05) annotation (Placement(transformation(extent={{-64,-30},
            {-72,-22}})));
  Modelica.Blocks.Sources.RealExpression realExpression(y=Gen1.SPEED)
    annotation (Placement(transformation(extent={{-18,4},{-38,24}})));
  Modelica.Blocks.Sources.CombiTimeTable Pout_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.60627545; 0.005,0.60627545; 0.01,0.60627545; 0.015,0.606378576;
        0.02,0.606481701; 0.025,0.606378576; 0.03,0.60627545; 0.035,0.60627545;
        0.04,0.60627545; 0.045,0.60627545; 0.05,0.606378576; 0.055,0.606481701;
        0.06,0.606481701; 0.065,0.606481701; 0.07,0.606481701; 0.075,
        0.606584827; 0.08,0.606584827; 0.085,0.606687953; 0.09,0.606687953;
        0.095,0.606584827; 0.1,0.606481701; 0.105,0.606378576; 0.11,0.606378576;
        0.115,0.60627545; 0.12,0.606172325; 0.125,0.606069199; 0.13,0.606069199;
        0.135,0.605862948; 0.14,0.605862948; 0.145,0.605862948; 0.15,
        0.605966073; 0.155,0.606069199; 0.16,0.606172325; 0.165,0.60627545;
        0.17,0.606172325; 0.175,0.606172325; 0.18,0.60627545; 0.185,0.60627545;
        0.19,0.606172325; 0.195,0.606172325; 0.2,0.606172325; 0.205,0.605966073;
        0.21,0.605966073; 0.215,0.605966073; 0.22,0.606069199; 0.225,
        0.606069199; 0.23,0.606172325; 0.235,0.606172325; 0.24,0.606172325;
        0.245,0.60627545; 0.25,0.60627545; 0.255,0.606481701; 0.26,0.606378576;
        0.265,0.606481701; 0.27,0.606481701; 0.275,0.606378576; 0.28,0.60627545;
        0.285,0.60627545; 0.29,0.60627545; 0.295,0.606172325; 0.3,0.606172325;
        0.305,0.606172325; 0.31,0.606172325; 0.315,0.606172325; 0.32,0.60627545;
        0.325,0.606378576; 0.33,0.606481701; 0.335,0.606584827; 0.34,
        0.606584827; 0.345,0.606481701; 0.35,0.606378576; 0.355,0.606378576;
        0.36,0.60627545; 0.365,0.606172325; 0.37,0.606069199; 0.375,0.605966073;
        0.38,0.605862948; 0.385,0.605759822; 0.39,0.605862948; 0.395,
        0.605862948; 0.4,0.605966073; 0.405,0.605966073; 0.41,0.605966073;
        0.415,0.605966073; 0.42,0.605862948; 0.425,0.605966073; 0.43,
        0.605966073; 0.435,0.606069199; 0.44,0.606069199; 0.445,0.606069199;
        0.45,0.605966073; 0.455,0.605862948; 0.46,0.605862948; 0.465,
        0.605966073; 0.47,0.605966073; 0.475,0.605966073; 0.48,0.605966073;
        0.485,0.605966073; 0.49,0.605966073; 0.495,0.606069199; 0.5,0.606172325;
        0.505,0.60627545; 0.51,0.606172325; 0.515,0.606172325; 0.52,0.606172325;
        0.525,0.606172325; 0.53,0.606069199; 0.535,0.606172325; 0.54,
        0.606172325; 0.545,0.606069199; 0.55,0.606069199; 0.555,0.606069199;
        0.56,0.605966073; 0.565,0.605862948; 0.57,0.605966073; 0.575,
        0.605966073; 0.58,0.605862948; 0.585,0.605966073; 0.59,0.605966073;
        0.595,0.605966073; 0.6,0.605966073; 0.605,0.606069199; 0.61,0.606172325;
        0.615,0.606069199; 0.62,0.606069199; 0.625,0.606069199; 0.63,
        0.606069199; 0.635,0.606069199; 0.64,0.606069199; 0.645,0.606172325;
        0.65,0.60627545; 0.655,0.606172325; 0.66,0.60627545; 0.665,0.606481701;
        0.67,0.606584827; 0.675,0.606791078; 0.68,0.60699733; 0.685,0.60699733;
        0.69,0.606791078; 0.695,0.606791078; 0.7,0.606687953; 0.705,0.606481701;
        0.71,0.606481701; 0.715,0.606378576; 0.72,0.606378576; 0.725,
        0.606172325; 0.73,0.606172325; 0.735,0.606069199; 0.74,0.606172325;
        0.745,0.606069199; 0.75,0.606172325; 0.755,0.606172325; 0.76,
        0.606069199; 0.765,0.606172325; 0.77,0.606172325; 0.775,0.60627545;
        0.78,0.606172325; 0.785,0.606172325; 0.79,0.606069199; 0.795,
        0.605966073; 0.8,0.605966073; 0.805,0.605862948; 0.81,0.605966073;
        0.815,0.605966073; 0.82,0.606069199; 0.825,0.606069199; 0.83,
        0.605966073; 0.835,0.605862948; 0.84,0.605862948; 0.845,0.605862948;
        0.85,0.605759822; 0.855,0.605759822; 0.86,0.605759822; 0.865,
        0.605862948; 0.87,0.605862948; 0.875,0.605966073; 0.88,0.606172325;
        0.885,0.606172325; 0.89,0.606172325; 0.895,0.60627545; 0.9,0.60627545;
        0.905,0.60627545; 0.91,0.606378576; 0.915,0.606378576; 0.92,0.606378576;
        0.925,0.60627545; 0.93,0.606172325; 0.935,0.606069199; 0.94,0.605862948;
        0.945,0.605862948; 0.95,0.605862948; 0.955,0.605862948; 0.96,
        0.605966073; 0.965,0.605966073; 0.97,0.606069199; 0.975,0.606172325;
        0.98,0.606378576; 0.985,0.606481701; 0.99,0.606687953; 0.995,
        0.606687953; 1,0.606584827; 1.005,0.606584827; 1.01,0.606378576; 1.015,
        0.606378576; 1.02,0.606378576; 1.025,0.606481701; 1.03,0.606378576;
        1.035,0.60627545; 1.04,0.60627545; 1.045,0.606172325; 1.05,0.60627545;
        1.055,0.606378576; 1.06,0.606378576; 1.065,0.606378576; 1.07,0.60627545;
        1.075,0.60627545; 1.08,0.60627545; 1.085,0.60627545; 1.09,0.60627545;
        1.095,0.606172325; 1.1,0.606069199; 1.105,0.605862948; 1.11,0.605656697;
        1.115,0.605553571; 1.12,0.60534732; 1.125,0.60534732; 1.13,0.60534732;
        1.135,0.60534732; 1.14,0.60534732; 1.145,0.605450445; 1.15,0.605553571;
        1.155,0.605553571; 1.16,0.605862948; 1.165,0.605966073; 1.17,
        0.605966073; 1.175,0.605966073; 1.18,0.606069199; 1.185,0.606069199;
        1.19,0.606069199; 1.195,0.606069199; 1.2,0.606069199; 1.205,0.606069199;
        1.21,0.606069199; 1.215,0.606069199; 1.22,0.606172325; 1.225,0.60627545;
        1.23,0.606481701; 1.235,0.606584827; 1.24,0.606687953; 1.245,
        0.606687953; 1.25,0.606791078; 1.255,0.606894204; 1.26,0.60699733;
        1.265,0.607100455; 1.27,0.607203581; 1.275,0.607203581; 1.28,
        0.607100455; 1.285,0.607203581; 1.29,0.607203581; 1.295,0.607203581;
        1.3,0.607203581; 1.305,0.607306706; 1.31,0.607306706; 1.315,0.607203581;
        1.32,0.607306706; 1.325,0.607306706; 1.33,0.607306706; 1.335,
        0.607306706; 1.34,0.607409832; 1.345,0.607409832; 1.35,0.607203581;
        1.355,0.607203581; 1.36,0.607100455; 1.365,0.607203581; 1.37,0.60699733;
        1.375,0.60699733; 1.38,0.606894204; 1.385,0.606894204; 1.39,0.60699733;
        1.395,0.607100455; 1.4,0.607306706; 1.405,0.607409832; 1.41,0.607512958;
        1.415,0.607512958; 1.42,0.607512958; 1.425,0.607512958; 1.43,
        0.607616083; 1.435,0.607719209; 1.44,0.607616083; 1.445,0.607512958;
        1.45,0.607409832; 1.455,0.607306706; 1.46,0.607100455; 1.465,
        0.607203581; 1.47,0.607203581; 1.475,0.607203581; 1.48,0.607203581;
        1.485,0.607203581; 1.49,0.607100455; 1.495,0.60699733; 1.5,0.60699733;
        1.505,0.606894204; 1.51,0.606791078; 1.515,0.606687953; 1.52,
        0.606481701; 1.525,0.606378576; 1.53,0.606069199; 1.535,0.606069199;
        1.54,0.606069199; 1.545,0.606069199; 1.55,0.606069199; 1.555,
        0.606069199; 1.56,0.606172325; 1.565,0.606172325; 1.57,0.606172325;
        1.575,0.60627545; 1.58,0.606378576; 1.585,0.60627545; 1.59,0.60627545;
        1.595,0.606172325; 1.6,0.605966073; 1.605,0.605966073; 1.61,0.605862948;
        1.615,0.605862948; 1.62,0.605759822; 1.625,0.605759822; 1.63,
        0.605656697; 1.635,0.605656697; 1.64,0.605656697; 1.645,0.605759822;
        1.65,0.605862948; 1.655,0.605862948; 1.66,0.605966073; 1.665,
        0.606069199; 1.67,0.606069199; 1.675,0.606069199; 1.68,0.606069199;
        1.685,0.605966073; 1.69,0.605862948; 1.695,0.605656697; 1.7,0.605553571;
        1.705,0.605553571; 1.71,0.605553571; 1.715,0.605656697; 1.72,
        0.605656697; 1.725,0.605656697; 1.73,0.605656697; 1.735,0.605656697;
        1.74,0.605759822; 1.745,0.605862948; 1.75,0.605966073; 1.755,
        0.606069199; 1.76,0.606069199; 1.765,0.605966073; 1.77,0.605966073;
        1.775,0.605862948; 1.78,0.605759822; 1.785,0.605759822; 1.79,
        0.605759822; 1.795,0.605759822; 1.8,0.605656697; 1.805,0.605656697;
        1.81,0.605656697; 1.815,0.605759822; 1.82,0.605966073; 1.825,
        0.606069199; 1.83,0.606069199; 1.835,0.606069199; 1.84,0.606069199;
        1.845,0.606069199; 1.85,0.606069199; 1.855,0.606069199; 1.86,
        0.605966073; 1.865,0.605966073; 1.87,0.605759822; 1.875,0.605656697;
        1.88,0.605656697; 1.885,0.605759822; 1.89,0.605862948; 1.895,
        0.606069199; 1.9,0.606172325; 1.905,0.606172325; 1.91,0.60627545; 1.915,
        0.606378576; 1.92,0.606584827; 1.925,0.606584827; 1.93,0.606687953;
        1.935,0.606584827; 1.94,0.606378576; 1.945,0.606378576; 1.95,
        0.606378576; 1.955,0.606584827; 1.96,0.606687953; 1.965,0.606791078;
        1.97,0.606894204; 1.975,0.606894204; 1.98,0.60699733; 1.985,0.607100455;
        1.99,0.607306706; 1.995,0.607306706; 2,0.607306706; 2.005,0.607306706;
        2.01,0.607203581; 2.015,0.60699733; 2.02,0.606894204; 2.025,0.606894204;
        2.03,0.606791078; 2.035,0.606687953; 2.04,0.606687953; 2.045,
        0.606687953; 2.05,0.607409832; 2.055,0.609059842; 2.06,0.611844233;
        2.065,0.615453629; 2.07,0.619269277; 2.075,0.622878673; 2.08,
        0.626281818; 2.085,0.629478712; 2.09,0.632778732; 2.095,0.635975625;
        2.1,0.638863142; 2.105,0.641441283; 2.11,0.643813172; 2.115,0.645875684;
        2.12,0.647628819; 2.125,0.649175703; 2.13,0.650516336; 2.135,
        0.651650718; 2.14,0.652372597; 2.145,0.652888225; 2.15,0.653094476;
        2.155,0.653094476; 2.16,0.652888225; 2.165,0.652475723; 2.17,
        0.651650718; 2.175,0.650619462; 2.18,0.649381954; 2.185,0.647938196;
        2.19,0.646288186; 2.195,0.644535051; 2.2,0.64267879; 2.205,0.640616278;
        2.21,0.638347514; 2.215,0.636181877; 2.22,0.633913113; 2.225,0.63164435;
        2.23,0.629478712; 2.235,0.6274162; 2.24,0.625353688; 2.245,0.62318805;
        2.25,0.621022412; 2.255,0.618856774; 2.26,0.616794262; 2.265,
        0.614834876; 2.27,0.612875489; 2.275,0.611019228; 2.28,0.609162967;
        2.285,0.607409832; 2.29,0.605759822; 2.295,0.604212938; 2.3,0.602872305;
        2.305,0.601634798; 2.31,0.600603542; 2.315,0.59946916; 2.32,0.59854103;
        2.325,0.597716025; 2.33,0.59689102; 2.335,0.596066015; 2.34,0.595447261;
        2.345,0.594828508; 2.35,0.594209754; 2.355,0.593487875; 2.36,
        0.592972247; 2.365,0.592559744; 2.37,0.592147242; 2.375,0.591837865;
        2.38,0.591631614; 2.385,0.591528488; 2.39,0.591425363; 2.395,
        0.591425363; 2.4,0.591528488; 2.405,0.59173474; 2.41,0.591940991; 2.415,
        0.592147242; 2.42,0.592353493; 2.425,0.592353493; 2.43,0.592456619;
        2.435,0.592559744; 2.44,0.59266287; 2.445,0.59266287; 2.45,0.592869121;
        2.455,0.592869121; 2.46,0.592869121; 2.465,0.593075372; 2.47,
        0.593281624; 2.475,0.593694126; 2.48,0.594003503; 2.485,0.59431288;
        2.49,0.594725382; 2.495,0.595137885; 2.5,0.595447261; 2.505,0.595859764;
        2.51,0.596272266; 2.515,0.596581643; 2.52,0.59689102; 2.525,0.597097271;
        2.53,0.597303522; 2.535,0.597406648; 2.54,0.597716025; 2.545,
        0.598025402; 2.55,0.598231653; 2.555,0.598644155; 2.56,0.598850406;
        2.565,0.599159783; 2.57,0.59946916; 2.575,0.599881663; 2.58,0.600397291;
        2.585,0.600706667; 2.59,0.60111917; 2.595,0.601325421; 2.6,0.601634798;
        2.605,0.601841049; 2.61,0.602150426; 2.615,0.602356677; 2.62,
        0.602562928; 2.625,0.60276918; 2.63,0.603078556; 2.635,0.603387933;
        2.64,0.60369731; 2.645,0.604109812; 2.65,0.604522315; 2.655,0.604831692;
        2.66,0.605244194; 2.665,0.605553571; 2.67,0.605966073; 2.675,
        0.606172325; 2.68,0.606481701; 2.685,0.606687953; 2.69,0.606894204;
        2.695,0.607100455; 2.7,0.607306706; 2.705,0.607512958; 2.71,0.607719209;
        2.715,0.60792546; 2.72,0.608234837; 2.725,0.608441088; 2.73,0.608750465;
        2.735,0.609059842; 2.74,0.609369219; 2.745,0.60957547; 2.75,0.609781721;
        2.755,0.609987972; 2.76,0.610297349; 2.765,0.610400475; 2.77,0.6105036;
        2.775,0.610606726; 2.78,0.610606726; 2.785,0.610709851; 2.79,
        0.610812977; 2.795,0.610916103; 2.8,0.610916103; 2.805,0.611122354;
        2.81,0.611328605; 2.815,0.611534856; 2.82,0.611741107; 2.825,
        0.612050484; 2.83,0.612256736; 2.835,0.612359861; 2.84,0.612462987;
        2.845,0.612566112; 2.85,0.612566112; 2.855,0.612462987; 2.86,
        0.612462987; 2.865,0.612359861; 2.87,0.612256736; 2.875,0.61215361;
        2.88,0.61215361; 2.885,0.61215361; 2.89,0.612050484; 2.895,0.61215361;
        2.9,0.61215361; 2.905,0.61215361; 2.91,0.61215361; 2.915,0.612256736;
        2.92,0.612256736; 2.925,0.612256736; 2.93,0.612256736; 2.935,
        0.612359861; 2.94,0.612359861; 2.945,0.612256736; 2.95,0.61215361;
        2.955,0.61215361; 2.96,0.61215361; 2.965,0.61215361; 2.97,0.61215361;
        2.975,0.61215361; 2.98,0.61215361; 2.985,0.61215361; 2.99,0.612256736;
        2.995,0.612359861; 3,0.612359861; 3.005,0.612462987; 3.01,0.612566112;
        3.015,0.612566112; 3.02,0.612566112; 3.025,0.612669238; 3.03,
        0.612772364; 3.035,0.612669238; 3.04,0.612772364; 3.045,0.612772364;
        3.05,0.612669238; 3.055,0.612772364; 3.06,0.612772364; 3.065,
        0.612772364; 3.07,0.612772364; 3.075,0.612875489; 3.08,0.612978615;
        3.085,0.612978615; 3.09,0.612875489; 3.095,0.612875489; 3.1,0.612772364;
        3.105,0.612669238; 3.11,0.612566112; 3.115,0.612566112; 3.12,
        0.612462987; 3.125,0.612359861; 3.13,0.612256736; 3.135,0.612256736;
        3.14,0.612256736; 3.145,0.612359861; 3.15,0.612359861; 3.155,
        0.612462987; 3.16,0.612359861; 3.165,0.612359861; 3.17,0.612256736;
        3.175,0.61215361; 3.18,0.612256736; 3.185,0.61215361; 3.19,0.61215361;
        3.195,0.61215361; 3.2,0.61215361; 3.205,0.612050484; 3.21,0.612050484;
        3.215,0.611947359; 3.22,0.611947359; 3.225,0.611947359; 3.23,
        0.611947359; 3.235,0.611947359; 3.24,0.611947359; 3.245,0.611947359;
        3.25,0.611947359; 3.255,0.611947359; 3.26,0.611947359; 3.265,
        0.611947359; 3.27,0.611947359; 3.275,0.611844233; 3.28,0.611844233;
        3.285,0.611844233; 3.29,0.611947359; 3.295,0.612050484; 3.3,0.612050484;
        3.305,0.61215361; 3.31,0.61215361; 3.315,0.612256736; 3.32,0.61215361;
        3.325,0.612256736; 3.33,0.612359861; 3.335,0.612359861; 3.34,
        0.612359861; 3.345,0.612359861; 3.35,0.612462987; 3.355,0.612359861;
        3.36,0.612359861; 3.365,0.612256736; 3.37,0.612050484; 3.375,
        0.611947359; 3.38,0.611947359; 3.385,0.611947359; 3.39,0.611947359;
        3.395,0.611947359; 3.4,0.611947359; 3.405,0.612050484; 3.41,0.612050484;
        3.415,0.61215361; 3.42,0.612256736; 3.425,0.612256736; 3.43,0.612256736;
        3.435,0.612256736; 3.44,0.612256736; 3.445,0.612256736; 3.45,
        0.612256736; 3.455,0.61215361; 3.46,0.61215361; 3.465,0.612050484; 3.47,
        0.61215361; 3.475,0.61215361; 3.48,0.61215361; 3.485,0.612256736; 3.49,
        0.612359861; 3.495,0.612359861; 3.5,0.612359861; 3.505,0.612359861;
        3.51,0.612462987; 3.515,0.612359861; 3.52,0.612359861; 3.525,
        0.612359861; 3.53,0.612256736; 3.535,0.61215361; 3.54,0.61215361; 3.545,
        0.61215361; 3.55,0.612050484; 3.555,0.611947359; 3.56,0.611947359;
        3.565,0.611947359; 3.57,0.611947359; 3.575,0.612050484; 3.58,
        0.612050484; 3.585,0.612050484; 3.59,0.611947359; 3.595,0.612050484;
        3.6,0.612050484; 3.605,0.611947359; 3.61,0.611844233; 3.615,0.611741107;
        3.62,0.611741107; 3.625,0.611534856; 3.63,0.611637982; 3.635,
        0.611637982; 3.64,0.611534856; 3.645,0.611534856; 3.65,0.611534856;
        3.655,0.611534856; 3.66,0.611431731; 3.665,0.611431731; 3.67,
        0.611328605; 3.675,0.611225479; 3.68,0.611019228; 3.685,0.610916103;
        3.69,0.610916103; 3.695,0.610709851; 3.7,0.610709851; 3.705,0.610606726;
        3.71,0.610606726; 3.715,0.610606726; 3.72,0.610606726; 3.725,
        0.610709851; 3.73,0.610709851; 3.735,0.610812977; 3.74,0.610916103;
        3.745,0.611019228; 3.75,0.611019228; 3.755,0.611019228; 3.76,
        0.611019228; 3.765,0.611019228; 3.77,0.610916103; 3.775,0.610812977;
        3.78,0.610709851; 3.785,0.6105036; 3.79,0.610400475; 3.795,0.610297349;
        3.8,0.610297349; 3.805,0.610194223; 3.81,0.610194223; 3.815,0.610194223;
        3.82,0.610091098; 3.825,0.610194223; 3.83,0.610194223; 3.835,
        0.610194223; 3.84,0.610194223; 3.845,0.610297349; 3.85,0.610297349;
        3.855,0.610194223; 3.86,0.610091098; 3.865,0.609987972; 3.87,
        0.609987972; 3.875,0.609884847; 3.88,0.609987972; 3.885,0.609987972;
        3.89,0.609884847; 3.895,0.609884847; 3.9,0.609884847; 3.905,0.609987972;
        3.91,0.609987972; 3.915,0.609987972; 3.92,0.609987972; 3.925,
        0.609884847; 3.93,0.609884847; 3.935,0.609884847; 3.94,0.609884847;
        3.945,0.609781721; 3.95,0.609781721; 3.955,0.609781721; 3.96,
        0.609781721; 3.965,0.609781721; 3.97,0.609884847; 3.975,0.609987972;
        3.98,0.610091098; 3.985,0.610194223; 3.99,0.610297349; 3.995,
        0.610400475; 4,0.610400475; 4.005,0.6105036; 4.01,0.6105036; 4.015,
        0.6105036; 4.02,0.610400475; 4.025,0.610400475; 4.03,0.610400475; 4.035,
        0.610400475; 4.04,0.6105036; 4.045,0.6105036; 4.05,0.6105036; 4.055,
        0.610606726; 4.06,0.610709851; 4.065,0.610709851; 4.07,0.610812977;
        4.075,0.610812977; 4.08,0.610916103; 4.085,0.611019228; 4.09,
        0.611019228; 4.095,0.611019228; 4.1,0.611019228; 4.105,0.610916103;
        4.11,0.610916103; 4.115,0.610812977; 4.12,0.610812977; 4.125,
        0.610709851; 4.13,0.610709851; 4.135,0.610709851; 4.14,0.610709851;
        4.145,0.610606726; 4.15,0.610606726; 4.155,0.610709851; 4.16,
        0.610709851; 4.165,0.610812977; 4.17,0.610812977; 4.175,0.610916103;
        4.18,0.611019228; 4.185,0.611019228; 4.19,0.611122354; 4.195,
        0.611122354; 4.2,0.611225479; 4.205,0.611122354; 4.21,0.611122354;
        4.215,0.611019228; 4.22,0.611122354; 4.225,0.611225479; 4.23,
        0.611225479; 4.235,0.611225479; 4.24,0.611225479; 4.245,0.611225479;
        4.25,0.611122354; 4.255,0.611225479; 4.26,0.611225479; 4.265,
        0.611328605; 4.27,0.611225479; 4.275,0.611328605; 4.28,0.611328605;
        4.285,0.611328605; 4.29,0.611328605; 4.295,0.611328605; 4.3,0.611431731;
        4.305,0.611431731; 4.31,0.611431731; 4.315,0.611431731; 4.32,
        0.611328605; 4.325,0.611328605; 4.33,0.611328605; 4.335,0.611328605;
        4.34,0.611225479; 4.345,0.611225479; 4.35,0.611122354; 4.355,
        0.611122354; 4.36,0.611122354; 4.365,0.611122354; 4.37,0.611122354;
        4.375,0.611019228; 4.38,0.610916103; 4.385,0.611019228; 4.39,
        0.611019228; 4.395,0.611122354; 4.4,0.611225479; 4.405,0.611328605;
        4.41,0.611431731; 4.415,0.611534856; 4.42,0.611534856; 4.425,
        0.611637982; 4.43,0.611637982; 4.435,0.611637982; 4.44,0.611637982;
        4.445,0.611637982; 4.45,0.611534856; 4.455,0.611534856; 4.46,
        0.611534856; 4.465,0.611534856; 4.47,0.611534856; 4.475,0.611534856;
        4.48,0.611534856; 4.485,0.611534856; 4.49,0.611534856; 4.495,
        0.611637982; 4.5,0.611637982])             annotation (
      Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=180,
        origin={-26,-8})));
  Modelica.Blocks.Sources.CombiTimeTable Q_real(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.006703165; 0.005,0.006703165; 0.01,0.006703165; 0.015,0.00680629;
        0.02,0.006909416; 0.025,0.007012541; 0.03,0.007115667; 0.035,
        0.007115667; 0.04,0.007115667; 0.045,0.007012541; 0.05,0.007012541;
        0.055,0.007115667; 0.06,0.007115667; 0.065,0.007115667; 0.07,
        0.007115667; 0.075,0.007218793; 0.08,0.007115667; 0.085,0.007218793;
        0.09,0.007321918; 0.095,0.007425044; 0.1,0.007425044; 0.105,0.007425044;
        0.11,0.007425044; 0.115,0.007425044; 0.12,0.007528169; 0.125,
        0.007631295; 0.13,0.007734421; 0.135,0.007734421; 0.14,0.007837546;
        0.145,0.007837546; 0.15,0.007734421; 0.155,0.007837546; 0.16,
        0.007940672; 0.165,0.008043797; 0.17,0.008043797; 0.175,0.008250049;
        0.18,0.008250049; 0.185,0.008250049; 0.19,0.008353174; 0.195,0.0084563;
        0.2,0.008559425; 0.205,0.008559425; 0.21,0.008662551; 0.215,0.008559425;
        0.22,0.0084563; 0.225,0.0084563; 0.23,0.0084563; 0.235,0.0084563; 0.24,
        0.008353174; 0.245,0.0084563; 0.25,0.008353174; 0.255,0.008353174; 0.26,
        0.008353174; 0.265,0.008559425; 0.27,0.008662551; 0.275,0.008662551;
        0.28,0.008662551; 0.285,0.008662551; 0.29,0.008662551; 0.295,
        0.008559425; 0.3,0.008662551; 0.305,0.008662551; 0.31,0.008559425;
        0.315,0.008559425; 0.32,0.0084563; 0.325,0.008559425; 0.33,0.0084563;
        0.335,0.008662551; 0.34,0.008662551; 0.345,0.008765677; 0.35,
        0.008765677; 0.355,0.008765677; 0.36,0.008765677; 0.365,0.008662551;
        0.37,0.008765677; 0.375,0.008765677; 0.38,0.008765677; 0.385,
        0.008765677; 0.39,0.008765677; 0.395,0.008765677; 0.4,0.008765677;
        0.405,0.008868802; 0.41,0.008868802; 0.415,0.008971928; 0.42,
        0.008868802; 0.425,0.008971928; 0.43,0.008971928; 0.435,0.008971928;
        0.44,0.009075054; 0.445,0.009075054; 0.45,0.009075054; 0.455,
        0.009075054; 0.46,0.009075054; 0.465,0.008971928; 0.47,0.009075054;
        0.475,0.009075054; 0.48,0.009178179; 0.485,0.009178179; 0.49,
        0.009075054; 0.495,0.009178179; 0.5,0.009281305; 0.505,0.00938443; 0.51,
        0.00938443; 0.515,0.009590682; 0.52,0.009487556; 0.525,0.009487556;
        0.53,0.00938443; 0.535,0.00938443; 0.54,0.00938443; 0.545,0.00938443;
        0.55,0.009487556; 0.555,0.009590682; 0.56,0.009796933; 0.565,
        0.009900058; 0.57,0.01010631; 0.575,0.010209435; 0.58,0.010312561;
        0.585,0.010415686; 0.59,0.010518812; 0.595,0.010621938; 0.6,0.010518812;
        0.605,0.010621938; 0.61,0.010725063; 0.615,0.010828189; 0.62,
        0.010828189; 0.625,0.010931314; 0.63,0.01103444; 0.635,0.01103444; 0.64,
        0.011240691; 0.645,0.011446943; 0.65,0.011550068; 0.655,0.011653194;
        0.66,0.011756319; 0.665,0.011653194; 0.67,0.011550068; 0.675,
        0.011446943; 0.68,0.011446943; 0.685,0.011446943; 0.69,0.011343817;
        0.695,0.011343817; 0.7,0.011240691; 0.705,0.01103444; 0.71,0.01103444;
        0.715,0.01103444; 0.72,0.01103444; 0.725,0.010931314; 0.73,0.010931314;
        0.735,0.010828189; 0.74,0.010725063; 0.745,0.010725063; 0.75,
        0.010725063; 0.755,0.010725063; 0.76,0.010621938; 0.765,0.010518812;
        0.77,0.010415686; 0.775,0.010312561; 0.78,0.010312561; 0.785,
        0.010312561; 0.79,0.010415686; 0.795,0.010312561; 0.8,0.010415686;
        0.805,0.010312561; 0.81,0.010312561; 0.815,0.010209435; 0.82,
        0.010312561; 0.825,0.010312561; 0.83,0.010209435; 0.835,0.010209435;
        0.84,0.01010631; 0.845,0.010003184; 0.85,0.009900058; 0.855,0.010003184;
        0.86,0.01010631; 0.865,0.01010631; 0.87,0.010003184; 0.875,0.010003184;
        0.88,0.010003184; 0.885,0.010003184; 0.89,0.01010631; 0.895,0.010209435;
        0.9,0.01010631; 0.905,0.01010631; 0.91,0.010003184; 0.915,0.010003184;
        0.92,0.009900058; 0.925,0.010003184; 0.93,0.010003184; 0.935,
        0.009900058; 0.94,0.009900058; 0.945,0.010003184; 0.95,0.010003184;
        0.955,0.01010631; 0.96,0.010209435; 0.965,0.010312561; 0.97,0.010312561;
        0.975,0.010209435; 0.98,0.010312561; 0.985,0.010209435; 0.99,
        0.010209435; 0.995,0.010209435; 1,0.010209435; 1.005,0.010209435; 1.01,
        0.01010631; 1.015,0.01010631; 1.02,0.01010631; 1.025,0.01010631; 1.03,
        0.01010631; 1.035,0.010209435; 1.04,0.010209435; 1.045,0.01010631; 1.05,
        0.01010631; 1.055,0.010003184; 1.06,0.01010631; 1.065,0.010003184; 1.07,
        0.010003184; 1.075,0.009900058; 1.08,0.009796933; 1.085,0.009693807;
        1.09,0.009693807; 1.095,0.009693807; 1.1,0.009590682; 1.105,0.009693807;
        1.11,0.009693807; 1.115,0.009693807; 1.12,0.009590682; 1.125,
        0.009590682; 1.13,0.009590682; 1.135,0.009590682; 1.14,0.009693807;
        1.145,0.009693807; 1.15,0.009693807; 1.155,0.009590682; 1.16,
        0.009693807; 1.165,0.009693807; 1.17,0.009693807; 1.175,0.009693807;
        1.18,0.009693807; 1.185,0.009693807; 1.19,0.009693807; 1.195,
        0.009796933; 1.2,0.009900058; 1.205,0.009900058; 1.21,0.010003184;
        1.215,0.010003184; 1.22,0.009900058; 1.225,0.009796933; 1.23,
        0.009796933; 1.235,0.009796933; 1.24,0.009796933; 1.245,0.009796933;
        1.25,0.009796933; 1.255,0.009796933; 1.26,0.009693807; 1.265,
        0.009693807; 1.27,0.009796933; 1.275,0.009796933; 1.28,0.009796933;
        1.285,0.009796933; 1.29,0.009796933; 1.295,0.009590682; 1.3,0.009590682;
        1.305,0.009487556; 1.31,0.00938443; 1.315,0.009281305; 1.32,0.009178179;
        1.325,0.009075054; 1.33,0.008868802; 1.335,0.008868802; 1.34,
        0.008868802; 1.345,0.008868802; 1.35,0.008765677; 1.355,0.008765677;
        1.36,0.008662551; 1.365,0.008559425; 1.37,0.0084563; 1.375,0.0084563;
        1.38,0.008353174; 1.385,0.008146923; 1.39,0.008146923; 1.395,
        0.007940672; 1.4,0.007837546; 1.405,0.007734421; 1.41,0.007940672;
        1.415,0.007940672; 1.42,0.007940672; 1.425,0.007940672; 1.43,
        0.007837546; 1.435,0.007837546; 1.44,0.007837546; 1.445,0.007940672;
        1.45,0.007940672; 1.455,0.007837546; 1.46,0.007734421; 1.465,
        0.007528169; 1.47,0.007425044; 1.475,0.007321918; 1.48,0.007321918;
        1.485,0.007218793; 1.49,0.007115667; 1.495,0.007012541; 1.5,0.007012541;
        1.505,0.007012541; 1.51,0.007012541; 1.515,0.007115667; 1.52,
        0.007115667; 1.525,0.007218793; 1.53,0.007115667; 1.535,0.007115667;
        1.54,0.007115667; 1.545,0.007012541; 1.55,0.007115667; 1.555,
        0.007115667; 1.56,0.007012541; 1.565,0.006909416; 1.57,0.007012541;
        1.575,0.007012541; 1.58,0.007012541; 1.585,0.007115667; 1.59,
        0.007321918; 1.595,0.007321918; 1.6,0.007321918; 1.605,0.007425044;
        1.61,0.007425044; 1.615,0.007425044; 1.62,0.007425044; 1.625,
        0.007425044; 1.63,0.007425044; 1.635,0.007321918; 1.64,0.007321918;
        1.645,0.007425044; 1.65,0.007528169; 1.655,0.007528169; 1.66,
        0.007734421; 1.665,0.007837546; 1.67,0.007940672; 1.675,0.007940672;
        1.68,0.008146923; 1.685,0.008250049; 1.69,0.008250049; 1.695,
        0.008353174; 1.7,0.008353174; 1.705,0.008353174; 1.71,0.008250049;
        1.715,0.008353174; 1.72,0.0084563; 1.725,0.008559425; 1.73,0.008662551;
        1.735,0.008662551; 1.74,0.008662551; 1.745,0.008559425; 1.75,
        0.008765677; 1.755,0.008765677; 1.76,0.008868802; 1.765,0.008971928;
        1.77,0.008971928; 1.775,0.008868802; 1.78,0.008765677; 1.785,
        0.008868802; 1.79,0.008971928; 1.795,0.008971928; 1.8,0.008971928;
        1.805,0.009075054; 1.81,0.009075054; 1.815,0.008971928; 1.82,
        0.009075054; 1.825,0.009178179; 1.83,0.009178179; 1.835,0.009178179;
        1.84,0.009178179; 1.845,0.009178179; 1.85,0.009075054; 1.855,
        0.009178179; 1.86,0.009178179; 1.865,0.009281305; 1.87,0.009178179;
        1.875,0.009281305; 1.88,0.009281305; 1.885,0.009281305; 1.89,
        0.009281305; 1.895,0.00938443; 1.9,0.009487556; 1.905,0.00938443; 1.91,
        0.009487556; 1.915,0.009487556; 1.92,0.00938443; 1.925,0.00938443; 1.93,
        0.009487556; 1.935,0.009487556; 1.94,0.009487556; 1.945,0.009487556;
        1.95,0.00938443; 1.955,0.009281305; 1.96,0.009178179; 1.965,0.009178179;
        1.97,0.009178179; 1.975,0.009075054; 1.98,0.009075054; 1.985,
        0.008971928; 1.99,0.008868802; 1.995,0.008765677; 2,0.008765677; 2.005,
        0.008662551; 2.01,0.008559425; 2.015,0.0084563; 2.02,0.008250049; 2.025,
        0.008250049; 2.03,0.008146923; 2.035,0.008250049; 2.04,0.008146923;
        2.045,0.008043797; 2.05,0.008146923; 2.055,0.009281305; 2.06,
        0.012065696; 2.065,0.016603223; 2.07,0.022790759; 2.075,0.029287673;
        2.08,0.03568146; 2.085,0.041353369; 2.09,0.046612775; 2.095,0.051769055;
        2.1,0.05682221; 2.105,0.061875365; 2.11,0.066722268; 2.115,0.071466046;
        2.12,0.075797322; 2.125,0.080025472; 2.13,0.084047371; 2.135,
        0.087863018; 2.14,0.09157554; 2.145,0.095081811; 2.15,0.098278705;
        2.155,0.101166222; 2.16,0.103950613; 2.165,0.106631879; 2.17,
        0.109313145; 2.175,0.111788159; 2.18,0.114160048; 2.185,0.116428812;
        2.19,0.118594449; 2.195,0.120760087; 2.2,0.123028851; 2.205,0.125194488;
        2.21,0.127360126; 2.215,0.129628889; 2.22,0.131794527; 2.225,
        0.133960165; 2.23,0.136125803; 2.235,0.138394566; 2.24,0.140869581;
        2.245,0.14324147; 2.25,0.145922736; 2.255,0.148500876; 2.26,0.151182142;
        2.265,0.153863407; 2.27,0.156750924; 2.275,0.159844693; 2.28,
        0.162938461; 2.285,0.166135355; 2.29,0.169435374; 2.295,0.172735394;
        2.3,0.176035413; 2.305,0.179541684; 2.31,0.18315108; 2.315,0.186657351;
        2.32,0.190369873; 2.325,0.194082395; 2.33,0.197794916; 2.335,
        0.201507438; 2.34,0.205426211; 2.345,0.209344985; 2.35,0.213263758;
        2.355,0.217285656; 2.36,0.221307555; 2.365,0.225329454; 2.37,
        0.229248227; 2.375,0.233373251; 2.38,0.23739515; 2.385,0.241313923;
        2.39,0.245232696; 2.395,0.249048344; 2.4,0.252760866; 2.405,0.256473387;
        2.41,0.260289035; 2.415,0.264001557; 2.42,0.267817204; 2.425,
        0.271426601; 2.43,0.275139123; 2.435,0.278645393; 2.44,0.282048538;
        2.445,0.285554809; 2.45,0.288957954; 2.455,0.292257973; 2.46,
        0.295454867; 2.465,0.298548636; 2.47,0.301539278; 2.475,0.304426795;
        2.48,0.307314312; 2.485,0.310098704; 2.49,0.312779969; 2.495,0.31535811;
        2.5,0.31793625; 2.505,0.320411264; 2.51,0.322886279; 2.515,0.325361294;
        2.52,0.327733183; 2.525,0.330105072; 2.53,0.332167584; 2.535,
        0.334436347; 2.54,0.336498859; 2.545,0.338458246; 2.55,0.340211381;
        2.555,0.342170768; 2.56,0.343820778; 2.565,0.345470787; 2.57,
        0.347120797; 2.575,0.348667681; 2.58,0.350214565; 2.585,0.351658324;
        2.59,0.353205208; 2.595,0.354648966; 2.6,0.355989599; 2.605,0.357227107;
        2.61,0.35856774; 2.615,0.359702121; 2.62,0.360733377; 2.625,0.361970885;
        2.63,0.362899015; 2.635,0.363827146; 2.64,0.36465215; 2.645,0.365477155;
        2.65,0.36630216; 2.655,0.367024039; 2.66,0.367849044; 2.665,0.368570923;
        2.67,0.369292803; 2.675,0.369808431; 2.68,0.370427184; 2.685,
        0.371045938; 2.69,0.371561566; 2.695,0.37218032; 2.7,0.372592822; 2.705,
        0.37310845; 2.71,0.373417827; 2.715,0.373727204; 2.72,0.374036581;
        2.725,0.374242832; 2.73,0.374449083; 2.735,0.37475846; 2.74,0.374964711;
        2.745,0.375170962; 2.75,0.375480339; 2.755,0.37568659; 2.76,0.375892842;
        2.765,0.376099093; 2.77,0.376305344; 2.775,0.37640847; 2.78,0.37640847;
        2.785,0.376511595; 2.79,0.376511595; 2.795,0.376511595; 2.8,0.376511595;
        2.805,0.376511595; 2.81,0.376511595; 2.815,0.37640847; 2.82,0.37640847;
        2.825,0.37640847; 2.83,0.37640847; 2.835,0.37640847; 2.84,0.37640847;
        2.845,0.376305344; 2.85,0.376305344; 2.855,0.376202219; 2.86,
        0.376202219; 2.865,0.376099093; 2.87,0.375892842; 2.875,0.375789716;
        2.88,0.37568659; 2.885,0.375583465; 2.89,0.375377214; 2.895,0.375377214;
        2.9,0.375377214; 2.905,0.375274088; 2.91,0.375274088; 2.915,0.375377214;
        2.92,0.375377214; 2.925,0.375274088; 2.93,0.375274088; 2.935,
        0.375274088; 2.94,0.375170962; 2.945,0.375170962; 2.95,0.375170962;
        2.955,0.375067837; 2.96,0.374964711; 2.965,0.375067837; 2.97,
        0.375067837; 2.975,0.375067837; 2.98,0.375067837; 2.985,0.375274088;
        2.99,0.375274088; 2.995,0.375274088; 3,0.375377214; 3.005,0.375480339;
        3.01,0.375583465; 3.015,0.375583465; 3.02,0.37568659; 3.025,0.37568659;
        3.03,0.375583465; 3.035,0.375583465; 3.04,0.375583465; 3.045,0.37568659;
        3.05,0.375583465; 3.055,0.37568659; 3.06,0.37568659; 3.065,0.375789716;
        3.07,0.375789716; 3.075,0.375995967; 3.08,0.376099093; 3.085,
        0.375995967; 3.09,0.376202219; 3.095,0.376202219; 3.1,0.376305344;
        3.105,0.376305344; 3.11,0.376305344; 3.115,0.376305344; 3.12,
        0.376305344; 3.125,0.376305344; 3.13,0.376305344; 3.135,0.37640847;
        3.14,0.37640847; 3.145,0.376614721; 3.15,0.376614721; 3.155,0.376717847;
        3.16,0.376820972; 3.165,0.376820972; 3.17,0.377027223; 3.175,
        0.376924098; 3.18,0.377130349; 3.185,0.377130349; 3.19,0.377130349;
        3.195,0.377233475; 3.2,0.377233475; 3.205,0.3773366; 3.21,0.3773366;
        3.215,0.377439726; 3.22,0.377542851; 3.225,0.377645977; 3.23,
        0.377749103; 3.235,0.377955354; 3.24,0.378058479; 3.245,0.378058479;
        3.25,0.378161605; 3.255,0.378264731; 3.26,0.378367856; 3.265,
        0.378367856; 3.27,0.378470982; 3.275,0.378470982; 3.28,0.378574107;
        3.285,0.378574107; 3.29,0.378677233; 3.295,0.378883484; 3.3,0.378883484;
        3.305,0.37898661; 3.31,0.379089736; 3.315,0.379192861; 3.32,0.379295987;
        3.325,0.379502238; 3.33,0.379605364; 3.335,0.379605364; 3.34,
        0.379708489; 3.345,0.379708489; 3.35,0.379708489; 3.355,0.379708489;
        3.36,0.379811615; 3.365,0.37991474; 3.37,0.37991474; 3.375,0.380017866;
        3.38,0.380120992; 3.385,0.380224117; 3.39,0.380224117; 3.395,
        0.380327243; 3.4,0.380430368; 3.405,0.380430368; 3.41,0.380327243;
        3.415,0.380430368; 3.42,0.380533494; 3.425,0.380533494; 3.43,0.38063662;
        3.435,0.38063662; 3.44,0.380739745; 3.445,0.380739745; 3.45,0.380945996;
        3.455,0.381152248; 3.46,0.381152248; 3.465,0.381255373; 3.47,
        0.381358499; 3.475,0.381461625; 3.48,0.381461625; 3.485,0.38156475;
        3.49,0.381461625; 3.495,0.381461625; 3.5,0.381461625; 3.505,0.38156475;
        3.51,0.38156475; 3.515,0.38156475; 3.52,0.381667876; 3.525,0.381771001;
        3.53,0.381874127; 3.535,0.381874127; 3.54,0.381977253; 3.545,
        0.382080378; 3.55,0.382080378; 3.555,0.382286629; 3.56,0.382286629;
        3.565,0.382389755; 3.57,0.382389755; 3.575,0.382492881; 3.58,
        0.382492881; 3.585,0.382492881; 3.59,0.382596006; 3.595,0.382699132;
        3.6,0.382905383; 3.605,0.382905383; 3.61,0.38321476; 3.615,0.38321476;
        3.62,0.383317885; 3.625,0.383317885; 3.63,0.383421011; 3.635,
        0.383524137; 3.64,0.383524137; 3.645,0.383730388; 3.65,0.383730388;
        3.655,0.383730388; 3.66,0.383730388; 3.665,0.383936639; 3.67,
        0.384039765; 3.675,0.38414289; 3.68,0.384246016; 3.685,0.384349142;
        3.69,0.384452267; 3.695,0.384555393; 3.7,0.384761644; 3.705,0.384967895;
        3.71,0.385071021; 3.715,0.385277272; 3.72,0.385380398; 3.725,
        0.385586649; 3.73,0.385586649; 3.735,0.385689774; 3.74,0.3857929; 3.745,
        0.3857929; 3.75,0.385896026; 3.755,0.386102277; 3.76,0.386308528; 3.765,
        0.386308528; 3.77,0.386514779; 3.775,0.386721031; 3.78,0.386824156;
        3.785,0.386927282; 3.79,0.387133533; 3.795,0.387339784; 3.8,0.387339784;
        3.805,0.38744291; 3.81,0.387546035; 3.815,0.387649161; 3.82,0.387752287;
        3.825,0.387855412; 3.83,0.388061663; 3.835,0.388164789; 3.84,
        0.388267915; 3.845,0.388474166; 3.85,0.388680417; 3.855,0.388783543;
        3.86,0.388989794; 3.865,0.389196045; 3.87,0.389299171; 3.875,
        0.389402296; 3.88,0.389505422; 3.885,0.389711673; 3.89,0.389711673;
        3.895,0.389814799; 3.9,0.389917924; 3.905,0.39002105; 3.91,0.390124176;
        3.915,0.390433552; 3.92,0.390536678; 3.925,0.390742929; 3.93,
        0.390846055; 3.935,0.391052306; 3.94,0.391258557; 3.945,0.391361683;
        3.95,0.391567934; 3.955,0.39167106; 3.96,0.391774185; 3.965,0.391774185;
        3.97,0.391980437; 3.975,0.392083562; 3.98,0.392186688; 3.985,
        0.392392939; 3.99,0.392496065; 3.995,0.39259919; 4,0.392702316; 4.005,
        0.392805441; 4.01,0.393011693; 4.015,0.393114818; 4.02,0.393321069;
        4.025,0.393424195; 4.03,0.393527321; 4.035,0.393527321; 4.04,
        0.393630446; 4.045,0.393630446; 4.05,0.393630446; 4.055,0.393733572;
        4.06,0.393836697; 4.065,0.393939823; 4.07,0.393939823; 4.075,
        0.394042949; 4.08,0.394146074; 4.085,0.3942492; 4.09,0.394352326; 4.095,
        0.394558577; 4.1,0.394661702; 4.105,0.394661702; 4.11,0.394764828;
        4.115,0.394661702; 4.12,0.394764828; 4.125,0.394661702; 4.13,
        0.394764828; 4.135,0.394764828; 4.14,0.394764828; 4.145,0.394867954;
        4.15,0.394867954; 4.155,0.395074205; 4.16,0.394971079; 4.165,0.39517733;
        4.17,0.39517733; 4.175,0.39517733; 4.18,0.395280456; 4.185,0.395280456;
        4.19,0.395383582; 4.195,0.395280456; 4.2,0.395383582; 4.205,0.395383582;
        4.21,0.395383582; 4.215,0.395383582; 4.22,0.395383582; 4.225,
        0.395486707; 4.23,0.395486707; 4.235,0.395692958; 4.24,0.395796084;
        4.245,0.39589921; 4.25,0.39589921; 4.255,0.396002335; 4.26,0.396002335;
        4.265,0.39589921; 4.27,0.396002335; 4.275,0.39589921; 4.28,0.396002335;
        4.285,0.39589921; 4.29,0.396002335; 4.295,0.396002335; 4.3,0.39589921;
        4.305,0.39589921; 4.31,0.396002335; 4.315,0.396105461; 4.32,0.396105461;
        4.325,0.396208586; 4.33,0.396311712; 4.335,0.396311712; 4.34,
        0.396311712; 4.345,0.396414838; 4.35,0.396414838; 4.355,0.396311712;
        4.36,0.396414838; 4.365,0.396414838; 4.37,0.396517963; 4.375,
        0.396517963; 4.38,0.396621089; 4.385,0.396621089; 4.39,0.396621089;
        4.395,0.396724215; 4.4,0.39682734; 4.405,0.396930466; 4.41,0.396930466;
        4.415,0.397033591; 4.42,0.397033591; 4.425,0.397033591; 4.43,
        0.397033591; 4.435,0.397136717; 4.44,0.397136717; 4.445,0.397136717;
        4.45,0.397136717; 4.455,0.397033591; 4.46,0.397033591; 4.465,
        0.397033591; 4.47,0.397239843; 4.475,0.397342968; 4.48,0.397342968;
        4.485,0.397446094; 4.49,0.397446094; 4.495,0.397446094; 4.5,0.397446094])
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=180,
        origin={16,-20})));
  Modelica.Blocks.Math.Gain gain1(k=1.05*(machineData.data.Xd - machineData.data.Xl))
    annotation (Placement(transformation(
        extent={{-4,-4},{4,4}},
        rotation=0,
        origin={48,36})));
  Modelica.Blocks.Sources.Constant const5(k=0.98) annotation (Placement(transformation(extent={{158,8},
            {148,18}})));
  Modelica.Blocks.Sources.Constant const6(k=1.5)  annotation (Placement(transformation(extent={{-84,-34},
            {-94,-24}})));
  Modelica.Blocks.Sources.CombiTimeTable ETERM_PMU(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,0.987464272; 0.005,0.987408927; 0.01,0.987298238; 0.015,
        0.987574962; 0.02,0.987464272; 0.025,0.987630307; 0.03,0.987408927;
        0.035,0.987685652; 0.04,0.987574962; 0.045,0.987519617; 0.05,
        0.987630307; 0.055,0.987574962; 0.06,0.987685652; 0.065,0.987408927;
        0.07,0.987685652; 0.075,0.987519617; 0.08,0.987519617; 0.085,
        0.987464272; 0.09,0.987519617; 0.095,0.987574962; 0.1,0.987353582;
        0.105,0.987630307; 0.11,0.987464272; 0.115,0.987574962; 0.12,
        0.987408927; 0.125,0.987630307; 0.13,0.987574962; 0.135,0.987464272;
        0.14,0.987630307; 0.145,0.987574962; 0.15,0.987685652; 0.155,
        0.987519617; 0.16,0.987740997; 0.165,0.987630307; 0.17,0.987630307;
        0.175,0.987630307; 0.18,0.987630307; 0.185,0.987685652; 0.19,
        0.987464272; 0.195,0.987740997; 0.2,0.987574962; 0.205,0.987630307;
        0.21,0.987519617; 0.215,0.987630307; 0.22,0.987574962; 0.225,
        0.987464272; 0.23,0.987685652; 0.235,0.987519617; 0.24,0.987685652;
        0.245,0.987519617; 0.25,0.987740997; 0.255,0.987630307; 0.26,
        0.987630307; 0.265,0.987740997; 0.27,0.987685652; 0.275,0.987851687;
        0.28,0.987630307; 0.285,0.987907032; 0.29,0.987740997; 0.295,
        0.987796342; 0.3,0.987796342; 0.305,0.987796342; 0.31,0.987851687;
        0.315,0.987630307; 0.32,0.987907032; 0.325,0.987685652; 0.33,
        0.987740997; 0.335,0.987574962; 0.34,0.987740997; 0.345,0.987685652;
        0.35,0.987464272; 0.355,0.987685652; 0.36,0.987574962; 0.365,
        0.987685652; 0.37,0.987464272; 0.375,0.987740997; 0.38,0.987574962;
        0.385,0.987574962; 0.39,0.987685652; 0.395,0.987630307; 0.4,0.987796342;
        0.405,0.987574962; 0.41,0.987907032; 0.415,0.987740997; 0.42,
        0.987796342; 0.425,0.987740997; 0.43,0.987796342; 0.435,0.987796342;
        0.44,0.987630307; 0.445,0.987851687; 0.45,0.987685652; 0.455,
        0.987796342; 0.46,0.987574962; 0.465,0.987796342; 0.47,0.987685652;
        0.475,0.987574962; 0.48,0.987740997; 0.485,0.987630307; 0.49,
        0.987796342; 0.495,0.987574962; 0.5,0.987796342; 0.505,0.987685652;
        0.51,0.987685652; 0.515,0.987740997; 0.52,0.987740997; 0.525,
        0.987851687; 0.53,0.987630307; 0.535,0.987962377; 0.54,0.987851687;
        0.545,0.987907032; 0.55,0.987796342; 0.555,0.987907032; 0.56,
        0.987851687; 0.565,0.987685652; 0.57,0.987851687; 0.575,0.987685652;
        0.58,0.987740997; 0.585,0.987519617; 0.59,0.987685652; 0.595,
        0.987574962; 0.6,0.987464272; 0.605,0.987574962; 0.61,0.987464272;
        0.615,0.987574962; 0.62,0.987353582; 0.625,0.987574962; 0.63,
        0.987464272; 0.635,0.987464272; 0.64,0.987464272; 0.645,0.987519617;
        0.65,0.987574962; 0.655,0.987408927; 0.66,0.987685652; 0.665,
        0.987574962; 0.67,0.987685652; 0.675,0.987574962; 0.68,0.987740997;
        0.685,0.987740997; 0.69,0.987630307; 0.695,0.987851687; 0.7,0.987685652;
        0.705,0.987796342; 0.71,0.987574962; 0.715,0.987796342; 0.72,
        0.987685652; 0.725,0.987685652; 0.73,0.987740997; 0.735,0.987685652;
        0.74,0.987796342; 0.745,0.987519617; 0.75,0.987796342; 0.755,
        0.987630307; 0.76,0.987740997; 0.765,0.987685652; 0.77,0.987796342;
        0.775,0.987851687; 0.78,0.987685652; 0.785,0.987962377; 0.79,
        0.987796342; 0.795,0.987962377; 0.8,0.987796342; 0.805,0.988017722;
        0.81,0.987907032; 0.815,0.987851687; 0.82,0.987962377; 0.825,
        0.987907032; 0.83,0.988017722; 0.835,0.987796342; 0.84,0.988073067;
        0.845,0.987851687; 0.85,0.987796342; 0.855,0.987796342; 0.86,
        0.987796342; 0.865,0.987851687; 0.87,0.987630307; 0.875,0.987907032;
        0.88,0.987740997; 0.885,0.987851687; 0.89,0.987740997; 0.895,
        0.987907032; 0.9,0.987907032; 0.905,0.987796342; 0.91,0.988073067;
        0.915,0.987907032; 0.92,0.988017722; 0.925,0.987851687; 0.93,
        0.988073067; 0.935,0.987962377; 0.94,0.987851687; 0.945,0.987962377;
        0.95,0.987851687; 0.955,0.987962377; 0.96,0.987685652; 0.965,
        0.987907032; 0.97,0.987740997; 0.975,0.987740997; 0.98,0.987740997;
        0.985,0.987740997; 0.99,0.987740997; 0.995,0.987574962; 1,0.987796342;
        1.005,0.987630307; 1.01,0.987685652; 1.015,0.987574962; 1.02,
        0.987740997; 1.025,0.987740997; 1.03,0.987630307; 1.035,0.987851687;
        1.04,0.987740997; 1.045,0.987907032; 1.05,0.987740997; 1.055,
        0.987962377; 1.06,0.987851687; 1.065,0.987851687; 1.07,0.987907032;
        1.075,0.987851687; 1.08,0.987962377; 1.085,0.987685652; 1.09,
        0.987962377; 1.095,0.987796342; 1.1,0.987796342; 1.105,0.987740997;
        1.11,0.987796342; 1.115,0.987851687; 1.12,0.987630307; 1.125,
        0.987851687; 1.13,0.987685652; 1.135,0.987851687; 1.14,0.987685652;
        1.145,0.987851687; 1.15,0.987851687; 1.155,0.987685652; 1.16,
        0.987907032; 1.165,0.987796342; 1.17,0.987962377; 1.175,0.987740997;
        1.18,0.988017722; 1.185,0.987907032; 1.19,0.987851687; 1.195,
        0.987907032; 1.2,0.987851687; 1.205,0.987962377; 1.21,0.987740997;
        1.215,0.987962377; 1.22,0.987740997; 1.225,0.987796342; 1.23,
        0.987685652; 1.235,0.987796342; 1.24,0.987740997; 1.245,0.987519617;
        1.25,0.987740997; 1.255,0.987574962; 1.26,0.987685652; 1.265,
        0.987519617; 1.27,0.987685652; 1.275,0.987630307; 1.28,0.987574962;
        1.285,0.987740997; 1.29,0.987685652; 1.295,0.987796342; 1.3,0.987574962;
        1.305,0.987907032; 1.31,0.987740997; 1.315,0.987740997; 1.32,
        0.987740997; 1.325,0.987740997; 1.33,0.987796342; 1.335,0.987574962;
        1.34,0.987796342; 1.345,0.987574962; 1.35,0.987685652; 1.355,
        0.987519617; 1.36,0.987574962; 1.365,0.987574962; 1.37,0.987408927;
        1.375,0.987574962; 1.38,0.987464272; 1.385,0.987574962; 1.39,
        0.987353582; 1.395,0.987574962; 1.4,0.987519617; 1.405,0.987464272;
        1.41,0.987519617; 1.415,0.987519617; 1.42,0.987574962; 1.425,
        0.987353582; 1.43,0.987685652; 1.435,0.987464272; 1.44,0.987519617;
        1.445,0.987464272; 1.45,0.987574962; 1.455,0.987519617; 1.46,
        0.987353582; 1.465,0.987574962; 1.47,0.987353582; 1.475,0.987519617;
        1.48,0.987353582; 1.485,0.987464272; 1.49,0.987408927; 1.495,
        0.987298238; 1.5,0.987408927; 1.505,0.987298238; 1.51,0.987408927;
        1.515,0.987187548; 1.52,0.987464272; 1.525,0.987298238; 1.53,
        0.987298238; 1.535,0.987353582; 1.54,0.987353582; 1.545,0.987464272;
        1.55,0.987298238; 1.555,0.987574962; 1.56,0.987408927; 1.565,
        0.987519617; 1.57,0.987408927; 1.575,0.987464272; 1.58,0.987519617;
        1.585,0.987298238; 1.59,0.987519617; 1.595,0.987353582; 1.6,0.987408927;
        1.605,0.987242893; 1.61,0.987408927; 1.615,0.987353582; 1.62,
        0.987298238; 1.625,0.987353582; 1.63,0.987298238; 1.635,0.987408927;
        1.64,0.987187548; 1.645,0.987464272; 1.65,0.987298238; 1.655,
        0.987353582; 1.66,0.987353582; 1.665,0.987408927; 1.67,0.987519617;
        1.675,0.987298238; 1.68,0.987574962; 1.685,0.987464272; 1.69,
        0.987574962; 1.695,0.987408927; 1.7,0.987574962; 1.705,0.987519617;
        1.71,0.987353582; 1.715,0.987574962; 1.72,0.987408927; 1.725,
        0.987574962; 1.73,0.987353582; 1.735,0.987574962; 1.74,0.987464272;
        1.745,0.987408927; 1.75,0.987464272; 1.755,0.987408927; 1.76,
        0.987519617; 1.765,0.987242893; 1.77,0.987574962; 1.775,0.987408927;
        1.78,0.987464272; 1.785,0.987464272; 1.79,0.987519617; 1.795,
        0.987630307; 1.8,0.987408927; 1.805,0.987685652; 1.81,0.987574962;
        1.815,0.987685652; 1.82,0.987574962; 1.825,0.987740997; 1.83,
        0.987685652; 1.835,0.987574962; 1.84,0.987740997; 1.845,0.987574962;
        1.85,0.987685652; 1.855,0.987464272; 1.86,0.987740997; 1.865,
        0.987519617; 1.87,0.987519617; 1.875,0.987519617; 1.88,0.987464272;
        1.885,0.987519617; 1.89,0.987353582; 1.895,0.987630307; 1.9,0.987464272;
        1.905,0.987519617; 1.91,0.987464272; 1.915,0.987574962; 1.92,
        0.987574962; 1.925,0.987464272; 1.93,0.987740997; 1.935,0.987574962;
        1.94,0.987685652; 1.945,0.987519617; 1.95,0.987685652; 1.955,
        0.987574962; 1.96,0.987519617; 1.965,0.987630307; 1.97,0.987574962;
        1.975,0.987685652; 1.98,0.987408927; 1.985,0.987685652; 1.99,
        0.987519617; 1.995,0.987519617; 2,0.987464272; 2.005,0.987464272; 2.01,
        0.987519617; 2.015,0.987298238; 2.02,0.987519617; 2.025,0.987353582;
        2.03,0.987464272; 2.035,0.987353582; 2.04,0.987464272; 2.045,
        0.987519617; 2.05,0.987685652; 2.055,0.988405136; 2.06,0.988958585;
        2.065,0.989954794; 2.07,0.990508244; 2.075,0.991393762; 2.08,
        0.991891867; 2.085,0.992445316; 2.09,0.9931648; 2.095,0.993662905; 2.1,
        0.994382389; 2.105,0.994714458; 2.11,0.995489287; 2.115,0.995821357;
        2.12,0.996319461; 2.125,0.996706876; 2.13,0.99720498; 2.135,0.99764774;
        2.14,0.997813775; 2.145,0.998422569; 2.15,0.998588604; 2.155,
        0.999031363; 2.16,0.999252743; 2.165,0.999695502; 2.17,0.999972227;
        2.175,1.000138262; 2.18,1.000581021; 2.185,1.000747056; 2.19,1.00113447;
        2.195,1.00124516; 2.2,1.001743265; 2.205,1.0019093; 2.21,1.002130679;
        2.215,1.002462749; 2.22,1.002684129; 2.225,1.003016198; 2.23,
        1.003071543; 2.235,1.003569647; 2.24,1.003680337; 2.245,1.004012407;
        2.25,1.004233787; 2.255,1.004621201; 2.26,1.004953271; 2.265,
        1.005119306; 2.27,1.005672755; 2.275,1.005894135; 2.28,1.006392239;
        2.285,1.006668964; 2.29,1.007222413; 2.295,1.007609827; 2.3,1.007997242;
        2.305,1.008550691; 2.31,1.008938106; 2.315,1.0095469; 2.32,1.00976828;
        2.325,1.010543109; 2.33,1.010875178; 2.335,1.011317938; 2.34,
        1.011871387; 2.345,1.012314147; 2.35,1.012812251; 2.355,1.013088976;
        2.36,1.013753115; 2.365,1.01402984; 2.37,1.014583289; 2.375,1.014860014;
        2.38,1.015468808; 2.385,1.015856222; 2.39,1.016188292; 2.395,
        1.016852431; 2.4,1.017129156; 2.405,1.017682605; 2.41,1.01795933; 2.415,
        1.018623469; 2.42,1.018955538; 2.425,1.019287608; 2.43,1.019841057;
        2.435,1.020173127; 2.44,1.020726576; 2.445,1.020892611; 2.45,1.02155675;
        2.455,1.02177813; 2.46,1.022220889; 2.465,1.022497614; 2.47,1.022940374;
        2.475,1.023272443; 2.48,1.023383133; 2.485,1.023936582; 2.49,
        1.024047272; 2.495,1.024434687; 2.5,1.024600722; 2.505,1.024988136;
        2.51,1.025209516; 2.515,1.025320206; 2.52,1.025762965; 2.525,1.025929;
        2.53,1.026205725; 2.535,1.026261069; 2.54,1.026759174; 2.545,
        1.026814519; 2.55,1.027035899; 2.555,1.027312623; 2.56,1.027534003;
        2.565,1.027810728; 2.57,1.027810728; 2.575,1.028253487; 2.58,
        1.028308832; 2.585,1.028530212; 2.59,1.028640902; 2.595,1.028862281;
        2.6,1.028972971; 2.605,1.028917626; 2.61,1.029249696; 2.615,1.029249696;
        2.62,1.029415731; 2.625,1.029360386; 2.63,1.029581765; 2.635,
        1.029581765; 2.64,1.02963711; 2.645,1.029803145; 2.65,1.02985849; 2.655,
        1.030024525; 2.66,1.02985849; 2.665,1.03019056; 2.67,1.030135215; 2.675,
        1.030245905; 2.68,1.030301249; 2.685,1.030411939; 2.69,1.030522629;
        2.695,1.030411939; 2.7,1.030744009; 2.705,1.030633319; 2.71,1.030799354;
        2.715,1.030688664; 2.72,1.030854699; 2.725,1.030854699; 2.73,
        1.030744009; 2.735,1.030910044; 2.74,1.030799354; 2.745,1.030910044;
        2.75,1.030688664; 2.755,1.030910044; 2.76,1.030744009; 2.765,
        1.030744009; 2.77,1.030799354; 2.775,1.030744009; 2.78,1.030854699;
        2.785,1.030633319; 2.79,1.030910044; 2.795,1.030744009; 2.8,1.030799354;
        2.805,1.030744009; 2.81,1.030854699; 2.815,1.030854699; 2.82,
        1.030688664; 2.825,1.030965389; 2.83,1.030854699; 2.835,1.030965389;
        2.84,1.030799354; 2.845,1.030965389; 2.85,1.030910044; 2.855,
        1.030799354; 2.86,1.030910044; 2.865,1.030799354; 2.87,1.030910044;
        2.875,1.030633319; 2.88,1.030854699; 2.885,1.030688664; 2.89,
        1.030688664; 2.895,1.030688664; 2.9,1.030688664; 2.905,1.030688664;
        2.91,1.030467284; 2.915,1.030688664; 2.92,1.030577974; 2.925,
        1.030633319; 2.93,1.030522629; 2.935,1.030688664; 2.94,1.030633319;
        2.945,1.030522629; 2.95,1.030744009; 2.955,1.030633319; 2.96,
        1.030744009; 2.965,1.030577974; 2.97,1.030799354; 2.975,1.030688664;
        2.98,1.030633319; 2.985,1.030688664; 2.99,1.030633319; 2.995,
        1.030688664; 3,1.030467284; 3.005,1.030688664; 3.01,1.030522629; 3.015,
        1.030522629; 3.02,1.030467284; 3.025,1.030467284; 3.03,1.030467284;
        3.035,1.030301249; 3.04,1.030577974; 3.045,1.030411939; 3.05,
        1.030522629; 3.055,1.030411939; 3.06,1.030577974; 3.065,1.030522629;
        3.07,1.030467284; 3.075,1.030633319; 3.08,1.030577974; 3.085,
        1.030688664; 3.09,1.030522629; 3.095,1.030744009; 3.1,1.030633319;
        3.105,1.030633319; 3.11,1.030633319; 3.115,1.030633319; 3.12,
        1.030688664; 3.125,1.030467284; 3.13,1.030688664; 3.135,1.030522629;
        3.14,1.030577974; 3.145,1.030467284; 3.15,1.030577974; 3.155,
        1.030577974; 3.16,1.030411939; 3.165,1.030633319; 3.17,1.030467284;
        3.175,1.030577974; 3.18,1.030411939; 3.185,1.030633319; 3.19,
        1.030577974; 3.195,1.030522629; 3.2,1.030688664; 3.205,1.030633319;
        3.21,1.030799354; 3.215,1.030577974; 3.22,1.030854699; 3.225,
        1.030744009; 3.23,1.030799354; 3.235,1.030799354; 3.24,1.030799354;
        3.245,1.030854699; 3.25,1.030633319; 3.255,1.030854699; 3.26,
        1.030688664; 3.265,1.030744009; 3.27,1.030633319; 3.275,1.030744009;
        3.28,1.030744009; 3.285,1.030577974; 3.29,1.030799354; 3.295,
        1.030633319; 3.3,1.030799354; 3.305,1.030633319; 3.31,1.030854699;
        3.315,1.030799354; 3.32,1.030799354; 3.325,1.030910044; 3.33,
        1.030854699; 3.335,1.030965389; 3.34,1.030799354; 3.345,1.031020734;
        3.35,1.030910044; 3.355,1.030965389; 3.36,1.030965389; 3.365,
        1.031076079; 3.37,1.031076079; 3.375,1.030854699; 3.38,1.031131423;
        3.385,1.030965389; 3.39,1.031020734; 3.395,1.030910044; 3.4,1.031020734;
        3.405,1.031020734; 3.41,1.030854699; 3.415,1.031020734; 3.42,
        1.030910044; 3.425,1.031020734; 3.43,1.030854699; 3.435,1.031076079;
        3.44,1.030965389; 3.445,1.030965389; 3.45,1.031020734; 3.455,
        1.031020734; 3.46,1.031131423; 3.465,1.030965389; 3.47,1.031242113;
        3.475,1.031131423; 3.48,1.031186768; 3.485,1.031131423; 3.49,
        1.031242113; 3.495,1.031242113; 3.5,1.031020734; 3.505,1.031242113;
        3.51,1.031076079; 3.515,1.031186768; 3.52,1.031020734; 3.525,
        1.031186768; 3.53,1.031076079; 3.535,1.031020734; 3.54,1.031131423;
        3.545,1.031020734; 3.55,1.031131423; 3.555,1.030965389; 3.56,
        1.031186768; 3.565,1.031076079; 3.57,1.031131423; 3.575,1.031186768;
        3.58,1.031242113; 3.585,1.031297458; 3.59,1.031131423; 3.595,
        1.031352803; 3.6,1.031242113; 3.605,1.031297458; 3.61,1.031242113;
        3.615,1.031352803; 3.62,1.031352803; 3.625,1.031242113; 3.63,
        1.031408148; 3.635,1.031297458; 3.64,1.031352803; 3.645,1.031186768;
        3.65,1.031408148; 3.655,1.031297458; 3.66,1.031242113; 3.665,
        1.031352803; 3.67,1.031297458; 3.675,1.031352803; 3.68,1.031186768;
        3.685,1.031408148; 3.69,1.031297458; 3.695,1.031352803; 3.7,1.031352803;
        3.705,1.031463493; 3.71,1.031518838; 3.715,1.031408148; 3.72,
        1.031684873; 3.725,1.031518838; 3.73,1.031629528; 3.735,1.031574183;
        3.74,1.031740218; 3.745,1.031684873; 3.75,1.031574183; 3.755,
        1.031740218; 3.76,1.031629528; 3.765,1.031740218; 3.77,1.031518838;
        3.775,1.031740218; 3.78,1.031629528; 3.785,1.031629528; 3.79,
        1.031684873; 3.795,1.031629528; 3.8,1.031740218; 3.805,1.031574183;
        3.81,1.031795563; 3.815,1.031684873; 3.82,1.031795563; 3.825,
        1.031740218; 3.83,1.031850908; 3.835,1.031906253; 3.84,1.031795563;
        3.845,1.032016942; 3.85,1.031961597; 3.855,1.032072287; 3.86,
        1.031961597; 3.865,1.032182977; 3.87,1.032127632; 3.875,1.032016942;
        3.88,1.032182977; 3.885,1.032127632; 3.89,1.032238322; 3.895,
        1.032016942; 3.9,1.032293667; 3.905,1.032127632; 3.91,1.032127632;
        3.915,1.032127632; 3.92,1.032127632; 3.925,1.032182977; 3.93,
        1.031961597; 3.935,1.032238322; 3.94,1.032127632; 3.945,1.032238322;
        3.95,1.032127632; 3.955,1.032349012; 3.96,1.032349012; 3.965,
        1.032238322; 3.97,1.032459702; 3.975,1.032404357; 3.98,1.032515047;
        3.985,1.032349012; 3.99,1.032625737; 3.995,1.032515047; 4,1.032515047;
        4.005,1.032570392; 4.01,1.032515047; 4.015,1.032625737; 4.02,
        1.032404357; 4.025,1.032625737; 4.03,1.032459702; 4.035,1.032459702;
        4.04,1.032459702; 4.045,1.032515047; 4.05,1.032515047; 4.055,
        1.032349012; 4.06,1.032570392; 4.065,1.032404357; 4.07,1.032515047;
        4.075,1.032404357; 4.08,1.032570392; 4.085,1.032570392; 4.09,
        1.032459702; 4.095,1.032625737; 4.1,1.032570392; 4.105,1.032681082;
        4.11,1.032515047; 4.115,1.032791771; 4.12,1.032681082; 4.125,
        1.032681082; 4.13,1.032736426; 4.135,1.032681082; 4.14,1.032736426;
        4.145,1.032515047; 4.15,1.032736426; 4.155,1.032570392; 4.16,
        1.032625737; 4.165,1.032515047; 4.17,1.032625737; 4.175,1.032625737;
        4.18,1.032404357; 4.185,1.032681082; 4.19,1.032515047; 4.195,
        1.032625737; 4.2,1.032515047; 4.205,1.032736426; 4.21,1.032625737;
        4.215,1.032625737; 4.22,1.032736426; 4.225,1.032736426; 4.23,
        1.032847116; 4.235,1.032681082; 4.24,1.032902461; 4.245,1.032791771;
        4.25,1.032791771; 4.255,1.032791771; 4.26,1.032847116; 4.265,
        1.032847116; 4.27,1.032681082; 4.275,1.032902461; 4.28,1.032736426;
        4.285,1.032791771; 4.29,1.032625737; 4.295,1.032791771; 4.3,1.032736426;
        4.305,1.032625737; 4.31,1.032791771; 4.315,1.032681082; 4.32,
        1.032791771; 4.325,1.032625737; 4.33,1.032847116; 4.335,1.032791771;
        4.34,1.032791771; 4.345,1.032847116; 4.35,1.032791771; 4.355,
        1.032902461; 4.36,1.032736426; 4.365,1.033013151; 4.37,1.032902461;
        4.375,1.032957806; 4.38,1.032847116; 4.385,1.032957806; 4.39,
        1.032957806; 4.395,1.032736426; 4.4,1.032957806; 4.405,1.032791771;
        4.41,1.032902461; 4.415,1.032736426; 4.42,1.032902461; 4.425,
        1.032847116; 4.43,1.032736426; 4.435,1.032847116; 4.44,1.032736426;
        4.445,1.032847116; 4.45,1.032681082; 4.455,1.032957806; 4.46,
        1.032847116; 4.465,1.032847116; 4.47,1.032902461; 4.475,1.032957806;
        4.48,1.033013151; 4.485,1.032847116; 4.49,1.033123841; 4.495,
        1.032957806; 4.5,1.033068496])
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=180,
        origin={-46,-30})));
  Modelica.Blocks.Sources.Constant const7(k=0.93) annotation (Placement(transformation(extent={{-170,2},
            {-160,12}})));
  Modelica.Blocks.Math.Gain gain2(k=1.06) annotation (Placement(transformation(
        extent={{-4,-4},{4,4}},
        rotation=0,
        origin={-158,48})));
  Modelica.Blocks.Sources.CombiTimeTable Efd_measured(
    tableOnFile=false,
    startTime=0,
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
    table=[0,1.2419667; 0.005,1.2419667; 0.01,1.2419667; 0.015,1.2419667; 0.02,
        1.2470742; 0.025,1.2474792; 0.03,1.2462988; 0.035,1.2486136; 0.04,
        1.2460735; 0.045,1.247127; 0.05,1.248673; 0.055,1.2470657; 0.06,
        1.2456608; 0.065,1.244925; 0.07,1.2480575; 0.075,1.2457937; 0.08,
        1.2464552; 0.085,1.2474726; 0.09,1.2480013; 0.095,1.2458719; 0.1,
        1.2450575; 0.105,1.2482096; 0.11,1.2464323; 0.115,1.247451; 0.12,
        1.2483749; 0.125,1.2510809; 0.13,1.2492623; 0.135,1.2507764; 0.14,
        1.2544602; 0.145,1.2540779; 0.15,1.253655; 0.155,1.252309; 0.16,
        1.2526486; 0.165,1.2489607; 0.17,1.2483915; 0.175,1.2489692; 0.18,
        1.2494156; 0.185,1.248912; 0.19,1.248963; 0.195,1.2518233; 0.2,
        1.2494324; 0.205,1.2506801; 0.21,1.2526762; 0.215,1.2557254; 0.22,
        1.25542; 0.225,1.2565036; 0.23,1.2576419; 0.235,1.2540781; 0.24,
        1.2529558; 0.245,1.2506231; 0.25,1.2500767; 0.255,1.2458698; 0.26,
        1.24484; 0.265,1.2434263; 0.27,1.2402165; 0.275,1.2378749; 0.28,
        1.2354982; 0.285,1.2374345; 0.29,1.2352892; 0.295,1.236782; 0.3,
        1.237647; 0.305,1.2384461; 0.31,1.2386461; 0.315,1.2394285; 0.32,
        1.2424936; 0.325,1.239901; 0.33,1.2410263; 0.335,1.2419; 0.34,1.2434036;
        0.345,1.2402387; 0.35,1.2411728; 0.355,1.2459344; 0.36,1.2449168; 0.365,
        1.2449989; 0.37,1.245435; 0.375,1.2488889; 0.38,1.2475984; 0.385,
        1.2506622; 0.39,1.252933; 0.395,1.2520803; 0.4,1.2508959; 0.405,
        1.2483793; 0.41,1.2489072; 0.415,1.2442986; 0.42,1.244422; 0.425,
        1.2453429; 0.43,1.2467092; 0.435,1.2458787; 0.44,1.2463853; 0.445,
        1.2485623; 0.45,1.2465712; 0.455,1.2478229; 0.46,1.2491528; 0.465,
        1.252684; 0.47,1.2508214; 0.475,1.252017; 0.48,1.2545033; 0.485,
        1.2527305; 0.49,1.25177; 0.495,1.2495544; 0.5,1.2503439; 0.505,
        1.2468809; 0.51,1.2460824; 0.515,1.2454875; 0.52,1.2439694; 0.525,
        1.2420022; 0.53,1.2404003; 0.535,1.2418572; 0.54,1.236912; 0.545,
        1.234915; 0.55,1.2348886; 0.555,1.2372724; 0.56,1.2369579; 0.565,
        1.2397938; 0.57,1.2449822; 0.575,1.2458416; 0.58,1.2484732; 0.585,
        1.2512791; 0.59,1.2554358; 0.595,1.2548167; 0.6,1.256817; 0.605,
        1.2596576; 0.61,1.25891; 0.615,1.2584052; 0.62,1.2576742; 0.625,
        1.2598162; 0.63,1.2575384; 0.635,1.2577858; 0.64,1.2581543; 0.645,
        1.257585; 0.65,1.2547791; 0.655,1.2523892; 0.66,1.2523972; 0.665,
        1.2473353; 0.67,1.2441654; 0.675,1.2402905; 0.68,1.2374966; 0.685,
        1.2310826; 0.69,1.2275099; 0.695,1.2272626; 0.7,1.2246764; 0.705,
        1.2261987; 0.71,1.2283118; 0.715,1.2329127; 0.72,1.23259; 0.725,
        1.2344543; 0.73,1.2360735; 0.735,1.2365808; 0.74,1.2375423; 0.745,
        1.2383275; 0.75,1.2425609; 0.755,1.2409147; 0.76,1.2414964; 0.765,
        1.2406855; 0.77,1.2398725; 0.775,1.2362225; 0.78,1.233966; 0.785,
        1.2347746; 0.79,1.2316283; 0.795,1.2320002; 0.8,1.2317618; 0.805,
        1.233705; 0.81,1.2319573; 0.815,1.2335379; 0.82,1.2353982; 0.825,
        1.2341322; 0.83,1.2331005; 0.835,1.2326671; 0.84,1.2355334; 0.845,
        1.2339519; 0.85,1.2379918; 0.855,1.242625; 0.86,1.2452803; 0.865,
        1.2458591; 0.87,1.2459885; 0.875,1.2479639; 0.88,1.2439125; 0.885,
        1.241992; 0.89,1.2394093; 0.895,1.2382846; 0.9,1.2334516; 0.905,
        1.230803; 0.91,1.2297975; 0.915,1.2242036; 0.92,1.2228718; 0.925,
        1.222444; 0.93,1.2242336; 0.935,1.2227281; 0.94,1.2258328; 0.945,
        1.2310789; 0.95,1.2329503; 0.955,1.2350901; 0.96,1.2363967; 0.965,
        1.2403897; 0.97,1.2393405; 0.975,1.2407932; 0.98,1.2408847; 0.985,
        1.239099; 0.99,1.2362689; 0.995,1.2344763; 1,1.2345805; 1.005,1.2313917;
        1.01,1.2317833; 1.015,1.2330867; 1.02,1.2348276; 1.025,1.2316526; 1.03,
        1.2300165; 1.035,1.2304693; 1.04,1.2276398; 1.045,1.2267534; 1.05,
        1.2250468; 1.055,1.2253704; 1.06,1.22209; 1.065,1.2221961; 1.07,
        1.222617; 1.075,1.2226125; 1.08,1.2231935; 1.085,1.2237542; 1.09,
        1.2278169; 1.095,1.2262627; 1.1,1.2284075; 1.105,1.2317749; 1.11,
        1.23545; 1.115,1.2372222; 1.12,1.2397147; 1.125,1.2455157; 1.13,
        1.2465764; 1.135,1.248662; 1.14,1.2482941; 1.145,1.2499992; 1.15,
        1.2473109; 1.155,1.2460898; 1.16,1.2469966; 1.165,1.2426771; 1.17,
        1.239336; 1.175,1.2355683; 1.18,1.2353065; 1.185,1.230507; 1.19,
        1.230025; 1.195,1.2311343; 1.2,1.2308736; 1.205,1.2305263; 1.21,
        1.2297099; 1.215,1.2319541; 1.22,1.2306446; 1.225,1.2328725; 1.23,
        1.2333192; 1.235,1.2330216; 1.24,1.2290828; 1.245,1.2284508; 1.25,
        1.2308615; 1.255,1.2277944; 1.26,1.2262335; 1.265,1.2234708; 1.27,
        1.2223344; 1.275,1.2176976; 1.28,1.2155522; 1.285,1.2143272; 1.29,
        1.209812; 1.295,1.2067366; 1.3,1.2044824; 1.305,1.2050266; 1.31,
        1.199823; 1.315,1.1995051; 1.32,1.2005907; 1.325,1.2009919; 1.33,
        1.2003083; 1.335,1.2000085; 1.34,1.2027704; 1.345,1.2013853; 1.35,
        1.2034084; 1.355,1.2048726; 1.36,1.2088199; 1.365,1.2101172; 1.37,
        1.2116175; 1.375,1.2150565; 1.38,1.2147692; 1.385,1.2155874; 1.39,
        1.216109; 1.395,1.2185969; 1.4,1.2150533; 1.405,1.2125479; 1.41,
        1.2113087; 1.415,1.208637; 1.42,1.2058085; 1.425,1.2046838; 1.43,
        1.2056595; 1.435,1.200728; 1.44,1.2007955; 1.445,1.2011012; 1.45,
        1.2018862; 1.455,1.2011447; 1.46,1.204236; 1.465,1.2093898; 1.47,
        1.2094032; 1.475,1.2115045; 1.48,1.211068; 1.485,1.2128576; 1.49,
        1.2122988; 1.495,1.2145345; 1.5,1.2184386; 1.505,1.2193933; 1.51,
        1.2213117; 1.515,1.2225987; 1.52,1.2263277; 1.525,1.225993; 1.53,
        1.2302145; 1.535,1.2344698; 1.54,1.2365166; 1.545,1.2369955; 1.55,
        1.2362123; 1.555,1.2372102; 1.56,1.2340072; 1.565,1.2342167; 1.57,
        1.2338758; 1.575,1.2356303; 1.58,1.235068; 1.585,1.2344016; 1.59,
        1.2372384; 1.595,1.2363707; 1.6,1.2390013; 1.605,1.2422873; 1.61,
        1.2466037; 1.615,1.2463098; 1.62,1.247292; 1.625,1.249693; 1.63,
        1.250859; 1.635,1.251814; 1.64,1.2523197; 1.645,1.2548633; 1.65,
        1.2517822; 1.655,1.2513268; 1.66,1.2502186; 1.665,1.2483808; 1.67,
        1.2443256; 1.675,1.2407354; 1.68,1.2413018; 1.685,1.2373838; 1.69,
        1.2366471; 1.695,1.2368687; 1.7,1.2406638; 1.705,1.2410947; 1.71,
        1.2442415; 1.715,1.2486007; 1.72,1.2471012; 1.725,1.2471395; 1.73,
        1.2461313; 1.735,1.2479738; 1.74,1.2453969; 1.745,1.2458645; 1.75,
        1.2465051; 1.755,1.2448133; 1.76,1.2429899; 1.765,1.2415375; 1.77,
        1.2439184; 1.775,1.2401117; 1.78,1.2400672; 1.785,1.240336; 1.79,
        1.2401462; 1.795,1.2379967; 1.8,1.2366046; 1.805,1.2391043; 1.81,
        1.236169; 1.815,1.2349919; 1.82,1.233125; 1.825,1.2319405; 1.83,
        1.227581; 1.835,1.2268579; 1.84,1.2280736; 1.845,1.2264267; 1.85,
        1.2277017; 1.855,1.2281989; 1.86,1.2305701; 1.865,1.2285206; 1.87,
        1.2319403; 1.875,1.235325; 1.88,1.2380357; 1.885,1.2401845; 1.89,
        1.2408477; 1.895,1.2411758; 1.9,1.2352841; 1.905,1.233327; 1.91,
        1.2318664; 1.915,1.2303296; 1.92,1.2254966; 1.925,1.2219986; 1.93,
        1.219935; 1.935,1.2137525; 1.94,1.2124329; 1.945,1.2128379; 1.95,
        1.2154785; 1.955,1.2145584; 1.96,1.2157167; 1.965,1.2158815; 1.97,
        1.2125036; 1.975,1.2094952; 1.98,1.2072315; 1.985,1.2088884; 1.99,
        1.2046636; 1.995,1.2034892; 2,1.2030824; 2.005,1.2034669; 2.01,
        1.2028515; 2.015,1.2031144; 2.02,1.2069418; 2.025,1.2068926; 2.03,
        1.2087835; 2.035,1.2092086; 2.04,1.2112404; 2.045,1.2096349; 2.05,
        1.6696682; 2.055,2.8784983; 2.06,3.3634408; 2.065,3.5393229; 2.07,
        3.6016097; 2.075,3.622065; 2.08,3.627157; 2.085,3.587036; 2.09,
        3.3757832; 2.095,3.1593528; 2.1,2.9832437; 2.105,2.8387163; 2.11,
        2.719751; 2.115,2.6117752; 2.12,2.518695; 2.125,2.4346726; 2.13,
        2.3580527; 2.135,2.285609; 2.14,2.220885; 2.145,2.1664498; 2.15,
        2.1147947; 2.155,2.0730278; 2.16,2.0368845; 2.165,2.008113; 2.17,
        1.9828628; 2.175,1.9674648; 2.18,1.9615289; 2.185,1.959257; 2.19,
        1.9647672; 2.195,1.9756719; 2.2,1.9934077; 2.205,2.0119326; 2.21,
        2.0391665; 2.215,2.0724928; 2.22,2.1078582; 2.225,2.1463258; 2.23,
        2.1876523; 2.235,2.2323437; 2.24,2.2730262; 2.245,2.3168795; 2.25,
        2.3607163; 2.255,2.405088; 2.26,2.4465399; 2.265,2.4886084; 2.27,
        2.5316403; 2.275,2.5691106; 2.28,2.6071177; 2.285,2.6420548; 2.29,
        2.6760187; 2.295,2.705054; 2.3,2.733187; 2.305,2.758879; 2.31,2.7792478;
        2.315,2.796628; 2.32,2.8110754; 2.325,2.825881; 2.33,2.8324423; 2.335,
        2.8409417; 2.34,2.848038; 2.345,2.85102; 2.35,2.8525617; 2.355,2.853929;
        2.36,2.8566332; 2.365,2.8540704; 2.37,2.8525407; 2.375,2.848306; 2.38,
        2.8436847; 2.385,2.8328443; 2.39,2.8224466; 2.395,2.8105013; 2.4,
        2.7923727; 2.405,2.7752967; 2.41,2.7555172; 2.415,2.7352383; 2.42,
        2.7093823; 2.425,2.6869373; 2.43,2.666545; 2.435,2.643194; 2.44,
        2.6206172; 2.445,2.597226; 2.45,2.5771859; 2.455,2.55284; 2.46,
        2.5324547; 2.465,2.5125744; 2.47,2.493356; 2.475,2.471049; 2.48,
        2.4503908; 2.485,2.4318142; 2.49,2.4085732; 2.495,2.3880513; 2.5,
        2.3659177; 2.505,2.3448415; 2.51,2.3207564; 2.515,2.2996488; 2.52,
        2.28056; 2.525,2.2573438; 2.53,2.2366815; 2.535,2.218469; 2.54,
        2.2026482; 2.545,2.1817274; 2.55,2.1648943; 2.555,2.1476512; 2.56,
        2.1283212; 2.565,2.1086645; 2.57,2.090486; 2.575,2.074749; 2.58,
        2.054291; 2.585,2.0364227; 2.59,2.019107; 2.595,2.0026727; 2.6,
        1.9858019; 2.605,1.973245; 2.61,1.9636873; 2.615,1.9495672; 2.62,
        1.9373908; 2.625,1.9266552; 2.63,1.918365; 2.635,1.9077121; 2.64,
        1.8986748; 2.645,1.8882161; 2.65,1.875039; 2.655,1.8614385; 2.66,
        1.8491638; 2.665,1.8398242; 2.67,1.8255228; 2.675,1.8137896; 2.68,
        1.8025725; 2.685,1.7917471; 2.69,1.7802929; 2.695,1.7703934; 2.7,
        1.762862; 2.705,1.751064; 2.71,1.743257; 2.715,1.7355833; 2.72,
        1.7306352; 2.725,1.7225194; 2.73,1.7167062; 2.735,1.7127652; 2.74,
        1.7055383; 2.745,1.6998663; 2.75,1.6943883; 2.755,1.691844; 2.76,
        1.6851643; 2.765,1.6822507; 2.77,1.6786454; 2.775,1.6742868; 2.78,
        1.6706959; 2.785,1.6674542; 2.79,1.6671734; 2.795,1.6618065; 2.8,
        1.6601149; 2.805,1.6587718; 2.81,1.6571245; 2.815,1.651962; 2.82,
        1.6484857; 2.825,1.646586; 2.83,1.638395; 2.835,1.6325927; 2.84,
        1.6280357; 2.845,1.626796; 2.85,1.6225969; 2.855,1.621873; 2.86,
        1.623886; 2.865,1.6242045; 2.87,1.6260295; 2.875,1.6282406; 2.88,
        1.6342647; 2.885,1.6354895; 2.89,1.6393034; 2.895,1.6422594; 2.9,
        1.6436055; 2.905,1.6441275; 2.91,1.646517; 2.915,1.6510476; 2.92,
        1.649797; 2.925,1.6500517; 2.93,1.650455; 2.935,1.651622; 2.94,
        1.6489581; 2.945,1.6497239; 2.95,1.6521579; 2.955,1.6503631; 2.96,
        1.6507801; 2.965,1.6512173; 2.97,1.6533904; 2.975,1.6514363; 2.98,
        1.6532679; 2.985,1.6561943; 2.99,1.6572801; 2.995,1.6582015; 3,1.658936;
        3.005,1.6618447; 3.01,1.6600341; 3.015,1.6614648; 3.02,1.6631722; 3.025,
        1.6649299; 3.03,1.6652473; 3.035,1.6658314; 3.04,1.6671963; 3.045,
        1.6630902; 3.05,1.6623354; 3.055,1.6615826; 3.06,1.6617668; 3.065,
        1.6588954; 3.07,1.6585798; 3.075,1.6588945; 3.08,1.6555535; 3.085,
        1.6529373; 3.09,1.6507648; 3.095,1.6516765; 3.1,1.6497264; 3.105,
        1.6514806; 3.11,1.6542857; 3.115,1.6569921; 3.12,1.6585569; 3.125,
        1.660955; 3.13,1.6662197; 3.135,1.6675527; 3.14,1.670901; 3.145,
        1.6732901; 3.15,1.675624; 3.155,1.6741171; 3.16,1.6741098; 3.165,
        1.6766328; 3.17,1.6751833; 3.175,1.6769593; 3.18,1.6785263; 3.185,
        1.6809542; 3.19,1.6783272; 3.195,1.6782976; 3.2,1.6794386; 3.205,
        1.6774988; 3.21,1.676263; 3.215,1.6748329; 3.22,1.6773548; 3.225,
        1.6750537; 3.23,1.6753565; 3.235,1.6754757; 3.24,1.6761099; 3.245,
        1.6766226; 3.25,1.678043; 3.255,1.6820917; 3.26,1.6815506; 3.265,
        1.6836023; 3.27,1.6853629; 3.275,1.6878421; 3.28,1.68697; 3.285,
        1.6878388; 3.29,1.6905595; 3.295,1.6884056; 3.3,1.688095; 3.305,
        1.6859065; 3.31,1.6852751; 3.315,1.6805063; 3.32,1.678445; 3.325,
        1.677052; 3.33,1.6742761; 3.335,1.6723921; 3.34,1.6707214; 3.345,
        1.6714516; 3.35,1.668497; 3.355,1.6681; 3.36,1.6675054; 3.365,1.6665846;
        3.37,1.6641107; 3.375,1.6663544; 3.38,1.6720818; 3.385,1.6716489; 3.39,
        1.6738005; 3.395,1.6758258; 3.4,1.6785065; 3.405,1.6775281; 3.41,
        1.6778498; 3.415,1.6804117; 3.42,1.6789558; 3.425,1.6783086; 3.43,
        1.6768532; 3.435,1.6772462; 3.44,1.6741076; 3.445,1.6744787; 3.45,
        1.6747938; 3.455,1.6735927; 3.46,1.6724268; 3.465,1.6715249; 3.47,
        1.6726345; 3.475,1.6689299; 3.48,1.6682492; 3.485,1.6679215; 3.49,
        1.6679571; 3.495,1.665082; 3.5,1.6653804; 3.505,1.6691532; 3.51,
        1.6682007; 3.515,1.6692015; 3.52,1.6694629; 3.525,1.6715821; 3.53,
        1.6705585; 3.535,1.6733025; 3.54,1.6763726; 3.545,1.6766204; 3.55,
        1.6779332; 3.555,1.6786797; 3.56,1.6813358; 3.565,1.6798515; 3.57,
        1.6804813; 3.575,1.6798733; 3.58,1.6776129; 3.585,1.6745555; 3.59,
        1.6735151; 3.595,1.6756824; 3.6,1.6737053; 3.605,1.6743029; 3.61,
        1.6752028; 3.615,1.6770014; 3.62,1.6766694; 3.625,1.6780661; 3.63,
        1.681465; 3.635,1.6815197; 3.64,1.6831487; 3.645,1.6856606; 3.65,
        1.6889676; 3.655,1.6876254; 3.66,1.6897471; 3.665,1.6924465; 3.67,
        1.6924638; 3.675,1.693343; 3.68,1.6955111; 3.685,1.7000109; 3.69,
        1.7004558; 3.695,1.7027625; 3.7,1.7045923; 3.705,1.7055467; 3.71,
        1.7040461; 3.715,1.703739; 3.72,1.7045605; 3.725,1.7013981; 3.73,
        1.7019795; 3.735,1.7012655; 3.74,1.7003324; 3.745,1.6962724; 3.75,
        1.6959606; 3.755,1.6976248; 3.76,1.6960535; 3.765,1.6962893; 3.77,
        1.6967787; 3.775,1.7003926; 3.78,1.6998776; 3.785,1.702342; 3.79,
        1.7050884; 3.795,1.7068703; 3.8,1.7092646; 3.805,1.7107509; 3.81,
        1.7141122; 3.815,1.7129828; 3.82,1.7135452; 3.825,1.7130673; 3.83,
        1.7129719; 3.835,1.7103993; 3.84,1.7089133; 3.845,1.7093358; 3.85,
        1.7055501; 3.855,1.7035682; 3.86,1.7026157; 3.865,1.7035798; 3.87,
        1.7012453; 3.875,1.702966; 3.88,1.7068436; 3.885,1.7062984; 3.89,
        1.7058291; 3.895,1.7060158; 3.9,1.7091451; 3.905,1.707196; 3.91,
        1.7087889; 3.915,1.7105324; 3.92,1.7115486; 3.925,1.7116343; 3.93,
        1.7130241; 3.935,1.7165843; 3.94,1.7139293; 3.945,1.7131498; 3.95,
        1.7123736; 3.955,1.7128018; 3.96,1.7086176; 3.965,1.7074789; 3.97,
        1.7084781; 3.975,1.704728; 3.98,1.7016864; 3.985,1.6994542; 3.99,
        1.6986476; 3.995,1.6928699; 4,1.6910629; 4.005,1.6900241; 4.01,1.688428;
        4.015,1.6879145; 4.02,1.6873752; 4.025,1.6902515; 4.03,1.689486; 4.035,
        1.692079; 4.04,1.6939515; 4.045,1.693928; 4.05,1.6920142; 4.055,
        1.6922549; 4.06,1.6937853; 4.065,1.6908801; 4.07,1.6907091; 4.075,
        1.6891797; 4.08,1.6886083; 4.085,1.6839157; 4.09,1.6814373; 4.095,
        1.6813794; 4.1,1.6783088; 4.105,1.676816; 4.11,1.6759685; 4.115,
        1.6773123; 4.12,1.6741781; 4.125,1.6749805; 4.13,1.6763976; 4.135,
        1.6771141; 4.14,1.6787943; 4.145,1.68115; 4.15,1.6860493; 4.155,1.68619;
        4.16,1.6885715; 4.165,1.6900313; 4.17,1.6915233; 4.175,1.689047; 4.18,
        1.6887167; 4.185,1.6908696; 4.19,1.687178; 4.195,1.6862035; 4.2,
        1.6846621; 4.205,1.6838142; 4.21,1.6794902; 4.215,1.6799089; 4.22,
        1.6801845; 4.225,1.6775563; 4.23,1.674565; 4.235,1.6722233; 4.24,
        1.6729789; 4.245,1.6705917; 4.25,1.6716189; 4.255,1.6731892; 4.26,
        1.6738688; 4.265,1.672611; 4.27,1.6731383; 4.275,1.675917; 4.28,
        1.6741385; 4.285,1.675645; 4.29,1.6774579; 4.295,1.6803875; 4.3,
        1.6787426; 4.305,1.6790787; 4.31,1.6806613; 4.315,1.6786605; 4.32,
        1.6784029; 4.325,1.6781132; 4.33,1.6799899; 4.335,1.6771953; 4.34,
        1.6765386; 4.345,1.676744; 4.35,1.6767697; 4.355,1.6780318; 4.36,
        1.6787755; 4.365,1.6804403; 4.37,1.6770244; 4.375,1.676856; 4.38,
        1.6783996; 4.385,1.6816782; 4.39,1.6814507; 4.395,1.6829566; 4.4,
        1.6870507; 4.405,1.6854177; 4.41,1.6855085; 4.415,1.6843612; 4.42,
        1.684686; 4.425,1.6813598; 4.43,1.6807505; 4.435,1.6820623; 4.44,
        1.6812348; 4.445,1.6819204; 4.45,1.6816438; 4.455,1.6824875; 4.46,
        1.6784458; 4.465,1.6780771; 4.47,1.678216; 4.475,1.6768745; 4.48,
        1.6744801; 4.485,1.6736472; 4.49,1.6749489; 4.495,1.6716026; 4.5,
        1.672255]) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={-186,48})));
equation

  connect(sT5B1.VOEL, const4.y) annotation (Line(points={{82,41.1},{82,26},{
          70.5,26},{70.5,29}},     color={0,0,127}));
  connect(const3.y, sT5B1.VUEL) annotation (Line(points={{70.5,13},{86,13},{86,
          41.1}},      color={0,0,127}));
  connect(ETERM2.y[1], sT5B1.ECOMP)
    annotation (Line(points={{145,44},{118,44},{118,51},{93,51}},
                                                        color={0,0,127}));
  connect(VOTHSG.y[1], sT5B1.VOTHSG) annotation (Line(points={{145,72},{104,72},
          {104,54.6},{93,54.6}},                    color={0,0,127}));
  connect(Gen1.p,bus. p)
    annotation (Line(points={{-108,54},{-78,54}},  color={0,0,255}));
  connect(Gen1.PMECH,Gen1. PMECH0) annotation (Line(points={{-134.4,60},{-142,
          60},{-142,70},{-100,70},{-100,60},{-106.8,60}}, color={0,0,127}));
  connect(bus1.p,pwLine. n)
    annotation (Line(points={{-30,54},{-37,54}}, color={0,0,255}));
  connect(pwLine.p,bus. p)
    annotation (Line(points={{-55,54},{-78,54}},  color={0,0,255}));
  connect(constantLoad.p,bus. p)
    annotation (Line(points={{-62,36},{-62,54},{-78,54}}, color={0,0,255}));
  connect(sT5B.VOEL,const2. y) annotation (Line(points={{-122,17.1},{-122,-10},
          {-149.5,-10},{-149.5,-11}},color={0,0,127}));
  connect(const1.y,sT5B. VUEL) annotation (Line(points={{-131.5,-25},{-118,-25},
          {-118,17.1}}, color={0,0,127}));
  connect(bus1.p,infiniteBus. p)
    annotation (Line(points={{-30,54},{-18,54}}, color={0,0,255}));
  connect(sT5B.ECOMP,add3_1. y) annotation (Line(points={{-111,27},{-102,27},{
          -102,-8},{-88.4,-8}}, color={0,0,127}));
  connect(realExpression.y,pSS2B. V_S1) annotation (Line(points={{-39,14},{-44,
          14},{-44,12.2},{-49,12.2}},      color={0,0,127}));
  connect(Pout_real.y[1], pSS2B.V_S2) annotation (Line(points={{-37,-8},{-42,-8},
          {-42,9.8},{-49,9.8}}, color={0,0,127}));
  connect(gain1.u, XadIfd2.y[1])
    annotation (Line(points={{43.2,36},{31,36}}, color={0,0,127}));
  connect(gain1.y, sT5B1.XADIFD)
    annotation (Line(points={{52.4,36},{74,36},{74,41.1}}, color={0,0,127}));
  connect(const5.y, sT5B1.EFD0) annotation (Line(points={{147.5,13},{147.5,29.5},
          {93,29.5},{93,47.4}}, color={0,0,127}));
  connect(step1.y, add3_1.u2) annotation (Line(points={{-72.4,-26},{-76,-26},{
          -76,-10.4},{-79.2,-10.4}}, color={0,0,127}));
  connect(ETERM_PMU.y[1], add3_1.u1) annotation (Line(points={{-57,-30},{-62,
          -30},{-62,-16},{-72,-16},{-72,-5.6},{-79.2,-5.6}}, color={0,0,127}));
  connect(VOTHSG.y[1], sT5B.VOTHSG) annotation (Line(points={{145,72},{18,72},{
          18,30.6},{-111,30.6}}, color={0,0,127}));
  connect(sT5B.EFD0, Gen1.EFD0) annotation (Line(points={{-111,23.4},{-102,23.4},
          {-102,48},{-106.8,48}}, color={0,0,127}));
  connect(const7.y, sT5B.XADIFD) annotation (Line(points={{-159.5,7},{-130,7},{
          -130,17.1}}, color={0,0,127}));
  connect(Gen1.EFD, gain2.y)
    annotation (Line(points={{-134.4,48},{-153.6,48}}, color={0,0,127}));
  connect(gain2.u, Efd_measured.y[1])
    annotation (Line(points={{-162.8,48},{-175,48}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},
            {220,100}})),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{220,100}})),
    experiment(
      StopTime=4.5,
      Interval=0.005,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"),
    __Dymola_experimentSetupOutput,
    __Dymola_experimentFlags(
      Advanced(GenerateVariableDependencies=false, OutputModelicaCode=false),
      Evaluate=false,
      OutputCPUtime=false,
      OutputFlatModelica=false));
end Model_PMUData;
